Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0825405273110,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H24                           ,6369 TZ             ,SIMPELVELD                              ,0001-H24  ,2023-10-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,12M ,2023-10-02,4687492.0,1.0,2019-09-20,AFGESLOTEN,lo00031166,REM000090260    ,0825405273110            ,ST              ,2019-09-20,E0003367    ,6369 TZ             ,0001-H24  ,STORING KETEL GAAT NIET MEER AAN. STOPCONTACTEN   ,als toestel nogmaals op storing zou vallen een pro,4687492.0,1.0,17071,2019-09-20
REM000090260    ,0825405273110,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H24                           ,6369 TZ             ,SIMPELVELD                              ,0001-H24  ,2023-10-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,12M ,2023-10-02,4591984.0,1.0,2019-02-17,AFGESLOTEN,lo00031166,REM000090260    ,0825405273110            ,OHKL            ,2019-11-26,E0003367    ,6369 TZ             ,0001-H24  , ONDERHOUD UITVOEREN                              ,geen inlaatcambinatie !! dgg                      ,4591984.0,1.0,24800,2019-11-27
REM000090260    ,0825405273110,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H24                           ,6369 TZ             ,SIMPELVELD                              ,0001-H24  ,2023-10-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,12M ,2023-10-02,4591984.0,1.0,2019-02-17,AFGESLOTEN,lo00031166,REM000090260    ,0825405273110            ,OHKL            ,2019-11-26,E0003367    ,6369 TZ             ,0001-H24  , ONDERHOUD UITVOEREN                              ,geen inlaatcambinatie !! dgg                      ,4591984.0,1.0,30500,2019-11-27
REM000090260    ,0904194703120076255071918,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H31                           ,6369 TZ             ,SIMPELVELD                              ,0001-H31  ,2023-10-05,OHKL,2019,CV RUIMTE,1.0,1.0,2.0,2.0,1.0,12M ,2023-10-05,5295944.0,1.0,2023-10-05,AFGESLOTEN,lo00018936,REM000090260    ,0904194703120076255071918,OHGO            ,2023-10-05,E0003367    ,6369 TZ             ,0001-H31  ,ONDERHOUD GROOT                                   ,tapwater van 65 naar 58 gezet ivm gemeten temp van,5295944.0,1.0,30500,2023-10-05
REM000090260    ,0934407977540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H2                            ,6369 TZ             ,SIMPELVELD                              ,0001-H2   ,2022-09-26,OHGO,1999,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2022-09-26,4987716.0,1.0,2021-10-16,AFGESLOTEN,lo00018906,REM000090260    ,0934407977540            ,ST              ,2021-10-16,E0003367    ,6369 TZ             ,0001-H2   ,"VVV ketel valt regelmatig uit, wd voldoende, reset",receptie heeft nachttemperatuur aangepast         ,4987716.0,1.0,24700,2021-10-16
REM000090260    ,0934407977540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H2                            ,6369 TZ             ,SIMPELVELD                              ,0001-H2   ,2022-09-26,OHGO,1999,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2022-09-26,4987716.0,1.0,2021-10-16,AFGESLOTEN,lo00018906,REM000090260    ,0934407977540            ,ST              ,2021-10-16,E0003367    ,6369 TZ             ,0001-H2   ,"VVV ketel valt regelmatig uit, wd voldoende, reset",receptie heeft nachttemperatuur aangepast         ,4987716.0,1.0,26600,2021-10-16
REM000090260    ,0934407977540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H2                            ,6369 TZ             ,SIMPELVELD                              ,0001-H2   ,2022-09-26,OHGO,1999,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2022-09-26,4987716.0,1.0,2021-10-16,AFGESLOTEN,lo00018906,REM000090260    ,0934407977540            ,ST              ,2021-10-16,E0003367    ,6369 TZ             ,0001-H2   ,"VVV ketel valt regelmatig uit, wd voldoende, reset",receptie heeft nachttemperatuur aangepast         ,4987716.0,1.0,27400,2021-10-16
REM000090260    ,1005708510310,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z300      ,E0003943    ,Z,ZAKELIJK COMFORT SERVICE PLUS ,KRUINWEG 1-H156                         ,6369 TZ             ,SIMPELVELD                              ,0001-H156 ,2023-10-05,OHKL,2010,BERGRUIMTE,1.0,1.0,2.0,2.0,1.0,12M ,2023-10-05,4499156.0,1.0,2018-05-04,AFGESLOTEN,lo00031568,REM000090260    ,1005708510310            ,OHKL            ,2018-11-12,E0003943    ,6369 TZ             ,0001-H156 , ONDERHOUD UITVOEREN                              ,gasregelblok moeten afstellen hoog en laaglast.   ,4499156.0,1.0,30400,2018-11-12
REM000090260    ,ZI00000065,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H22                           ,6369 TZ             ,SIMPELVELD                              ,0001-H22  ,2023-09-26,OHGO,2009,KEUKEN,1.0,1.0,4.0,2.0,1.0,12M ,2023-09-26,4591855.0,1.0,2019-02-17,AFGESLOTEN,lo00018927,REM000090260    ,ZI00000065               ,OHGO            ,2019-11-28,E0003367    ,6369 TZ             ,0001-H22  , ONDERHOUD UITVOEREN                              ,vulkraan moeilijk beikbaar                        ,4591855.0,1.0,14451,2019-11-28
REM000090260    ,ZI00000065,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H22                           ,6369 TZ             ,SIMPELVELD                              ,0001-H22  ,2023-09-26,OHGO,2009,KEUKEN,1.0,1.0,4.0,2.0,1.0,12M ,2023-09-26,4591855.0,1.0,2019-02-17,AFGESLOTEN,lo00018927,REM000090260    ,ZI00000065               ,OHGO            ,2019-11-28,E0003367    ,6369 TZ             ,0001-H22  , ONDERHOUD UITVOEREN                              ,vulkraan moeilijk beikbaar                        ,4591855.0,1.0,30500,2019-11-28
REM000090260    ,ZI00000065,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H22                           ,6369 TZ             ,SIMPELVELD                              ,0001-H22  ,2023-09-26,OHGO,2009,KEUKEN,1.0,1.0,4.0,2.0,1.0,12M ,2023-09-26,4907391.0,1.0,2021-01-17,AFGESLOTEN,lo00285185,REM007625506    ,ZI00000065               ,OHKL            ,2021-04-23,E0018947    ,6471 EJ             ,0036      ,ONDERHOUD UITVOEREN                               ,TST VERVANGEN                                     ,4907391.0,1.0,30000,2021-04-23
REM000090260    ,ZI00000065,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H22                           ,6369 TZ             ,SIMPELVELD                              ,0001-H22  ,2023-09-26,OH,2009,KEUKEN,0.0,0.0,0.0,0.0,0.0,12M ,2023-09-26,4591855.0,1.0,2019-02-17,AFGESLOTEN,lo00018927,REM000090260    ,ZI00000065               ,OHGO            ,2019-11-28,E0003367    ,6369 TZ             ,0001-H22  , ONDERHOUD UITVOEREN                              ,vulkraan moeilijk beikbaar                        ,4591855.0,1.0,14451,2019-11-28
REM000090260    ,ZI00000065,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H22                           ,6369 TZ             ,SIMPELVELD                              ,0001-H22  ,2023-09-26,OH,2009,KEUKEN,0.0,0.0,0.0,0.0,0.0,12M ,2023-09-26,4591855.0,1.0,2019-02-17,AFGESLOTEN,lo00018927,REM000090260    ,ZI00000065               ,OHGO            ,2019-11-28,E0003367    ,6369 TZ             ,0001-H22  , ONDERHOUD UITVOEREN                              ,vulkraan moeilijk beikbaar                        ,4591855.0,1.0,30500,2019-11-28
REM000090260    ,ZI00000065,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H22                           ,6369 TZ             ,SIMPELVELD                              ,0001-H22  ,2023-09-26,OH,2009,KEUKEN,0.0,0.0,0.0,0.0,0.0,12M ,2023-09-26,4907391.0,1.0,2021-01-17,AFGESLOTEN,lo00285185,REM007625506    ,ZI00000065               ,OHKL            ,2021-04-23,E0018947    ,6471 EJ             ,0036      ,ONDERHOUD UITVOEREN                               ,TST VERVANGEN                                     ,4907391.0,1.0,30000,2021-04-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,12700,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,12700,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,12700,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,12700,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,12700,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,21881,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,21881,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,21881,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,21881,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,21881,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,22141,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,22141,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,22141,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,22141,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,22141,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,26441,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,26441,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,26441,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,26441,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,26441,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,30500,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,30500,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,30500,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,30500,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,30500,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,32100,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,32100,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,32100,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,32100,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,1.0,32100,2022-05-23
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,17022,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,17022,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,17022,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,17022,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,17022,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,30500,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,30500,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,30500,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,30500,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,30500,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,71000,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,71000,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,71000,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,71000,2022-05-25
REM000000042    ,201812180332,REMEHA         ,REMEHA HRC AVANTA                                 ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DE LIMPENSPLEIN 24                      ,6343 AW             ,KLIMMEN                                 ,0024      ,2023-06-14,OHGO,2011,ZOLDER,1.0,1.0,3.0,4.0,1.0,24M ,2023-06-14,5069955.0,1.0,2022-02-07,AFGESLOTEN,lo00065706,REM000000042    ,201812180332             ,OHGO            ,2022-05-23,E0008172    ,6343 AW             ,0024      ,ONDERHOUD GROOT                                   ,voorplaat schroeven dol                           ,5069955.0,2.0,71000,2022-05-25
REM000090259    ,0631902088490,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 45                           ,6367 VR             ,VOERENDAAL                              ,0045      ,2022-07-22,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-22,5072346.0,1.0,2022-02-07,AFGESLOTEN,lo00067000,REM000090259    ,0631902088490            ,OHGO            ,2022-07-22,E0008172    ,6367 VR             ,0045      ,ONDERHOUD GROOT                                   ,"ohkl, in 2020ohgr gehad                           ",5072346.0,1.0,12700,2022-07-22
REM000090259    ,0631902088490,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 45                           ,6367 VR             ,VOERENDAAL                              ,0045      ,2022-07-22,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-22,5072346.0,1.0,2022-02-07,AFGESLOTEN,lo00067000,REM000090259    ,0631902088490            ,OHGO            ,2022-07-22,E0008172    ,6367 VR             ,0045      ,ONDERHOUD GROOT                                   ,"ohkl, in 2020ohgr gehad                           ",5072346.0,1.0,30400,2022-07-22
REM000090260    ,0909194659260076255071918,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H30                           ,6369 TZ             ,SIMPELVELD                              ,0001-H30  ,2023-09-29,OHGO,2019,BERGING,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-29,4836696.0,2.0,2020-11-04,AFGESLOTEN,lo00018934,REM000090260    ,0909194659260076255071918,OHGO            ,2020-11-04,E0003367    ,6369 TZ             ,0001-H30  ,ONDERHOUD GROOT                                   ,ivm bouwjaar ohkl uitgevoerd.                     ,4836696.0,2.0,30400,2020-11-04
REM000090260    ,0918006901390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H104                          ,6369 TZ             ,SIMPELVELD                              ,0001-H104 ,2023-09-26,OHKL,2009,BERGING,1.0,1.0,2.0,4.0,1.0,12M ,2023-09-26,4421432.0,1.0,2017-11-23,AFGESLOTEN,lo00019011,REM000090260    ,0918006901390            ,OHGO            ,2017-11-23,E0003367    ,6369 TZ             ,0001-H104 , OHGO                                             ,water was al afgedraaid door eigenaar.            ,4421432.0,1.0,30500,2017-11-23
REM000090260    ,0918006901390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H104                          ,6369 TZ             ,SIMPELVELD                              ,0001-H104 ,2023-09-26,OHKL,2009,BERGING,1.0,1.0,2.0,4.0,1.0,12M ,2023-09-26,5292370.0,1.0,2023-09-22,AFGESLOTEN,lo00019011,REM000090260    ,0918006901390            ,OHGO            ,2023-09-22,E0003367    ,6369 TZ             ,0001-H104 ,ONDERHOUD GROOT                                   ,opstelplaats niet vrij                            ,5292370.0,1.0,30000,2023-09-22
REM000090260    ,0918006901390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H104                          ,6369 TZ             ,SIMPELVELD                              ,0001-H104 ,2023-09-26,OHKL,2009,BERGING,1.0,1.0,2.0,4.0,1.0,12M ,2023-09-26,5292370.0,1.0,2023-09-22,AFGESLOTEN,lo00019011,REM000090260    ,0918006901390            ,OHGO            ,2023-09-22,E0003367    ,6369 TZ             ,0001-H104 ,ONDERHOUD GROOT                                   ,opstelplaats niet vrij                            ,5292370.0,1.0,30600,2023-09-22
REM000090260    ,0918006901390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H104                          ,6369 TZ             ,SIMPELVELD                              ,0001-H104 ,2023-09-26,OHKL,2009,BERGING,1.0,1.0,2.0,4.0,1.0,12M ,2023-09-26,5292370.0,1.0,2023-09-22,AFGESLOTEN,lo00019011,REM000090260    ,0918006901390            ,OHGO            ,2023-09-22,E0003367    ,6369 TZ             ,0001-H104 ,ONDERHOUD GROOT                                   ,opstelplaats niet vrij                            ,5292370.0,1.0,32100,2023-09-22
REM000090260    ,1912121257570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H29                           ,6369 TZ             ,SIMPELVELD                              ,0001-H29  ,2023-09-21,OHKL,2019,BERGING,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-21,4591861.0,1.0,2019-02-17,AFGESLOTEN,lo00018933,REM000090260    ,1912121257570            ,OHGO            ,2019-11-22,E0003367    ,6369 TZ             ,0001-H29  , ONDERHOUD UITVOEREN                              ,"in dit huisje hangt ander toestel,nagevraagt recep",4591861.0,1.0,30000,2019-11-25
REM000090260    ,1913621369640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H90                          ,6369 TZ             ,SIMPELVELD                              ,0001-H90  ,2023-10-02,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,12M ,2023-10-02,4427033.0,1.0,2017-12-11,AFGESLOTEN,lo00018997,REM000090260    ,1913621369640            ,OHGO            ,2017-12-11,E0003367    ,6369 TZ             ,0001-H90  ,ONDERHOUD GROOT                                   ,bezet                                             ,4427033.0,1.0,30500,2017-12-11
REM000090260    ,1913621369640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H90                          ,6369 TZ             ,SIMPELVELD                              ,0001-H90  ,2023-10-02,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,12M ,2023-10-02,4820550.0,1.0,2020-09-06,AFGESLOTEN,lo00018997,REM000090260    ,1913621369640            ,OHKL            ,2020-11-06,E0003367    ,6369 TZ             ,0001-H90  ,ONDERHOUD UITVOEREN                               ,volledig afgekoppeld. toestelgegevens gewijzigd.  ,4820550.0,1.0,30400,2020-11-06
REM000090260    ,800002987,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H6                            ,6369 TZ             ,SIMPELVELD                              ,0001-H6   ,2023-09-19,OHGO,2009,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-19,4591840.0,1.0,2019-02-17,AFGESLOTEN,lo00018909,REM000090260    ,800002987                ,OHGO            ,2019-11-26,E0003367    ,6369 TZ             ,0001-H6   , ONDERHOUD UITVOEREN                              ,diverse panelen demonteren ombij stekker te komen ,4591840.0,1.0,22181,2019-11-27
REM000090260    ,800002987,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H6                            ,6369 TZ             ,SIMPELVELD                              ,0001-H6   ,2023-09-19,OHGO,2009,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-19,4591840.0,1.0,2019-02-17,AFGESLOTEN,lo00018909,REM000090260    ,800002987                ,OHGO            ,2019-11-26,E0003367    ,6369 TZ             ,0001-H6   , ONDERHOUD UITVOEREN                              ,diverse panelen demonteren ombij stekker te komen ,4591840.0,1.0,22181,2019-11-27
REM000090260    ,800002987,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H6                            ,6369 TZ             ,SIMPELVELD                              ,0001-H6   ,2023-09-19,OHGO,2009,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-19,4591840.0,1.0,2019-02-17,AFGESLOTEN,lo00018909,REM000090260    ,800002987                ,OHGO            ,2019-11-26,E0003367    ,6369 TZ             ,0001-H6   , ONDERHOUD UITVOEREN                              ,diverse panelen demonteren ombij stekker te komen ,4591840.0,1.0,30500,2019-11-27
REM000090260    ,800002987,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H6                            ,6369 TZ             ,SIMPELVELD                              ,0001-H6   ,2023-09-19,OHGO,2009,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-19,4591840.0,1.0,2019-02-17,AFGESLOTEN,lo00018909,REM000090260    ,800002987                ,OHGO            ,2019-11-26,E0003367    ,6369 TZ             ,0001-H6   , ONDERHOUD UITVOEREN                              ,diverse panelen demonteren ombij stekker te komen ,4591840.0,1.0,30500,2019-11-27
REM000090260    ,800002987,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H6                            ,6369 TZ             ,SIMPELVELD                              ,0001-H6   ,2023-09-19,OHGO,2009,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-19,5103119.0,1.0,2022-03-20,AFGESLOTEN,lo00018909,REM000090260    ,800002987                ,ST              ,2022-03-20,E0003367    ,6369 TZ             ,0001-H6   ,VVV. Receptie is tot 14 uur geopend. Geen cv en   ,geen ladder aanwezig!                             ,5103119.0,1.0,12700,2022-03-20
REM000090260    ,800002987,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWG 1-H6                            ,6369 TZ             ,SIMPELVELD                              ,0001-H6   ,2023-09-19,OHGO,2009,KEUKEN,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-19,5291621.0,1.0,2023-09-19,AFGESLOTEN,lo00018909,REM000090260    ,800002987                ,OHKL            ,2023-09-19,E0003367    ,6369 TZ             ,0001-H6   ,ONDERHOUD KLEIN                                   ,vulpunt onvindbaar                                ,5291621.0,1.0,30400,2023-09-19
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,4814398.0,1.0,2020-08-18,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,ST              ,2020-08-19,E0003367    ,6369 TZ             ,0001-H62  ,"B 1/2 UUR VTV DOORBRANDER, GEEN ZIEKTE            ","Doorbrander waarschijnlijk oorzaak van Isense ktt,",4814398.0,1.0,27400,2020-08-19
