Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,4835258.0,1.0,2020-10-29,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,OHKL            ,2020-10-29,E0003367    ,6369 TZ             ,0001-H62  ,ONDERHOUD KLEIN                                   ,kamerthermostaat lag op de tafel bij aankomst???? ,4835258.0,1.0,30400,2020-10-29
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,4946521.0,1.0,2021-06-04,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,ST              ,2021-06-04,E0003367    ,6369 TZ             ,0001-H62  ,B TOESTEL BLIJFT DOORBRANDEN. STEKKER UIT. BELLEN ,p3 op 3 gezet wel ww geen cv                      ,4946521.0,1.0,15622,2021-06-04
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,4946521.0,1.0,2021-06-04,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,ST              ,2021-06-04,E0003367    ,6369 TZ             ,0001-H62  ,B TOESTEL BLIJFT DOORBRANDEN. STEKKER UIT. BELLEN ,p3 op 3 gezet wel ww geen cv                      ,4946521.0,1.0,18841,2021-06-04
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,4960478.0,1.0,2021-07-24,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,ST              ,2021-07-27,E0003367    ,6369 TZ             ,0001-H62  ,"B 1/2 VTV GCV, GEEN STCODE, DRUK GOED, RESET HELPT",parameters aangepast en uitleg gegeven            ,4960478.0,1.0,16022,2021-07-27
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,4960478.0,1.0,2021-07-24,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,ST              ,2021-07-27,E0003367    ,6369 TZ             ,0001-H62  ,"B 1/2 VTV GCV, GEEN STCODE, DRUK GOED, RESET HELPT",parameters aangepast en uitleg gegeven            ,4960478.0,1.0,24700,2021-07-27
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,5292368.0,1.0,2023-09-22,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,OHKL            ,2023-09-22,E0003367    ,6369 TZ             ,0001-H62  ,ONDERHOUD KLEIN                                   ,rga en ltv niet volgens norm aangesloten          ,5292368.0,1.0,12700,2023-09-22
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,5292368.0,1.0,2023-09-22,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,OHKL            ,2023-09-22,E0003367    ,6369 TZ             ,0001-H62  ,ONDERHOUD KLEIN                                   ,rga en ltv niet volgens norm aangesloten          ,5292368.0,1.0,17022,2023-09-22
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,5292368.0,1.0,2023-09-22,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,OHKL            ,2023-09-22,E0003367    ,6369 TZ             ,0001-H62  ,ONDERHOUD KLEIN                                   ,rga en ltv niet volgens norm aangesloten          ,5292368.0,1.0,30400,2023-09-22
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,5292368.0,1.0,2023-09-22,AFGESLOTEN,lo00018966,REM000090260    ,800004661                ,OHKL            ,2023-09-22,E0003367    ,6369 TZ             ,0001-H62  ,ONDERHOUD KLEIN                                   ,rga en ltv niet volgens norm aangesloten          ,5292368.0,1.0,32300,2023-09-22
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,5292368.0,2.0,2023-09-28,NT        ,lo00018966,REM000090260    ,800004661                ,OHMW            ,2023-09-28,E0003367    ,6369 TZ             ,0001-H62  ,RGA LTV AANPASSEN IOV JAMAL                       ,verhuurd &amp; niemand aanwezig                   ,5292368.0,1.0,12700,2023-09-22
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,5292368.0,2.0,2023-09-28,NT        ,lo00018966,REM000090260    ,800004661                ,OHMW            ,2023-09-28,E0003367    ,6369 TZ             ,0001-H62  ,RGA LTV AANPASSEN IOV JAMAL                       ,verhuurd &amp; niemand aanwezig                   ,5292368.0,1.0,17022,2023-09-22
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,5292368.0,2.0,2023-09-28,NT        ,lo00018966,REM000090260    ,800004661                ,OHMW            ,2023-09-28,E0003367    ,6369 TZ             ,0001-H62  ,RGA LTV AANPASSEN IOV JAMAL                       ,verhuurd &amp; niemand aanwezig                   ,5292368.0,1.0,30400,2023-09-22
REM000090260    ,800004661,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z200      ,E0003367    ,Z,ZAKELIJK COMFORT SERVICE      ,KRUINWEG 1-H62                          ,6369 TZ             ,SIMPELVELD                              ,0001-H62  ,2023-09-28,OH,2019,BERGING,1.0,1.0,2.0,4.0,2.0,12M ,2023-09-22,5292368.0,2.0,2023-09-28,NT        ,lo00018966,REM000090260    ,800004661                ,OHMW            ,2023-09-28,E0003367    ,6369 TZ             ,0001-H62  ,RGA LTV AANPASSEN IOV JAMAL                       ,verhuurd &amp; niemand aanwezig                   ,5292368.0,1.0,32300,2023-09-22
REM000090259    ,0631802085910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 41                           ,6367 VR             ,VOERENDAAL                              ,0041      ,2022-04-26,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-26,4925584.0,1.0,2021-03-12,AFGESLOTEN,lo00067002,REM000090259    ,0631802085910            ,ST              ,2021-03-12,E0008172    ,6367 VR             ,0041      ,KRIJGT TST NIET MEER AAN NA WERKEN AAN GAS. KLANT ,lucht in de gasleiding ing                        ,4925584.0,1.0,24700,2021-03-12
REM000090259    ,1912190305,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37-A                         ,6367 VR             ,VOERENDAAL                              ,0037-A    ,2022-07-06,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-06,5026778.0,1.0,2022-01-10,AFGESLOTEN,lo00485179,REM000090259    ,1912190305               ,ST              ,2022-01-13,E0008172    ,6367 VR             ,0037-A    ,"KT, REGELMATIG GEEN VERBINDING, KOMT STEEDS VAKER ",Modulation omgewisseld voor aan/uit. Kt gaf steeds,5026778.0,1.0,26600,2022-01-13
REM000090259    ,1912190303,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 35-A                         ,6367 VR             ,VOERENDAAL                              ,0035-A    ,2022-08-09,OHGO,2019,berging,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-09,4949548.0,1.0,2021-06-16,AFGESLOTEN,lo00487573,REM000090259    ,1912190303               ,ST              ,2021-06-16,E0008172    ,6367 VR             ,0035-A    ,MEVR GEEFT AAN DAT RADIATOREN HEET WORDEN NA OH   ,radiatoren nog warm na het afstellen van de ketel ,4949548.0,1.0,27400,2021-06-16
REM000090259    ,1912190303,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 35-A                         ,6367 VR             ,VOERENDAAL                              ,0035-A    ,2022-08-09,OHGO,2019,berging,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-09,5026406.0,1.0,2022-01-10,AFGESLOTEN,lo00487573,REM000090259    ,1912190303               ,ST              ,2022-01-11,E0008172    ,6367 VR             ,0035-A    ,"KETEL MAAKT FLUITEND GELUID BIJ HET OPWARMEN, GEEN","geen geluid te horen, cv eerkt goed en rustig. bij",5026406.0,1.0,27400,2022-01-11
REM000090259    ,1912190303,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 35-A                         ,6367 VR             ,VOERENDAAL                              ,0035-A    ,2022-08-09,OHGO,2019,berging,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-09,5027518.0,1.0,2022-01-12,AFGESLOTEN,lo00487573,REM000090259    ,1912190303               ,ST              ,2022-01-13,E0008172    ,6367 VR             ,0035-A    ,"KETEL MAAKT FLUITEND GELUID BIJ HET OPWARMEN, GEEN",geluid komt uit mv box. cv is in orde             ,5027518.0,1.0,27400,2022-01-13
REM000090259    ,1912190303,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 35-A                         ,6367 VR             ,VOERENDAAL                              ,0035-A    ,2022-08-09,OHGO,2019,berging,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-09,5179361.0,1.0,2022-12-23,AFGESLOTEN,lo00487573,REM000090259    ,1912190303               ,ST              ,2022-12-23,E0008172    ,6367 VR             ,0035-A    ,LEKKAGE UIT DE CV . NIET OPVANGBAAR               ,"dit is voor een dakdekker, is niet van de cv.     ",5179361.0,1.0,27400,2022-12-23
REM000090259    ,1912190320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51-A                         ,6367 VS             ,VOERENDAAL                              ,0051-A    ,2022-07-21,OHGO,2019,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-21,4906257.0,1.0,2021-01-17,NT        ,lo00485180,REM000090259    ,1912190320               ,OHGO            ,2021-06-22,E0008172    ,6367 VS             ,0051-A    ,ONDERHOUD UITVOEREN                               ,FATHI ZEGT DE CALL AL TE HEBBEN AFGESLOTEN..      ,4906257.0,2.0,30400,2021-06-22
REM000090259    ,1912190359,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,PANHUISSTRAAT 73                        ,6367 XG             ,VOERENDAAL                              ,0073      ,2022-07-25,OHKL,2019,Kast,1.0,1.0,2.0,2.0,1.0,24M ,2022-07-25,4773880.0,1.0,2020-03-13,AFGESLOTEN,lo00066835,REM000090259    ,1912190359               ,OHGO            ,2020-09-15,E0008172    ,6367 XG             ,0073      ,"B 30 MIN VTV 0649260582 ONDERHOUD UITVOEREN,      ","gasvoordruknippel beschadigd, niet open te draaien",4773880.0,1.0,30500,2020-09-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,12700,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,12700,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,12700,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,12700,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,19741,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,19741,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,19741,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,19741,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,26441,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,26441,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,26441,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,26441,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,30500,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,30500,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,30500,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4849144.0,1.0,2020-12-12,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,OHGOST          ,2020-12-14,E0008172    ,6367 VR             ,0037      ,B 1/2 VTV ONDERHOUD EN DRUKVERLIES MOET BIJNA ELKE,veel mankementen                                  ,4849144.0,1.0,30500,2020-12-15
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4854760.0,1.0,2021-01-04,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,ST              ,2021-01-06,E0008172    ,6367 VR             ,0037      ,"ST.CODE OP THERMOSTAAT F6 DAN GWW GCV, RESET HELPT",instruktie foutmelding!!                          ,4854760.0,1.0,14471,2021-01-06
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4854760.0,1.0,2021-01-04,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,ST              ,2021-01-06,E0008172    ,6367 VR             ,0037      ,"ST.CODE OP THERMOSTAAT F6 DAN GWW GCV, RESET HELPT",instruktie foutmelding!!                          ,4854760.0,1.0,14471,2021-01-06
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4854760.0,1.0,2021-01-04,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,ST              ,2021-01-06,E0008172    ,6367 VR             ,0037      ,"ST.CODE OP THERMOSTAAT F6 DAN GWW GCV, RESET HELPT",instruktie foutmelding!!                          ,4854760.0,1.0,15671,2021-01-06
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4854760.0,1.0,2021-01-04,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,ST              ,2021-01-06,E0008172    ,6367 VR             ,0037      ,"ST.CODE OP THERMOSTAAT F6 DAN GWW GCV, RESET HELPT",instruktie foutmelding!!                          ,4854760.0,1.0,15671,2021-01-06
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4854760.0,1.0,2021-01-04,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,ST              ,2021-01-06,E0008172    ,6367 VR             ,0037      ,"ST.CODE OP THERMOSTAAT F6 DAN GWW GCV, RESET HELPT",instruktie foutmelding!!                          ,4854760.0,1.0,20271,2021-01-06
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4854760.0,1.0,2021-01-04,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,ST              ,2021-01-06,E0008172    ,6367 VR             ,0037      ,"ST.CODE OP THERMOSTAAT F6 DAN GWW GCV, RESET HELPT",instruktie foutmelding!!                          ,4854760.0,1.0,20271,2021-01-06
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4854760.0,1.0,2021-01-04,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,ST              ,2021-01-06,E0008172    ,6367 VR             ,0037      ,"ST.CODE OP THERMOSTAAT F6 DAN GWW GCV, RESET HELPT",instruktie foutmelding!!                          ,4854760.0,1.0,24700,2021-01-06
REM000090260    ,0631902088510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 37                           ,6367 VR             ,VOERENDAAL                              ,0037      ,2022-04-19,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-19,4854760.0,1.0,2021-01-04,AFGESLOTEN,lo00067004,REM000090260    ,0631902088510            ,ST              ,2021-01-06,E0008172    ,6367 VR             ,0037      ,"ST.CODE OP THERMOSTAAT F6 DAN GWW GCV, RESET HELPT",instruktie foutmelding!!                          ,4854760.0,1.0,24700,2021-01-06
REM000090260    ,0631902088810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 53-A                         ,6367 VS             ,VOERENDAAL                              ,0053-A    ,2022-05-18,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,4724542.0,1.0,2020-01-15,AFGESLOTEN,lo00485181,REM000090260    ,0631902088810            ,ST              ,2020-01-15,E0008172    ,6367 VS             ,0053-A    ," WEL WW, GCV, GEEN DRUPP KRAAN                    ",ivm twijfel k th vv                               ,4724542.0,1.0,24700,2020-01-15
REM000090260    ,0631902088810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 53-A                         ,6367 VS             ,VOERENDAAL                              ,0053-A    ,2022-05-18,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,4724542.0,1.0,2020-01-15,AFGESLOTEN,lo00485181,REM000090260    ,0631902088810            ,ST              ,2020-01-15,E0008172    ,6367 VS             ,0053-A    ," WEL WW, GCV, GEEN DRUPP KRAAN                    ",ivm twijfel k th vv                               ,4724542.0,1.0,26671,2020-01-15
REM000090260    ,0631902088810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 53-A                         ,6367 VS             ,VOERENDAAL                              ,0053-A    ,2022-05-18,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,4728463.0,1.0,2020-01-27,AFGESLOTEN,lo00485181,REM000090260    ,0631902088810            ,ST              ,2020-01-28,E0008172    ,6367 VS             ,0053-A    ,"STORING STCODE E13, KETEL VALT REGELMATIG UIT.    ",indien storing E13 terugkomt zal de warmtewisselaa,4728463.0,1.0,15671,2020-01-28
REM000090260    ,0631902088810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 53-A                         ,6367 VS             ,VOERENDAAL                              ,0053-A    ,2022-05-18,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,4992759.0,1.0,2021-11-01,AFGESLOTEN,lo00485181,REM000090260    ,0631902088810            ,ST              ,2021-11-01,E0008172    ,6367 VS             ,0053-A    ,"DRUKVERLIES , GEEN ZIEKEN, VVV                    ",warmtewisselaar lek                               ,4992759.0,1.0,21380,2021-11-01
REM000090260    ,0631902088810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 53-A                         ,6367 VS             ,VOERENDAAL                              ,0053-A    ,2022-05-18,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,4992759.0,1.0,2021-11-01,AFGESLOTEN,lo00485181,REM000090260    ,0631902088810            ,ST              ,2021-11-01,E0008172    ,6367 VS             ,0053-A    ,"DRUKVERLIES , GEEN ZIEKEN, VVV                    ",warmtewisselaar lek                               ,4992759.0,1.0,32100,2021-11-01
REM000090260    ,0631902088810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 53-A                         ,6367 VS             ,VOERENDAAL                              ,0053-A    ,2022-05-18,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,4992759.0,1.0,2021-11-01,AFGESLOTEN,lo00485181,REM000090260    ,0631902088810            ,ST              ,2021-11-01,E0008172    ,6367 VS             ,0053-A    ,"DRUKVERLIES , GEEN ZIEKEN, VVV                    ",warmtewisselaar lek                               ,4992759.0,2.0,21341,2021-11-02
REM000090260    ,110900208562,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,MILLEVELD 54                            ,6367 AT             ,VOERENDAAL                              ,0054      ,2022-05-12,OHGO,2011,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-12,5164357.0,1.0,2022-11-14,AFGESLOTEN,lo00067554,REM000090260    ,110900208562             ,ST              ,2022-11-14,E0008172    ,6367 AT             ,0054      ,CV LEKTE VEEL WATER AAN DE MUUR SINDS AANZETTEN   ,syfon slang hersteld                              ,5164357.0,1.0,23432,2022-11-14
REM000090260    ,110900208562,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,MILLEVELD 54                            ,6367 AT             ,VOERENDAAL                              ,0054      ,2022-05-12,OHGO,2011,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-12,5164357.0,1.0,2022-11-14,AFGESLOTEN,lo00067554,REM000090260    ,110900208562             ,ST              ,2022-11-14,E0008172    ,6367 AT             ,0054      ,CV LEKTE VEEL WATER AAN DE MUUR SINDS AANZETTEN   ,syfon slang hersteld                              ,5164357.0,1.0,24700,2022-11-14
REM000090260    ,110900208562,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,MILLEVELD 54                            ,6367 AT             ,VOERENDAAL                              ,0054      ,2022-05-12,OHGO,2011,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-12,5164357.0,1.0,2022-11-14,AFGESLOTEN,lo00067554,REM000090260    ,110900208562             ,ST              ,2022-11-14,E0008172    ,6367 AT             ,0054      ,CV LEKTE VEEL WATER AAN DE MUUR SINDS AANZETTEN   ,syfon slang hersteld                              ,5164357.0,1.0,71000,2022-11-14
REM000090260    ,110900208563,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,MILLEVELD 60                            ,6367 AT             ,VOERENDAAL                              ,0060      ,2022-05-04,OHGO,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-05-04,4780784.0,1.0,2020-03-13,WOO       ,lo00067558,REM000090260    ,110900208563             ,OHKLST          ,2020-08-21,E0008172    ,6367 AT             ,0060      ,"ONDERHOUD UITVOEREN PROBLEMEN MET TH, KAN TEMP    ",kamer thermostaat moet vv worden                  ,4780784.0,1.0,30400,2020-08-21
REM000090260    ,110900208563,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,MILLEVELD 60                            ,6367 AT             ,VOERENDAAL                              ,0060      ,2022-05-04,OHGO,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-05-04,4780784.0,1.0,2020-03-13,WOO       ,lo00067558,REM000090260    ,110900208563             ,OHKLST          ,2020-08-21,E0008172    ,6367 AT             ,0060      ,"ONDERHOUD UITVOEREN PROBLEMEN MET TH, KAN TEMP    ",kamer thermostaat moet vv worden                  ,4780784.0,1.0,32100,2020-08-21
REM000090260    ,110970212741,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,BAUTSEPLEIN 12                          ,6367 BX             ,VOERENDAAL                              ,0012      ,2023-05-24,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-24,5220867.0,1.0,2023-02-02,AFGESLOTEN,lo00067474,REM000090260    ,110970212741             ,OHGO            ,2023-05-23,E0008172    ,6367 BX             ,0012      ,ONDERHOUD GROOT                                   ,Wel nog oh groot uitvoeren                        ,5220867.0,1.0,30600,2023-05-23
REM000090260    ,110970212741,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,BAUTSEPLEIN 12                          ,6367 BX             ,VOERENDAAL                              ,0012      ,2023-05-24,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-24,5220867.0,1.0,2023-02-02,AFGESLOTEN,lo00067474,REM000090260    ,110970212741             ,OHGO            ,2023-05-23,E0008172    ,6367 BX             ,0012      ,ONDERHOUD GROOT                                   ,Wel nog oh groot uitvoeren                        ,5220867.0,1.0,30600,2023-05-23
REM000090260    ,110970212741,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,BAUTSEPLEIN 12                          ,6367 BX             ,VOERENDAAL                              ,0012      ,2023-05-24,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-24,5220867.0,1.0,2023-02-02,AFGESLOTEN,lo00067474,REM000090260    ,110970212741             ,OHGO            ,2023-05-23,E0008172    ,6367 BX             ,0012      ,ONDERHOUD GROOT                                   ,Wel nog oh groot uitvoeren                        ,5220867.0,1.0,32100,2023-05-23
REM000090260    ,110970212741,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,BAUTSEPLEIN 12                          ,6367 BX             ,VOERENDAAL                              ,0012      ,2023-05-24,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-24,5220867.0,1.0,2023-02-02,AFGESLOTEN,lo00067474,REM000090260    ,110970212741             ,OHGO            ,2023-05-23,E0008172    ,6367 BX             ,0012      ,ONDERHOUD GROOT                                   ,Wel nog oh groot uitvoeren                        ,5220867.0,1.0,32100,2023-05-23
REM000090260    ,110970212741,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,BAUTSEPLEIN 12                          ,6367 BX             ,VOERENDAAL                              ,0012      ,2023-05-24,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-24,5220867.0,1.0,2023-02-02,AFGESLOTEN,lo00067474,REM000090260    ,110970212741             ,OHGO            ,2023-05-23,E0008172    ,6367 BX             ,0012      ,ONDERHOUD GROOT                                   ,Wel nog oh groot uitvoeren                        ,5220867.0,2.0,30500,2023-05-24
REM000090260    ,110970212741,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,BAUTSEPLEIN 12                          ,6367 BX             ,VOERENDAAL                              ,0012      ,2023-05-24,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-24,5220867.0,1.0,2023-02-02,AFGESLOTEN,lo00067474,REM000090260    ,110970212741             ,OHGO            ,2023-05-23,E0008172    ,6367 BX             ,0012      ,ONDERHOUD GROOT                                   ,Wel nog oh groot uitvoeren                        ,5220867.0,2.0,30500,2023-05-24
REM000090259    ,1912190314,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 45-A                         ,6367 VR             ,VOERENDAAL                              ,0045-A    ,2022-04-12,OHGO,2006,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-04-12,5069693.0,1.0,2022-02-07,AFGESLOTEN,lo01508364,REM000090259    ,1912190314               ,OHGO            ,2022-04-12,E0008172    ,6367 VR             ,0045-A    ,ONDERHOUD GROOT                                   ,ohkl ipv ohgr ivm ohgr vorig jaar                 ,5069693.0,1.0,12700,2022-04-12
REM000090259    ,1912190314,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 45-A                         ,6367 VR             ,VOERENDAAL                              ,0045-A    ,2022-04-12,OHGO,2006,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-04-12,5069693.0,1.0,2022-02-07,AFGESLOTEN,lo01508364,REM000090259    ,1912190314               ,OHGO            ,2022-04-12,E0008172    ,6367 VR             ,0045-A    ,ONDERHOUD GROOT                                   ,ohkl ipv ohgr ivm ohgr vorig jaar                 ,5069693.0,1.0,30400,2022-04-12
REM000090259    ,1912190316,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 47-A                         ,6367 VR             ,VOERENDAAL                              ,0047-A    ,2022-08-08,OHGO,2006,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-08,4906253.0,1.0,2021-01-17,AFGESLOTEN,lo00487577,REM000090259    ,1912190316               ,OHGO            ,2021-08-24,E0008172    ,6367 VR             ,0047-A    ,"OHGO, GEEN ZIEKEN, VVV, 3 CALLS                   ",knoppen branderautomaat werken niet goed.         ,4906253.0,1.0,12700,2021-08-24
REM000090259    ,1912190316,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 47-A                         ,6367 VR             ,VOERENDAAL                              ,0047-A    ,2022-08-08,OHGO,2006,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-08,4906253.0,1.0,2021-01-17,AFGESLOTEN,lo00487577,REM000090259    ,1912190316               ,OHGO            ,2021-08-24,E0008172    ,6367 VR             ,0047-A    ,"OHGO, GEEN ZIEKEN, VVV, 3 CALLS                   ",knoppen branderautomaat werken niet goed.         ,4906253.0,1.0,12700,2021-08-24
REM000090259    ,1912190316,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 47-A                         ,6367 VR             ,VOERENDAAL                              ,0047-A    ,2022-08-08,OHGO,2006,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-08,4906253.0,1.0,2021-01-17,AFGESLOTEN,lo00487577,REM000090259    ,1912190316               ,OHGO            ,2021-08-24,E0008172    ,6367 VR             ,0047-A    ,"OHGO, GEEN ZIEKEN, VVV, 3 CALLS                   ",knoppen branderautomaat werken niet goed.         ,4906253.0,1.0,30500,2021-08-24
REM000090259    ,1912190316,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 47-A                         ,6367 VR             ,VOERENDAAL                              ,0047-A    ,2022-08-08,OHGO,2006,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-08,4906253.0,1.0,2021-01-17,AFGESLOTEN,lo00487577,REM000090259    ,1912190316               ,OHGO            ,2021-08-24,E0008172    ,6367 VR             ,0047-A    ,"OHGO, GEEN ZIEKEN, VVV, 3 CALLS                   ",knoppen branderautomaat werken niet goed.         ,4906253.0,1.0,30500,2021-08-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,4816527.0,1.0,2020-08-28,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,OHGO            ,2020-09-25,E0008172    ,6367 VS             ,0051      ,ONDERHOUD GROOT                                   ,"ohkl uitgevoerd, in oktober 2019 is al ohgr uitgev",4816527.0,1.0,12700,2020-09-25
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,4816527.0,1.0,2020-08-28,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,OHGO            ,2020-09-25,E0008172    ,6367 VS             ,0051      ,ONDERHOUD GROOT                                   ,"ohkl uitgevoerd, in oktober 2019 is al ohgr uitgev",4816527.0,1.0,23454,2020-09-25
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,4816527.0,1.0,2020-08-28,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,OHGO            ,2020-09-25,E0008172    ,6367 VS             ,0051      ,ONDERHOUD GROOT                                   ,"ohkl uitgevoerd, in oktober 2019 is al ohgr uitgev",4816527.0,1.0,24700,2020-09-25
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,4816527.0,1.0,2020-08-28,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,OHGO            ,2020-09-25,E0008172    ,6367 VS             ,0051      ,ONDERHOUD GROOT                                   ,"ohkl uitgevoerd, in oktober 2019 is al ohgr uitgev",4816527.0,1.0,30400,2020-09-25
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5076748.0,1.0,2022-02-07,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,OHKLST          ,2022-06-10,E0008172    ,6367 VS             ,0051      ,"OHKLST: GEEN WW, WD 0.0 CODE E7. VVV. GEEN ZIEKEN ","auto ontl heeft gelekt zie foto, vervangen. indien",5076748.0,1.0,12700,2022-06-10
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5076748.0,1.0,2022-02-07,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,OHKLST          ,2022-06-10,E0008172    ,6367 VS             ,0051      ,"OHKLST: GEEN WW, WD 0.0 CODE E7. VVV. GEEN ZIEKEN ","auto ontl heeft gelekt zie foto, vervangen. indien",5076748.0,1.0,21300,2022-06-10
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5076748.0,1.0,2022-02-07,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,OHKLST          ,2022-06-10,E0008172    ,6367 VS             ,0051      ,"OHKLST: GEEN WW, WD 0.0 CODE E7. VVV. GEEN ZIEKEN ","auto ontl heeft gelekt zie foto, vervangen. indien",5076748.0,1.0,22181,2022-06-10
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5076748.0,1.0,2022-02-07,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,OHKLST          ,2022-06-10,E0008172    ,6367 VS             ,0051      ,"OHKLST: GEEN WW, WD 0.0 CODE E7. VVV. GEEN ZIEKEN ","auto ontl heeft gelekt zie foto, vervangen. indien",5076748.0,1.0,30400,2022-06-10
