Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,19700,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,19700,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,19700,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,32100,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,32100,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,32100,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,88887,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,88887,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,1.0,88887,2023-01-20
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,2.0,19741,2023-01-23
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,2.0,19741,2023-01-23
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,2.0,19741,2023-01-23
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,2.0,32100,2023-01-23
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,2.0,32100,2023-01-23
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,2.0,32100,2023-01-23
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,16811,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,16811,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,16811,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,32100,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,32100,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,32100,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,35000,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,35000,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5213932.0,1.0,2023-01-20,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-20,E0008172    ,6367 VS             ,0051      ,"STORING, GCV, WD IS 1.0/ GEEN VULSLANG ACHTERLATEN",pomp nog te vv                                    ,5213932.0,3.0,35000,2023-01-24
REM000090259    ,1912190319,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,TENELENWEG 51                           ,6367 VS             ,VOERENDAAL                              ,0051      ,2022-06-10,OHGO,2006,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-10,5216523.0,1.0,2023-01-26,AFGESLOTEN,lo00066997,REM000090259    ,1912190319               ,ST              ,2023-01-26,E0008172    ,6367 VS             ,0051      ,ST GEEN CV/WW RESET GEDAAN WD 2.0 BAR IS UBW      ,Klan moet ubw afwachten.                          ,5216523.0,1.0,26902,2023-01-26
REM000090260    ,201812180337,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DAMMERSCHEIDTSTRAAT 8                   ,6367 VC             ,VOERENDAAL                              ,0008      ,2023-06-19,OHGO,2012,"ZOLDER
bouwjaar 2012",3.0,1.0,2.0,4.0,2.0,24M ,2023-06-19,4907030.0,1.0,2021-01-17,AFGESLOTEN,lo00067107,REM000090260    ,201812180337             ,OHGO            ,2021-06-08,E0008172    ,6367 VC             ,0008      ,ONDERHOUD UITVOEREN                               ,mail naar beheer gestuurd                         ,4907030.0,1.0,30400,2021-06-08
REM000090260    ,201812180337,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DAMMERSCHEIDTSTRAAT 8                   ,6367 VC             ,VOERENDAAL                              ,0008      ,2023-06-19,OHGO,2012,"ZOLDER
bouwjaar 2012",3.0,1.0,2.0,4.0,2.0,24M ,2023-06-19,5221277.0,1.0,2023-02-02,AFGESLOTEN,lo00067107,REM000090260    ,201812180337             ,OHKL            ,2023-06-19,E0008172    ,6367 VC             ,0008      ,"ONDERHOUD KLEIN, VVV                              ",weinig ruimte voor de ketel                       ,5221277.0,1.0,12700,2023-06-19
REM000090260    ,201812180337,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DAMMERSCHEIDTSTRAAT 8                   ,6367 VC             ,VOERENDAAL                              ,0008      ,2023-06-19,OHGO,2012,"ZOLDER
bouwjaar 2012",3.0,1.0,2.0,4.0,2.0,24M ,2023-06-19,5221277.0,1.0,2023-02-02,AFGESLOTEN,lo00067107,REM000090260    ,201812180337             ,OHKL            ,2023-06-19,E0008172    ,6367 VC             ,0008      ,"ONDERHOUD KLEIN, VVV                              ",weinig ruimte voor de ketel                       ,5221277.0,1.0,17022,2023-06-19
REM000090260    ,201812180337,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DAMMERSCHEIDTSTRAAT 8                   ,6367 VC             ,VOERENDAAL                              ,0008      ,2023-06-19,OHGO,2012,"ZOLDER
bouwjaar 2012",3.0,1.0,2.0,4.0,2.0,24M ,2023-06-19,5221277.0,1.0,2023-02-02,AFGESLOTEN,lo00067107,REM000090260    ,201812180337             ,OHKL            ,2023-06-19,E0008172    ,6367 VC             ,0008      ,"ONDERHOUD KLEIN, VVV                              ",weinig ruimte voor de ketel                       ,5221277.0,1.0,30400,2023-06-19
REM000090260    ,201812180336,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,DAMMERSCHEIDTSTRAAT 6                   ,6367 VC             ,VOERENDAAL                              ,0006      ,2022-08-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-08-26,4907029.0,1.0,2021-01-17,AFGESLOTEN,lo00067106,REM000090260    ,201812180336             ,OHGO            ,2021-05-18,E0008172    ,6367 VC             ,0006      ,ONDERHOUD GROOT UITVOEREN; MONDKAP DRAGEN NIET    ,"perlator eraf is 8,5 liter/min                    ",4907029.0,1.0,30400,2021-06-11
REM007625509    ,213937102,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,WACHTENDONKSTRAAT 4                     ,6367 VH             ,VOERENDAAL                              ,0004      ,2022-03-03,OH,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-10-14,5075572.0,1.0,2022-02-07,AFGESLOTEN,lo00067148,REM007625509    ,213937102                ,OHKLST          ,2022-03-03,E0008172    ,6367 VH             ,0004      ,Kt pltsn. Let op ivm corona. Meerdere monteurs op ,"geen ohd, tst is nieuw                            ",5075572.0,1.0,26641,2022-03-03
REM007625509    ,213937102,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,WACHTENDONKSTRAAT 4                     ,6367 VH             ,VOERENDAAL                              ,0004      ,2022-03-03,OH,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-10-14,5075572.0,1.0,2022-02-07,AFGESLOTEN,lo00067148,REM007625509    ,213937102                ,OHKLST          ,2022-03-03,E0008172    ,6367 VH             ,0004      ,Kt pltsn. Let op ivm corona. Meerdere monteurs op ,"geen ohd, tst is nieuw                            ",5075572.0,1.0,30000,2022-03-03
REM000000042    ,0108713809587819212005F41,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 29                            ,6241 CK             ,BUNDE                                   ,0029      ,2022-11-21,OHGO,2005,BERGING A,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-21,5295233.0,1.0,2023-10-03,AFGESLOTEN,lo00273128,REM000000042    ,0108713809587819212005F41,ST              ,2023-10-09,E0009508    ,6241 CK             ,0029      ,"ST, EXPANSIEVAT RECENT VERVANGEN, GEEN ZICHTBARE  ",installatie neemt contact op met klant toestel beh,5295233.0,1.0,13550,2023-10-09
REM000000042    ,0534100667620,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,VLIEGVELDWEG 14                         ,6231 EZ             ,MEERSSEN                                ,0014      ,2023-09-19,OHKL,2005,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-09-19,4480309.0,1.0,2018-03-18,AFGESLOTEN,lo00359935,REM000000042    ,0534100667620            ,OHGO            ,2018-05-29,E0009508    ,6231 EZ             ,0014      ,ONDERHOUD GROOT                                   ,OHGO GEHAD IN 2017                                ,4480309.0,1.0,30000,2018-06-22
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5111780.0,1.0,2022-04-17,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,ST              ,2022-04-17,E0009508    ,6231 JT             ,0036      ,Geen cv/ww. E7. Bar 0. Kan niet bijvullen. Heeft  ,klant isnop leeftijd graag hulp bij bijvullen     ,5111780.0,1.0,12700,2022-04-17
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5111780.0,1.0,2022-04-17,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,ST              ,2022-04-17,E0009508    ,6231 JT             ,0036      ,Geen cv/ww. E7. Bar 0. Kan niet bijvullen. Heeft  ,klant isnop leeftijd graag hulp bij bijvullen     ,5111780.0,1.0,24700,2022-04-17
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,13580,2023-01-12
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,13580,2023-01-12
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,13580,2023-01-12
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,21300,2023-01-12
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,21300,2023-01-12
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,21300,2023-01-12
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,30000,2023-01-12
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,30000,2023-01-12
REM000000042    ,0702902466550,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 36                    ,6231 JT             ,MEERSSEN                                ,0036      ,2023-01-12,OH,2007,BERGING,4.0,1.0,1.0,1.0,2.0,24M ,2020-06-02,5076448.0,1.0,2022-02-07,AFGESLOTEN,lo00360499,REM000000042    ,0702902466550            ,OHKL            ,2023-01-12,E0009508    ,6231 JT             ,0036      ,ONDERHOUD KLEIN                                   ,vervanging aangemeld. wisselaar lekt.             ,5076448.0,1.0,30000,2023-01-12
REM000000042    ,0703002473780,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 26                    ,6231 JT             ,MEERSSEN                                ,0026      ,2021-07-19,OHKL,2007,BERGING,3.0,1.0,1.0,1.0,1.0,24M ,2021-07-19,4959711.0,1.0,2021-07-22,AFGESLOTEN,lo00360493,REM000000042    ,0703002473780            ,ST              ,2021-07-23,E0009508    ,6231 JT             ,0026      ,"GEEN WW, SINDS OH MAAKT CV RATELEND GELUID EN CODE",heb via klant service iet bij de call laten zetten,4959711.0,1.0,15932,2021-07-23
REM000000042    ,0703002473780,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 26                    ,6231 JT             ,MEERSSEN                                ,0026      ,2021-07-19,OHKL,2007,BERGING,3.0,1.0,1.0,1.0,1.0,24M ,2021-07-19,4959711.0,1.0,2021-07-22,AFGESLOTEN,lo00360493,REM000000042    ,0703002473780            ,ST              ,2021-07-23,E0009508    ,6231 JT             ,0026      ,"GEEN WW, SINDS OH MAAKT CV RATELEND GELUID EN CODE",heb via klant service iet bij de call laten zetten,4959711.0,1.0,32100,2021-07-23
REM000000042    ,2005F41113110,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DE STEEG 5                              ,6235 AK             ,ULESTRATEN                              ,0005      ,2022-08-03,OHGO,2000,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-03,4776924.0,1.0,2020-03-13,AFGESLOTEN,lo00004716,REM000000042    ,2005F41113110            ,OHGO            ,2020-04-02,E0009508    ,6235 AK             ,0005      ,ONDERHOUD UITVOEREN                               ,WORD MEEGEPAKT MET STORING                        ,4776924.0,1.0,30000,2020-04-02
REM000000042    ,2005F41113110,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DE STEEG 5                              ,6235 AK             ,ULESTRATEN                              ,0005      ,2022-08-03,OHGO,2000,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-03,5287812.0,1.0,2023-08-31,AFGESLOTEN,lo00004716,REM000000042    ,2005F41113110            ,ST              ,2023-09-01,E0009508    ,6235 AK             ,0005      ,"GWW EN GCV, ST CODE E10, WD 1.8, RESET HEEFT NIET ","pomp defect, wasco ,magazijn niet voorradig wel mo",5287812.0,1.0,19700,2023-09-01
REM000000042    ,2005F41113110,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DE STEEG 5                              ,6235 AK             ,ULESTRATEN                              ,0005      ,2022-08-03,OHGO,2000,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-03,5287812.0,1.0,2023-08-31,AFGESLOTEN,lo00004716,REM000000042    ,2005F41113110            ,ST              ,2023-09-01,E0009508    ,6235 AK             ,0005      ,"GWW EN GCV, ST CODE E10, WD 1.8, RESET HEEFT NIET ","pomp defect, wasco ,magazijn niet voorradig wel mo",5287812.0,1.0,32100,2023-09-01
REM000000042    ,2005F41113110,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DE STEEG 5                              ,6235 AK             ,ULESTRATEN                              ,0005      ,2022-08-03,OHGO,2000,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-03,5287812.0,1.0,2023-08-31,AFGESLOTEN,lo00004716,REM000000042    ,2005F41113110            ,ST              ,2023-09-01,E0009508    ,6235 AK             ,0005      ,"GWW EN GCV, ST CODE E10, WD 1.8, RESET HEEFT NIET ","pomp defect, wasco ,magazijn niet voorradig wel mo",5287812.0,2.0,19741,2023-09-04
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5109600.0,1.0,2022-04-13,AFGESLOTEN,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-04-14,E0009508    ,6231 AM             ,0004      ,"GWW, DRUK BLIJFT DALEN NA BIJVULLEN, 2 X PER WEEK,",bijgevuld tot 1.9 in rust/koude toestand. klant ge,5109600.0,1.0,12700,2022-04-14
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5109600.0,1.0,2022-04-13,AFGESLOTEN,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-04-14,E0009508    ,6231 AM             ,0004      ,"GWW, DRUK BLIJFT DALEN NA BIJVULLEN, 2 X PER WEEK,",bijgevuld tot 1.9 in rust/koude toestand. klant ge,5109600.0,1.0,24700,2022-04-14
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5109600.0,1.0,2022-04-13,AFGESLOTEN,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-04-14,E0009508    ,6231 AM             ,0004      ,"GWW, DRUK BLIJFT DALEN NA BIJVULLEN, 2 X PER WEEK,",bijgevuld tot 1.9 in rust/koude toestand. klant ge,5109600.0,1.0,32100,2022-04-14
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5109600.0,1.0,2022-04-13,AFGESLOTEN,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-04-14,E0009508    ,6231 AM             ,0004      ,"GWW, DRUK BLIJFT DALEN NA BIJVULLEN, 2 X PER WEEK,",bijgevuld tot 1.9 in rust/koude toestand. klant ge,5109600.0,1.0,71000,2022-04-14
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5123371.0,1.0,2022-05-31,AFGESLOTEN,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-05-31,E0009508    ,6231 AM             ,0004      ,"STORING, GEEN WW, VVV, GEEN ZIEKEN,               ",geen lekkage gevonden                             ,5123371.0,1.0,24700,2022-05-31
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5123371.0,1.0,2022-05-31,AFGESLOTEN,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-05-31,E0009508    ,6231 AM             ,0004      ,"STORING, GEEN WW, VVV, GEEN ZIEKEN,               ",geen lekkage gevonden                             ,5123371.0,1.0,27011,2022-05-31
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5123371.0,1.0,2022-05-31,AFGESLOTEN,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-05-31,E0009508    ,6231 AM             ,0004      ,"STORING, GEEN WW, VVV, GEEN ZIEKEN,               ",geen lekkage gevonden                             ,5123371.0,1.0,29581,2022-05-31
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5128428.0,1.0,2022-06-22,WOO       ,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-06-22,E0009508    ,6231 AM             ,0004      ,"B 30 MIN VTV 0657652394, GWW, MAAKT RAMMELENDE    ",wisselaar cv zijdig lek                           ,5128428.0,1.0,21380,2022-06-22
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5128428.0,1.0,2022-06-22,WOO       ,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-06-22,E0009508    ,6231 AM             ,0004      ,"B 30 MIN VTV 0657652394, GWW, MAAKT RAMMELENDE    ",wisselaar cv zijdig lek                           ,5128428.0,1.0,21380,2022-06-22
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5128428.0,1.0,2022-06-22,WOO       ,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-06-22,E0009508    ,6231 AM             ,0004      ,"B 30 MIN VTV 0657652394, GWW, MAAKT RAMMELENDE    ",wisselaar cv zijdig lek                           ,5128428.0,1.0,32100,2022-06-22
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5128428.0,1.0,2022-06-22,WOO       ,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-06-22,E0009508    ,6231 AM             ,0004      ,"B 30 MIN VTV 0657652394, GWW, MAAKT RAMMELENDE    ",wisselaar cv zijdig lek                           ,5128428.0,1.0,32100,2022-06-22
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5128428.0,1.0,2022-06-22,WOO       ,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-06-22,E0009508    ,6231 AM             ,0004      ,"B 30 MIN VTV 0657652394, GWW, MAAKT RAMMELENDE    ",wisselaar cv zijdig lek                           ,5128428.0,2.0,21381,2022-06-23
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5128428.0,1.0,2022-06-22,WOO       ,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-06-22,E0009508    ,6231 AM             ,0004      ,"B 30 MIN VTV 0657652394, GWW, MAAKT RAMMELENDE    ",wisselaar cv zijdig lek                           ,5128428.0,2.0,21381,2022-06-23
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5128428.0,1.0,2022-06-22,WOO       ,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-06-22,E0009508    ,6231 AM             ,0004      ,"B 30 MIN VTV 0657652394, GWW, MAAKT RAMMELENDE    ",wisselaar cv zijdig lek                           ,5128428.0,2.0,30500,2022-06-23
REM000000042    ,2478178801,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 4                             ,6231 AM             ,MEERSSEN                                ,0004      ,2022-06-23,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-06-23,5128428.0,1.0,2022-06-22,WOO       ,lo00359264,REM000000042    ,2478178801               ,ST              ,2022-06-22,E0009508    ,6231 AM             ,0004      ,"B 30 MIN VTV 0657652394, GWW, MAAKT RAMMELENDE    ",wisselaar cv zijdig lek                           ,5128428.0,2.0,30500,2022-06-23
REM000090260    ,213937083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,GROOTENSTRAAT 17                        ,6367 HZ             ,VOERENDAAL                              ,0017      ,2023-04-26,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-26,5112330.0,1.0,2022-04-20,AFGESLOTEN,lo00472037,REM000090260    ,213937083                ,OHKL            ,2022-04-20,E0008172    ,6367 HZ             ,0017      ,ONDERHOUD KLEIN                                   ,mv box niet aanwezig                              ,5112330.0,1.0,17022,2022-04-20
REM000090260    ,213937083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,GROOTENSTRAAT 17                        ,6367 HZ             ,VOERENDAAL                              ,0017      ,2023-04-26,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-26,5112330.0,1.0,2022-04-20,AFGESLOTEN,lo00472037,REM000090260    ,213937083                ,OHKL            ,2022-04-20,E0008172    ,6367 HZ             ,0017      ,ONDERHOUD KLEIN                                   ,mv box niet aanwezig                              ,5112330.0,1.0,30400,2022-04-20
REM000090260    ,213937083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,GROOTENSTRAAT 17                        ,6367 HZ             ,VOERENDAAL                              ,0017      ,2023-04-26,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-26,5221664.0,1.0,2023-02-02,AFGESLOTEN,lo00472037,REM000090260    ,213937083                ,OHGO            ,2023-04-26,E0008172    ,6367 HZ             ,0017      ,ONDERHOUD GROOT                                   ,"ketel is van 2021 , ohkl uitgevoerd,              ",5221664.0,1.0,30400,2023-04-26
REM007768357    ,214039650,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,WACHTENDONKSTRAAT 14                    ,6367 VH             ,VOERENDAAL                              ,0014      ,2022-10-28,OHGO,2021,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-28,5079056.0,1.0,2022-02-07,AFGESLOTEN,lo00067151,REM007768357    ,214039650                ,OHKL            ,2022-10-28,E0008172    ,6367 VH             ,0014      ,ONDERHOUD KLEIN                                   ,geen meet punt rga                                ,5079056.0,1.0,30400,2022-10-28
REM007768357    ,214039650,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,WACHTENDONKSTRAAT 14                    ,6367 VH             ,VOERENDAAL                              ,0014      ,2022-10-28,OHGO,2021,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-28,5079056.0,1.0,2022-02-07,AFGESLOTEN,lo00067151,REM007768357    ,214039650                ,OHKL            ,2022-10-28,E0008172    ,6367 VH             ,0014      ,ONDERHOUD KLEIN                                   ,geen meet punt rga                                ,5079056.0,1.0,35000,2022-10-28
REM007768357    ,7768357,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,KEERBERG 118                            ,6367 EL             ,VOERENDAAL                              ,0118      ,2023-05-22,OHGO,2021,bijkeuken,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,5074611.0,1.0,2022-02-07,AFGESLOTEN,lo00067202,REM007768357    ,7768357                  ,OHKL            ,2022-10-31,E0008172    ,6367 EL             ,0118      ,ONDERHOUD KLEIN                                   ,"ketel op eco gezet,servicemelding uit.            ",5074611.0,1.0,17022,2022-10-31
REM007768357    ,7768357,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,KEERBERG 118                            ,6367 EL             ,VOERENDAAL                              ,0118      ,2023-05-22,OHGO,2021,bijkeuken,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,5074611.0,1.0,2022-02-07,AFGESLOTEN,lo00067202,REM007768357    ,7768357                  ,OHKL            ,2022-10-31,E0008172    ,6367 EL             ,0118      ,ONDERHOUD KLEIN                                   ,"ketel op eco gezet,servicemelding uit.            ",5074611.0,1.0,24700,2022-10-31
REM007768357    ,7768357,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,KEERBERG 118                            ,6367 EL             ,VOERENDAAL                              ,0118      ,2023-05-22,OHGO,2021,bijkeuken,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,5074611.0,1.0,2022-02-07,AFGESLOTEN,lo00067202,REM007768357    ,7768357                  ,OHKL            ,2022-10-31,E0008172    ,6367 EL             ,0118      ,ONDERHOUD KLEIN                                   ,"ketel op eco gezet,servicemelding uit.            ",5074611.0,1.0,30400,2022-10-31
REM007768357    ,7768357,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,KEERBERG 118                            ,6367 EL             ,VOERENDAAL                              ,0118      ,2023-05-22,OHGO,2021,bijkeuken,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,5074611.0,1.0,2022-02-07,AFGESLOTEN,lo00067202,REM007768357    ,7768357                  ,OHKL            ,2022-10-31,E0008172    ,6367 EL             ,0118      ,ONDERHOUD KLEIN                                   ,"ketel op eco gezet,servicemelding uit.            ",5074611.0,1.0,71000,2022-10-31
REM007768357    ,7768357,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z328      ,E0008172    ,Z,VANHIER WONEN/1X 2 JR OH      ,KEERBERG 118                            ,6367 EL             ,VOERENDAAL                              ,0118      ,2023-05-22,OHGO,2021,bijkeuken,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,5222206.0,1.0,2023-02-02,AFGESLOTEN,lo00067202,REM007768357    ,7768357                  ,OHGO            ,2023-05-22,E0008172    ,6367 EL             ,0118      ,ONDERHOUD GROOT                                   ,ohkl in plaatst gan ohgr omdat ketel nieuw is bj 2,5222206.0,1.0,30400,2023-05-22
