Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,2034525401770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z210      ,E0009147    ,Z,ZAKELIJK COMFORT VOLTA        ,GROTESTRAAT 9                           ,5931 CS             ,TEGELEN                                 ,0009      ,2023-04-24,OHGO,2021,Keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-24,5272063.0,1.0,2023-06-12,AFGESLOTEN,lo00203781,REM000090260    ,2034525401770            ,ST              ,2023-06-13,E0009147    ,5931 CS             ,0009      ,"GWW, GCV,SINDS GISTER  ST CODE E10, DR 1,8, RESET ","e10 storing, geen doorstroming, alle rad stonden d",5272063.0,1.0,24700,2023-06-13
REM000090260    ,2034525401770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z210      ,E0009147    ,Z,ZAKELIJK COMFORT VOLTA        ,GROTESTRAAT 9                           ,5931 CS             ,TEGELEN                                 ,0009      ,2023-04-24,OHGO,2021,Keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-24,5272063.0,1.0,2023-06-12,AFGESLOTEN,lo00203781,REM000090260    ,2034525401770            ,ST              ,2023-06-13,E0009147    ,5931 CS             ,0009      ,"GWW, GCV,SINDS GISTER  ST CODE E10, DR 1,8, RESET ","e10 storing, geen doorstroming, alle rad stonden d",5272063.0,1.0,27400,2023-06-13
REM000000042    ,0702902466800,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 6              ,6231 GK             ,MEERSSEN                                ,0006      ,2023-06-19,OHGO,2000,KELDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-19,5174234.0,1.0,2022-12-12,WOO       ,lo00359942,REM000000042    ,0702902466800            ,ST              ,2022-12-14,E0009508    ,6231 GK             ,0006      ,DRUKVERLIES/VVV                                   ,"bijgevuld, temperatuur gecontroleerd kamer thermos",5174234.0,1.0,12700,2022-12-14
REM000000042    ,0702902466800,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 6              ,6231 GK             ,MEERSSEN                                ,0006      ,2023-06-19,OHGO,2000,KELDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-19,5174234.0,1.0,2022-12-12,WOO       ,lo00359942,REM000000042    ,0702902466800            ,ST              ,2022-12-14,E0009508    ,6231 GK             ,0006      ,DRUKVERLIES/VVV                                   ,"bijgevuld, temperatuur gecontroleerd kamer thermos",5174234.0,1.0,26600,2022-12-14
REM000000042    ,0702902466800,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 6              ,6231 GK             ,MEERSSEN                                ,0006      ,2023-06-19,OHGO,2000,KELDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-19,5174234.0,1.0,2022-12-12,WOO       ,lo00359942,REM000000042    ,0702902466800            ,ST              ,2022-12-14,E0009508    ,6231 GK             ,0006      ,DRUKVERLIES/VVV                                   ,"bijgevuld, temperatuur gecontroleerd kamer thermos",5174234.0,1.0,32100,2022-12-14
REM000000042    ,0702902466800,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 6              ,6231 GK             ,MEERSSEN                                ,0006      ,2023-06-19,OHGO,2000,KELDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-19,5241721.0,1.0,2023-02-04,AFGESLOTEN,lo00359942,REM000000042    ,0702902466800            ,ST              ,2023-02-04,E0009508    ,6231 GK             ,0006      ,"GEEN CV/WW, FC: E43,  RESET NIET MOGELIJK, STEEDS ",Klant heeft een probleem met vaak bijvullen.      ,5241721.0,1.0,15671,2023-02-04
REM000000042    ,0702902466800,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 6              ,6231 GK             ,MEERSSEN                                ,0006      ,2023-06-19,OHGO,2000,KELDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-19,5259763.0,1.0,2023-04-12,AFGESLOTEN,lo00359942,REM000000042    ,0702902466800            ,ST              ,2023-04-18,E0009508    ,6231 GK             ,0006      ,STORING DRUKPROEF                                 ,drukproef in overleg met mijnheer verschoven naar ,5259763.0,1.0,12700,2023-04-18
REM000000042    ,0702902466800,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 6              ,6231 GK             ,MEERSSEN                                ,0006      ,2023-06-19,OHGO,2000,KELDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-19,5259763.0,1.0,2023-04-12,AFGESLOTEN,lo00359942,REM000000042    ,0702902466800            ,ST              ,2023-04-18,E0009508    ,6231 GK             ,0006      ,STORING DRUKPROEF                                 ,drukproef in overleg met mijnheer verschoven naar ,5259763.0,1.0,27400,2023-04-18
REM000000042    ,0702902466800,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 6              ,6231 GK             ,MEERSSEN                                ,0006      ,2023-06-19,OHGO,2000,KELDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-19,5232551.0,1.0,2023-02-02,AFGESLOTEN,lo00359942,REM000000042    ,0702902466800            ,OHKLST          ,2023-06-19,E0009508    ,6231 GK             ,0006      ,"DRUK VALT WEG, BINNEN 3 WEKEN BIJVULLEN.          ",alle radiator kranen lek                          ,5232551.0,1.0,27080,2023-06-19
REM000000042    ,0702902466800,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 6              ,6231 GK             ,MEERSSEN                                ,0006      ,2023-06-19,OHGO,2000,KELDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-19,5232551.0,1.0,2023-02-02,AFGESLOTEN,lo00359942,REM000000042    ,0702902466800            ,OHKLST          ,2023-06-19,E0009508    ,6231 GK             ,0006      ,"DRUK VALT WEG, BINNEN 3 WEKEN BIJVULLEN.          ",alle radiator kranen lek                          ,5232551.0,1.0,30400,2023-06-19
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,1.0,32100,2021-05-03
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,1.0,32100,2021-05-03
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,1.0,32100,2021-05-03
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,2.0,19741,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,2.0,19741,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,2.0,19741,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,2.0,32100,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,2.0,32100,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,2.0,32100,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,3.0,21381,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,3.0,21381,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,2.0,2021-05-03,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      ,pomp vv                                           ,"warmtewisselaar lek,wordt gekoerierd en vv bij ver",4939073.0,3.0,21381,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,1.0,32100,2021-05-03
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,1.0,32100,2021-05-03
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,1.0,32100,2021-05-03
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,2.0,19741,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,2.0,19741,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,2.0,19741,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,2.0,32100,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,2.0,32100,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,2.0,32100,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,3.0,21381,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,3.0,21381,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4939073.0,3.0,2021-05-05,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-05-05,E0009508    ,6231 AM             ,0012      , WISSELAAR VV                                     ,rga en ltv gebeugeld                              ,4939073.0,3.0,21381,2021-05-05
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,4999496.0,1.0,2021-11-19,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,ST              ,2021-11-19,E0009508    ,6231 AM             ,0012      ,"GEEN CV/WW, RESET WIL NIET HELPEN. WD2.0. F2. VVV.",aanv en retour sensor vervangen                   ,4999496.0,1.0,20341,2021-11-19
REM000000042    ,0813004674690,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 12                            ,6231 AM             ,MEERSSEN                                ,0012      ,2023-07-31,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-31,5226308.0,1.0,2023-02-02,AFGESLOTEN,lo00075729,REM000000042    ,0813004674690            ,OHKL            ,2023-07-31,E0009508    ,6231 AM             ,0012      ,ONDERHOUD KLEIN                                   ,ww voorziening door E-boiler.                     ,5226308.0,1.0,30400,2023-07-31
REM000000042    ,0933007857220,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 51                             ,6241 BS             ,BUNDE                                   ,0051      ,2022-10-21,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-10-21,4773257.0,1.0,2020-03-13,WOO       ,lo00089170,REM000000042    ,0933007857220            ,OHGO            ,2020-06-26,E0009508    ,6241 BS             ,0051      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN.                 ",wisselaar besteld                                 ,4773257.0,1.0,24700,2020-06-26
REM000000042    ,0933007857220,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 51                             ,6241 BS             ,BUNDE                                   ,0051      ,2022-10-21,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-10-21,4773257.0,1.0,2020-03-13,WOO       ,lo00089170,REM000000042    ,0933007857220            ,OHGO            ,2020-06-26,E0009508    ,6241 BS             ,0051      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN.                 ",wisselaar besteld                                 ,4773257.0,1.0,30000,2020-06-26
REM000000042    ,0933007857220,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 51                             ,6241 BS             ,BUNDE                                   ,0051      ,2022-10-21,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-10-21,4773257.0,1.0,2020-03-13,WOO       ,lo00089170,REM000000042    ,0933007857220            ,OHGO            ,2020-06-26,E0009508    ,6241 BS             ,0051      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN.                 ",wisselaar besteld                                 ,4773257.0,1.0,32100,2020-06-26
REM000000042    ,0933007857220,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 51                             ,6241 BS             ,BUNDE                                   ,0051      ,2022-10-21,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-10-21,4773257.0,1.0,2020-03-13,WOO       ,lo00089170,REM000000042    ,0933007857220            ,OHGO            ,2020-06-26,E0009508    ,6241 BS             ,0051      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN.                 ",wisselaar besteld                                 ,4773257.0,1.0,32900,2020-06-26
REM000000042    ,2478178836,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 81                       ,6231 AP             ,MEERSSEN                                ,0081      ,2023-05-08,OHGO,2006,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-05-08,4584950.0,1.0,2019-02-04,AFGESLOTEN,lo00075757,REM000000042    ,2478178836               ,ST              ,2019-02-04,E0009508    ,6231 AP             ,0081      ,AT  WW VALT WEG                                   ,riool lekt klant belt woningstichting             ,4584950.0,1.0,33480,2019-02-04
REM000000042    ,2478178932,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SINT JOSEPHSTRAAT 42                    ,6231 EE             ,MEERSSEN                                ,0042      ,2022-02-22,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-02-22,4575716.0,1.0,2019-01-07,AFGESLOTEN,lo00075106,REM000000042    ,2478178932               ,ST              ,2019-01-07,E0009508    ,6231 EE             ,0042      ,AT  LEKT BEHOORLIJK  CONDENSWATER                 ,klant neemt contact op met huurvereniging ivm leka,4575716.0,1.0,33480,2019-01-07
REM000000042    ,2478179362,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HUMCOVENDERVELD 39                      ,6231 HX             ,MEERSSEN                                ,0039      ,2023-10-30,OHGO,2005,ZOLDER,4.0,1.0,1.0,1.0,1.0,24M ,2023-10-30,5225185.0,1.0,2023-02-02,AFGESLOTEN,lo00122069,REM000000042    ,2478179362               ,OHGO            ,2023-10-30,E0009508    ,6231 HX             ,0039      ,"ONDERHOUD GROOT, VVV                              ",toestel verv aangevraagd                          ,5225185.0,1.0,13540,2023-10-30
REM000000042    ,2478179362,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HUMCOVENDERVELD 39                      ,6231 HX             ,MEERSSEN                                ,0039      ,2023-10-30,OHGO,2005,ZOLDER,4.0,1.0,1.0,1.0,1.0,24M ,2023-10-30,5225185.0,1.0,2023-02-02,AFGESLOTEN,lo00122069,REM000000042    ,2478179362               ,OHGO            ,2023-10-30,E0009508    ,6231 HX             ,0039      ,"ONDERHOUD GROOT, VVV                              ",toestel verv aangevraagd                          ,5225185.0,1.0,21300,2023-10-30
REM000000042    ,2478179362,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HUMCOVENDERVELD 39                      ,6231 HX             ,MEERSSEN                                ,0039      ,2023-10-30,OHGO,2005,ZOLDER,4.0,1.0,1.0,1.0,1.0,24M ,2023-10-30,5225185.0,1.0,2023-02-02,AFGESLOTEN,lo00122069,REM000000042    ,2478179362               ,OHGO            ,2023-10-30,E0009508    ,6231 HX             ,0039      ,"ONDERHOUD GROOT, VVV                              ",toestel verv aangevraagd                          ,5225185.0,1.0,30400,2023-10-30
REM000000042    ,2478179772,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 18                         ,6241 BP             ,BUNDE                                   ,0018      ,2023-09-27,OHKL,2007,KELDERTRAP,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-27,4705304.0,1.0,2019-11-13,AFGESLOTEN,lo00272943,REM000000042    ,2478179772               ,ST              ,2019-11-14,E0009508    ,6241 BP             ,0018      ,RADIATOR WOONKAMER WORDT NIET WARM. AL ONTLUCHT.  ,alle radiatoren warm                              ,4705304.0,1.0,24700,2019-11-14
REM000000042    ,2478179772,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 18                         ,6241 BP             ,BUNDE                                   ,0018      ,2023-09-27,OHKL,2007,KELDERTRAP,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-27,4705304.0,1.0,2019-11-13,AFGESLOTEN,lo00272943,REM000000042    ,2478179772               ,ST              ,2019-11-14,E0009508    ,6241 BP             ,0018      ,RADIATOR WOONKAMER WORDT NIET WARM. AL ONTLUCHT.  ,alle radiatoren warm                              ,4705304.0,1.0,27400,2019-11-14
REM000000042    ,2478179772,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 18                         ,6241 BP             ,BUNDE                                   ,0018      ,2023-09-27,OHKL,2007,KELDERTRAP,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-27,4771784.0,1.0,2020-03-13,AFGESLOTEN,lo00272943,REM000000042    ,2478179772               ,OHKL            ,2020-09-01,E0009508    ,6241 BP             ,0018      ,ONDERHOUD UITVOEREN/GEEN ZIEKEN                   ,klant spreekt slecht/geen NL                      ,4771784.0,1.0,12700,2020-09-01
REM000000042    ,2478179772,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 18                         ,6241 BP             ,BUNDE                                   ,0018      ,2023-09-27,OHKL,2007,KELDERTRAP,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-27,4771784.0,1.0,2020-03-13,AFGESLOTEN,lo00272943,REM000000042    ,2478179772               ,OHKL            ,2020-09-01,E0009508    ,6241 BP             ,0018      ,ONDERHOUD UITVOEREN/GEEN ZIEKEN                   ,klant spreekt slecht/geen NL                      ,4771784.0,1.0,23481,2020-09-01
REM000000042    ,2478179772,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 18                         ,6241 BP             ,BUNDE                                   ,0018      ,2023-09-27,OHKL,2007,KELDERTRAP,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-27,4771784.0,1.0,2020-03-13,AFGESLOTEN,lo00272943,REM000000042    ,2478179772               ,OHKL            ,2020-09-01,E0009508    ,6241 BP             ,0018      ,ONDERHOUD UITVOEREN/GEEN ZIEKEN                   ,klant spreekt slecht/geen NL                      ,4771784.0,1.0,30400,2020-09-01
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,21380,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,21380,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,21380,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,21380,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,21380,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,21380,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,21380,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,23481,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,23481,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,23481,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,23481,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,23481,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,23481,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,23481,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,32100,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,32100,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,32100,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,32100,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,32100,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,32100,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,1.0,32100,2020-11-19
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19741,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19741,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19741,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19741,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19741,2020-11-20
