Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19741,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19741,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,19941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21381,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21381,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21381,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21381,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21381,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21381,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21381,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,21941,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,22181,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,22181,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,22181,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,22181,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,22181,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,22181,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,22181,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,30500,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,30500,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,30500,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,30500,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,30500,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,30500,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,4840311.0,1.0,2020-11-16,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2020-11-19,E0009508    ,6241 BR             ,0029      ,"B 30 MIN VTV 0643097479, WATERDRUK ZAKT ERG SNEL, ",wisselaar lekt                                    ,4840311.0,2.0,30500,2020-11-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,5183815.0,1.0,2023-01-11,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2023-01-20,E0009508    ,6241 BR             ,0029      ,"DOORBRANDER, SVP LARS TERUGKOPPELING GEVEN, VVV   ","eco stand geactiveerd, aanvoer temp 65&gt;85 (kolo",5183815.0,1.0,12700,2023-01-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,5183815.0,1.0,2023-01-11,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2023-01-20,E0009508    ,6241 BR             ,0029      ,"DOORBRANDER, SVP LARS TERUGKOPPELING GEVEN, VVV   ","eco stand geactiveerd, aanvoer temp 65&gt;85 (kolo",5183815.0,1.0,15622,2023-01-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,5183815.0,1.0,2023-01-11,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2023-01-20,E0009508    ,6241 BR             ,0029      ,"DOORBRANDER, SVP LARS TERUGKOPPELING GEVEN, VVV   ","eco stand geactiveerd, aanvoer temp 65&gt;85 (kolo",5183815.0,1.0,19900,2023-01-20
REM000000042    ,2478179775,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 29                             ,6241 BR             ,BUNDE                                   ,0029      ,2022-10-19,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-19,5183815.0,1.0,2023-01-11,AFGESLOTEN,lo00272957,REM000000042    ,2478179775               ,ST              ,2023-01-20,E0009508    ,6241 BR             ,0029      ,"DOORBRANDER, SVP LARS TERUGKOPPELING GEVEN, VVV   ","eco stand geactiveerd, aanvoer temp 65&gt;85 (kolo",5183815.0,1.0,24700,2023-01-20
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,21310,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,21310,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,21310,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,21310,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,30500,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,30500,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,30500,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,30500,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,32100,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,32100,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,32100,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,2.0,32100,2019-04-12
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,3.0,21341,2019-04-15
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,3.0,21341,2019-04-15
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,3.0,21341,2019-04-15
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,4597480.0,2.0,2019-04-12,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,OHGO            ,2019-04-12,E0009508    ,6231 BS             ,0022      ,PM ONDERHOUD UITVOEREN                            ,"15.04.2019 wordt vervangen inlaat combinatie , exp",4597480.0,3.0,21341,2019-04-15
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,5180925.0,1.0,2022-12-31,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,ST              ,2022-12-31,E0009508    ,6231 BS             ,0022      ,STORING E8. VENTILATOR FOUT.                      ,Ventilator verv                                   ,5180925.0,1.0,32100,2022-12-31
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,5180925.0,1.0,2022-12-31,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,ST              ,2022-12-31,E0009508    ,6231 BS             ,0022      ,STORING E8. VENTILATOR FOUT.                      ,Ventilator verv                                   ,5180925.0,2.0,15941,2023-01-02
REM000090259    ,0617201429530,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KERKWEG 22                              ,6231 BS             ,MEERSSEN                                ,0022      ,2023-01-02,OHKL,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-02,5180925.0,1.0,2022-12-31,AFGESLOTEN,lo00075931,REM000090259    ,0617201429530            ,ST              ,2022-12-31,E0009508    ,6231 BS             ,0022      ,STORING E8. VENTILATOR FOUT.                      ,Ventilator verv                                   ,5180925.0,2.0,30500,2023-01-02
REM000090259    ,0702902466690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 34                    ,6231 JT             ,MEERSSEN                                ,0034      ,2021-06-25,OHKL,2007,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2021-06-25,4959462.0,1.0,2021-07-21,AFGESLOTEN,lo00360498,REM000090259    ,0702902466690            ,ST              ,2021-07-26,E0009508    ,6231 JT             ,0034      ,"HOOG GASVERBRUIK IOV SYLVIA VAN LIER VAN MEERSSEN,",geen lekkage binnenleiding en ketel.              ,4959462.0,1.0,27400,2021-07-26
REM000090259    ,0702902466690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 34                    ,6231 JT             ,MEERSSEN                                ,0034      ,2021-06-25,OHKL,2007,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2021-06-25,4962793.0,1.0,2021-08-04,AFGESLOTEN,lo00360498,REM000090259    ,0702902466690            ,ST              ,2021-08-05,E0009508    ,6231 JT             ,0034      ,LAWAAI/GEEN CORONA/VVV                            ,venturi vv vervolgafspraak                        ,4962793.0,1.0,17182,2021-08-05
REM000090259    ,0702902466690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 34                    ,6231 JT             ,MEERSSEN                                ,0034      ,2021-06-25,OHKL,2007,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2021-06-25,4962793.0,1.0,2021-08-04,AFGESLOTEN,lo00360498,REM000090259    ,0702902466690            ,ST              ,2021-08-05,E0009508    ,6231 JT             ,0034      ,LAWAAI/GEEN CORONA/VVV                            ,venturi vv vervolgafspraak                        ,4962793.0,1.0,71000,2021-08-05
REM000090259    ,0702902466690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 34                    ,6231 JT             ,MEERSSEN                                ,0034      ,2021-06-25,OHKL,2007,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2021-06-25,4962793.0,1.0,2021-08-04,AFGESLOTEN,lo00360498,REM000090259    ,0702902466690            ,ST              ,2021-08-05,E0009508    ,6231 JT             ,0034      ,LAWAAI/GEEN CORONA/VVV                            ,venturi vv vervolgafspraak                        ,4962793.0,2.0,10741,2021-08-10
REM000090259    ,0702902466690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 34                    ,6231 JT             ,MEERSSEN                                ,0034      ,2021-06-25,OHKL,2007,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2021-06-25,4962793.0,1.0,2021-08-04,AFGESLOTEN,lo00360498,REM000090259    ,0702902466690            ,ST              ,2021-08-05,E0009508    ,6231 JT             ,0034      ,LAWAAI/GEEN CORONA/VVV                            ,venturi vv vervolgafspraak                        ,4962793.0,2.0,17022,2021-08-10
REM000090259    ,0702902466690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 34                    ,6231 JT             ,MEERSSEN                                ,0034      ,2021-06-25,OHKL,2007,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2021-06-25,4962793.0,1.0,2021-08-04,AFGESLOTEN,lo00360498,REM000090259    ,0702902466690            ,ST              ,2021-08-05,E0009508    ,6231 JT             ,0034      ,LAWAAI/GEEN CORONA/VVV                            ,venturi vv vervolgafspraak                        ,4962793.0,2.0,71000,2021-08-10
REM000090259    ,0702902466690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 34                    ,6231 JT             ,MEERSSEN                                ,0034      ,2021-06-25,OHKL,2007,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2021-06-25,4964341.0,1.0,2021-08-12,AFGESLOTEN,lo00360498,REM000090259    ,0702902466690            ,ST              ,2021-08-12,E0009508    ,6231 JT             ,0034      ,"B 15 MIN VTV 0646731217,                          ",remeha ingeschakeld                               ,4964341.0,1.0,35000,2021-08-12
REM000090259    ,0702902466690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 34                    ,6231 JT             ,MEERSSEN                                ,0034      ,2021-06-25,OHKL,2007,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2021-06-25,4964341.0,1.0,2021-08-12,AFGESLOTEN,lo00360498,REM000090259    ,0702902466690            ,ST              ,2021-08-12,E0009508    ,6231 JT             ,0034      ,"B 15 MIN VTV 0646731217,                          ",remeha ingeschakeld                               ,4964341.0,1.0,71000,2021-08-12
REM000090259    ,081360469750,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 78                       ,6231 AS             ,MEERSSEN                                ,0078      ,2023-02-23,OHKL,2008,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-02-23,5108855.0,1.0,2022-04-11,WOO       ,lo00075749,REM000090259    ,081360469750             ,ST              ,2022-04-12,E0009508    ,6231 AS             ,0078      ,"DRUK WAS WEER GEDAALD, KLANT HEEFT LATEN          ",wissellaar lekt                                   ,5108855.0,1.0,21380,2022-04-12
REM000090259    ,081360469750,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 78                       ,6231 AS             ,MEERSSEN                                ,0078      ,2023-02-23,OHKL,2008,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-02-23,5108855.0,1.0,2022-04-11,WOO       ,lo00075749,REM000090259    ,081360469750             ,ST              ,2022-04-12,E0009508    ,6231 AS             ,0078      ,"DRUK WAS WEER GEDAALD, KLANT HEEFT LATEN          ",wissellaar lekt                                   ,5108855.0,1.0,32100,2022-04-12
REM000090259    ,081360469750,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 78                       ,6231 AS             ,MEERSSEN                                ,0078      ,2023-02-23,OHKL,2008,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-02-23,5108855.0,1.0,2022-04-11,WOO       ,lo00075749,REM000090259    ,081360469750             ,ST              ,2022-04-12,E0009508    ,6231 AS             ,0078      ,"DRUK WAS WEER GEDAALD, KLANT HEEFT LATEN          ",wissellaar lekt                                   ,5108855.0,2.0,21381,2022-04-14
REM000090259    ,081360469750,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 78                       ,6231 AS             ,MEERSSEN                                ,0078      ,2023-02-23,OHKL,2008,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-02-23,5108855.0,2.0,2022-04-12,AFGESLOTEN,lo00075749,REM000090259    ,081360469750             ,ST              ,2022-04-14,E0009508    ,6231 AS             ,0078      ,VERVANGEN WARMTE WISSELAAR                        ,foto`s zijn van oudere lekkage                    ,5108855.0,1.0,21380,2022-04-12
REM000090259    ,081360469750,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 78                       ,6231 AS             ,MEERSSEN                                ,0078      ,2023-02-23,OHKL,2008,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-02-23,5108855.0,2.0,2022-04-12,AFGESLOTEN,lo00075749,REM000090259    ,081360469750             ,ST              ,2022-04-14,E0009508    ,6231 AS             ,0078      ,VERVANGEN WARMTE WISSELAAR                        ,foto`s zijn van oudere lekkage                    ,5108855.0,1.0,32100,2022-04-12
REM000090259    ,081360469750,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 78                       ,6231 AS             ,MEERSSEN                                ,0078      ,2023-02-23,OHKL,2008,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-02-23,5108855.0,2.0,2022-04-12,AFGESLOTEN,lo00075749,REM000090259    ,081360469750             ,ST              ,2022-04-14,E0009508    ,6231 AS             ,0078      ,VERVANGEN WARMTE WISSELAAR                        ,foto`s zijn van oudere lekkage                    ,5108855.0,2.0,21381,2022-04-14
REM000090259    ,2478154867,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 30                       ,6231 AR             ,MEERSSEN                                ,0030      ,2023-08-09,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-09,4758641.0,1.0,2020-03-24,AFGESLOTEN,lo00359285,REM000090259    ,2478154867               ,ST              ,2020-03-24,E0009508    ,6231 AR             ,0030      ,GWW + GCV. OP DE THERMOSTAAT WORDT STORINGSCODE   ,onderdeel besteld                                 ,4758641.0,1.0,21380,2020-03-24
REM000090259    ,2478154867,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 30                       ,6231 AR             ,MEERSSEN                                ,0030      ,2023-08-09,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-09,4758641.0,1.0,2020-03-24,AFGESLOTEN,lo00359285,REM000090259    ,2478154867               ,ST              ,2020-03-24,E0009508    ,6231 AR             ,0030      ,GWW + GCV. OP DE THERMOSTAAT WORDT STORINGSCODE   ,onderdeel besteld                                 ,4758641.0,1.0,32100,2020-03-24
