Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,2478154867,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 30                       ,6231 AR             ,MEERSSEN                                ,0030      ,2023-08-09,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-09,4774668.0,1.0,2020-03-13,AFGESLOTEN,lo00359285,REM000090259    ,2478154867               ,OHGO            ,2020-06-18,E0009508    ,6231 AR             ,0030      ,ONDERHOUD UITVOEREN                               ,BIJ STORING GEDAAN                                ,4774668.0,1.0,30000,2020-06-18
REM000090259    ,2478178849,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DEN OLIEBERG 18                         ,6231 AX             ,MEERSSEN                                ,0018      ,2023-07-24,OHKL,2005,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-07-24,4822883.0,1.0,2020-09-16,AFGESLOTEN,lo00359315,REM000090259    ,2478178849               ,ST              ,2020-09-17,E0009508    ,6231 AX             ,0018      ,B 1/2 U VTV 0611378307; COMBI MAAKT LAWAAI; ER    ,niet kunnen testen zijn aan t gas werken          ,4822883.0,1.0,22181,2020-09-17
REM000090259    ,2478178849,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DEN OLIEBERG 18                         ,6231 AX             ,MEERSSEN                                ,0018      ,2023-07-24,OHKL,2005,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-07-24,4822883.0,1.0,2020-09-16,AFGESLOTEN,lo00359315,REM000090259    ,2478178849               ,ST              ,2020-09-17,E0009508    ,6231 AX             ,0018      ,B 1/2 U VTV 0611378307; COMBI MAAKT LAWAAI; ER    ,niet kunnen testen zijn aan t gas werken          ,4822883.0,1.0,22181,2020-09-17
REM000090259    ,2478178849,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DEN OLIEBERG 18                         ,6231 AX             ,MEERSSEN                                ,0018      ,2023-07-24,OHKL,2005,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-07-24,4822883.0,1.0,2020-09-16,AFGESLOTEN,lo00359315,REM000090259    ,2478178849               ,ST              ,2020-09-17,E0009508    ,6231 AX             ,0018      ,B 1/2 U VTV 0611378307; COMBI MAAKT LAWAAI; ER    ,niet kunnen testen zijn aan t gas werken          ,4822883.0,1.0,26411,2020-09-17
REM000090259    ,2478178849,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DEN OLIEBERG 18                         ,6231 AX             ,MEERSSEN                                ,0018      ,2023-07-24,OHKL,2005,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-07-24,4822883.0,1.0,2020-09-16,AFGESLOTEN,lo00359315,REM000090259    ,2478178849               ,ST              ,2020-09-17,E0009508    ,6231 AX             ,0018      ,B 1/2 U VTV 0611378307; COMBI MAAKT LAWAAI; ER    ,niet kunnen testen zijn aan t gas werken          ,4822883.0,1.0,26411,2020-09-17
REM000000042    ,2478179420,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 30                    ,6231 JT             ,MEERSSEN                                ,0030      ,2021-12-08,OHKL,2007,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2021-12-08,4321682.0,1.0,2017-02-19,AFGESLOTEN,lo00360495,REM000000042    ,2478179420               ,OHGO            ,2017-03-29,E0009508    ,6231 JT             ,0030      ,ONDERHOUD GROOT                                   ,"OH REEDS UITGEVOERD, NU WEER TE VROEG             ",4321682.0,1.0,30000,2017-03-29
REM000000042    ,2478179739,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 4                           ,6235 EH             ,ULESTRATEN                              ,0004      ,2022-07-28,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-07-28,4797678.0,1.0,2020-05-25,AFGESLOTEN,lo00435453,REM000000042    ,2478179739               ,ST              ,2020-05-26,E0009508    ,6235 EH             ,0004      ,GWW ZELFDE STORING ALS GISTEREN RESET HELPT EVEN  ,pomp besteld                                      ,4797678.0,1.0,32100,2020-05-26
REM000000042    ,2478179829,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 25                            ,6241 CK             ,BUNDE                                   ,0025      ,2022-10-21,OHGO,2005,ZOLDER,3.0,1.0,2.0,2.0,3.0,24M ,2022-10-21,4778109.0,1.0,2020-03-13,AFGESLOTEN,lo00273126,REM000000042    ,2478179829               ,OHGO            ,2020-10-20,E0009508    ,6241 CK             ,0025      ,ONDERHOUD UITVOEREN CORONA PROCEDURE UITGELEGD.   ,uitbesteed werk voor lekkage retour leiding onder ,4778109.0,1.0,30500,2020-10-20
REM000000042    ,2478179829,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 25                            ,6241 CK             ,BUNDE                                   ,0025      ,2022-10-21,OHGO,2005,ZOLDER,3.0,1.0,2.0,2.0,3.0,24M ,2022-10-21,4778109.0,1.0,2020-03-13,AFGESLOTEN,lo00273126,REM000000042    ,2478179829               ,OHGO            ,2020-10-20,E0009508    ,6241 CK             ,0025      ,ONDERHOUD UITVOEREN CORONA PROCEDURE UITGELEGD.   ,uitbesteed werk voor lekkage retour leiding onder ,4778109.0,1.0,30500,2020-10-20
REM000000042    ,2478179829,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 25                            ,6241 CK             ,BUNDE                                   ,0025      ,2022-10-21,OHGO,2005,ZOLDER,3.0,1.0,2.0,2.0,3.0,24M ,2022-10-21,4778109.0,1.0,2020-03-13,AFGESLOTEN,lo00273126,REM000000042    ,2478179829               ,OHGO            ,2020-10-20,E0009508    ,6241 CK             ,0025      ,ONDERHOUD UITVOEREN CORONA PROCEDURE UITGELEGD.   ,uitbesteed werk voor lekkage retour leiding onder ,4778109.0,1.0,35000,2020-10-20
REM000000042    ,2478179829,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 25                            ,6241 CK             ,BUNDE                                   ,0025      ,2022-10-21,OHGO,2005,ZOLDER,3.0,1.0,2.0,2.0,3.0,24M ,2022-10-21,4778109.0,1.0,2020-03-13,AFGESLOTEN,lo00273126,REM000000042    ,2478179829               ,OHGO            ,2020-10-20,E0009508    ,6241 CK             ,0025      ,ONDERHOUD UITVOEREN CORONA PROCEDURE UITGELEGD.   ,uitbesteed werk voor lekkage retour leiding onder ,4778109.0,1.0,35000,2020-10-20
REM000000042    ,2478179829,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 25                            ,6241 CK             ,BUNDE                                   ,0025      ,2022-10-21,OHGO,2005,ZOLDER,3.0,1.0,2.0,2.0,3.0,24M ,2022-10-21,5281754.0,1.0,2023-07-31,AFGESLOTEN,lo00273126,REM000000042    ,2478179829               ,ST              ,2023-07-31,E0009508    ,6241 CK             ,0025      ,GEEN DRUK OP WW ALLE TAPPUNTEN PAS ONTKALKT GEEN  ,ww leiding dient gespoeld te worden geringe tap ho,5281754.0,1.0,25000,2023-07-31
REM000000042    ,2478179829,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 25                            ,6241 CK             ,BUNDE                                   ,0025      ,2022-10-21,OHGO,2005,ZOLDER,3.0,1.0,2.0,2.0,3.0,24M ,2022-10-21,5281754.0,1.0,2023-07-31,AFGESLOTEN,lo00273126,REM000000042    ,2478179829               ,ST              ,2023-07-31,E0009508    ,6241 CK             ,0025      ,GEEN DRUK OP WW ALLE TAPPUNTEN PAS ONTKALKT GEEN  ,ww leiding dient gespoeld te worden geringe tap ho,5281754.0,1.0,35000,2023-07-31
REM000000042    ,2478180044,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KOEKOEKSTRAAT 2                         ,6243 AR             ,GEULLE                                  ,0002      ,2022-03-09,OHGO,2005,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-09,5076806.0,1.0,2022-02-07,AFGESLOTEN,lo00297994,REM000000042    ,2478180044               ,OHKLST          ,2022-03-09,E0009508    ,6243 AR             ,0002      ,ONDERHOUD KLEIN EN LEKT VVV GEEN ZIEKEN           ,riool hersteld zie foto                           ,5076806.0,1.0,25781,2022-03-09
REM000000042    ,2478180044,REMEHA         ,REMEHA HRC AVANTA                                 ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KOEKOEKSTRAAT 2                         ,6243 AR             ,GEULLE                                  ,0002      ,2022-03-09,OHGO,2005,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-09,5076806.0,1.0,2022-02-07,AFGESLOTEN,lo00297994,REM000000042    ,2478180044               ,OHKLST          ,2022-03-09,E0009508    ,6243 AR             ,0002      ,ONDERHOUD KLEIN EN LEKT VVV GEEN ZIEKEN           ,riool hersteld zie foto                           ,5076806.0,1.0,30400,2022-03-09
REM000090259    ,0702202425820,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 16                    ,6231 JZ             ,MEERSSEN                                ,0016      ,2022-04-26,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-04-20,4811174.0,1.0,2020-07-30,AFGESLOTEN,lo00360606,REM000090259    ,0702202425820            ,ST              ,2020-07-31,E0009508    ,6231 JZ             ,0016      ,"GWW, STCODE E4, RESET HELPT NIET, 23-7 OH IS      ",materiaal opgehaald in Schinnen                   ,4811174.0,1.0,14341,2020-07-31
REM000090259    ,0702202425820,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 16                    ,6231 JZ             ,MEERSSEN                                ,0016      ,2022-04-26,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-04-20,4811174.0,1.0,2020-07-30,AFGESLOTEN,lo00360606,REM000090259    ,0702202425820            ,ST              ,2020-07-31,E0009508    ,6231 JZ             ,0016      ,"GWW, STCODE E4, RESET HELPT NIET, 23-7 OH IS      ",materiaal opgehaald in Schinnen                   ,4811174.0,1.0,14341,2020-07-31
REM000090259    ,0702202425820,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 16                    ,6231 JZ             ,MEERSSEN                                ,0016      ,2022-04-26,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-04-20,4811174.0,1.0,2020-07-30,AFGESLOTEN,lo00360606,REM000090259    ,0702202425820            ,ST              ,2020-07-31,E0009508    ,6231 JZ             ,0016      ,"GWW, STCODE E4, RESET HELPT NIET, 23-7 OH IS      ",materiaal opgehaald in Schinnen                   ,4811174.0,1.0,21381,2020-07-31
REM000090259    ,0702202425820,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 16                    ,6231 JZ             ,MEERSSEN                                ,0016      ,2022-04-26,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-04-20,4811174.0,1.0,2020-07-30,AFGESLOTEN,lo00360606,REM000090259    ,0702202425820            ,ST              ,2020-07-31,E0009508    ,6231 JZ             ,0016      ,"GWW, STCODE E4, RESET HELPT NIET, 23-7 OH IS      ",materiaal opgehaald in Schinnen                   ,4811174.0,1.0,21381,2020-07-31
REM000090259    ,0702202425820,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 16                    ,6231 JZ             ,MEERSSEN                                ,0016      ,2022-04-26,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-04-20,4811174.0,1.0,2020-07-30,AFGESLOTEN,lo00360606,REM000090259    ,0702202425820            ,ST              ,2020-07-31,E0009508    ,6231 JZ             ,0016      ,"GWW, STCODE E4, RESET HELPT NIET, 23-7 OH IS      ",materiaal opgehaald in Schinnen                   ,4811174.0,2.0,32200,2020-07-31
REM000090259    ,0702202425820,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 16                    ,6231 JZ             ,MEERSSEN                                ,0016      ,2022-04-26,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-04-20,4811174.0,1.0,2020-07-30,AFGESLOTEN,lo00360606,REM000090259    ,0702202425820            ,ST              ,2020-07-31,E0009508    ,6231 JZ             ,0016      ,"GWW, STCODE E4, RESET HELPT NIET, 23-7 OH IS      ",materiaal opgehaald in Schinnen                   ,4811174.0,2.0,32200,2020-07-31
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,1.0,32100,2021-12-14
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,1.0,32100,2021-12-14
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,1.0,32100,2021-12-14
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,1.0,32100,2021-12-14
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,1.0,32100,2021-12-14
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,1.0,32100,2021-12-14
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19711,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19711,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19711,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19711,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19711,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19711,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,19911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21311,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21311,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21311,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21311,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21311,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21311,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,21911,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,26411,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,26411,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,26411,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,26411,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,26411,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,26411,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,30500,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,30500,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,30500,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,30500,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,30500,2021-12-21
REM000090259    ,0703002474340,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 20                        ,6231 AL             ,MEERSSEN                                ,0020      ,2023-08-02,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5008175.0,1.0,2021-12-13,AFGESLOTEN,lo00359252,REM000090259    ,0703002474340            ,ST              ,2021-12-14,E0009508    ,6231 AL             ,0020      ,KAN LANGER DUREN IVM MEVROUW DIE UIT BED          ,diverse onderdelen besteld                        ,5008175.0,2.0,30500,2021-12-21
REM000090259    ,0813004675240,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 40                   ,6241 DG             ,BUNDE                                   ,0040      ,2022-02-17,OHKL,2008,ZOLDER,2.0,1.0,1.0,2.0,1.0,24M ,2022-02-17,4379388.0,1.0,2017-11-01,AFGESLOTEN,lo00273311,REM000090259    ,0813004675240            ,OHKL            ,2017-11-18,E0009508    ,6241 DG             ,0040      ,ONDERHOUD KLEIN                                   ,NIEUW OH AANGEMAAKT                               ,4379388.0,1.0,30000,2018-08-20
REM000090259    ,0813004675240,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 40                   ,6241 DG             ,BUNDE                                   ,0040      ,2022-02-17,OHKL,2008,ZOLDER,2.0,1.0,1.0,2.0,1.0,24M ,2022-02-17,4774424.0,1.0,2020-03-13,NT        ,lo00273311,REM000090259    ,0813004675240            ,OHGO            ,2020-08-31,E0009508    ,6241 DG             ,0040      ,ONDERHOUD UITVOEREN                               ,"niet thuis, kaartje in de bus                     ",4774424.0,1.0,31000,2020-08-31
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4983964.0,1.0,2021-10-06,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-10-11,E0009508    ,6231 AP             ,0089      ,"DRUKTEST OCHTEND, AFSLUITERS 22 MM ALG047380 / 28 ",Afsluiters geplaatst ivm druktest                 ,4983964.0,1.0,71000,2021-10-11
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,1.0,21380,2021-11-18
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,1.0,21380,2021-11-18
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,1.0,24700,2021-11-18
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,1.0,24700,2021-11-18
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,1.0,26600,2021-11-18
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,1.0,26600,2021-11-18
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,1.0,32100,2021-11-18
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,1.0,32100,2021-11-18
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,2.0,21381,2021-11-22
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,2.0,21381,2021-11-22
