Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,2.0,26641,2021-11-22
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,2.0,26641,2021-11-22
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,2.0,30500,2021-11-22
REM000090259    ,0813604697990,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 89                       ,6231 AP             ,MEERSSEN                                ,0089      ,2023-09-11,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-11,4998172.0,1.0,2021-11-16,AFGESLOTEN,lo00075753,REM000090259    ,0813604697990            ,ST              ,2021-11-17,E0009508    ,6231 AP             ,0089      ,DE BEWOONSTER MOET OM DE 4 DAGEN HET WATER        ,warmte wissellaar besteld                         ,4998172.0,2.0,30500,2021-11-22
REM000090259    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,BURGEMEESTER VAN OPPENSTRAAT 131        ,6224 ER             ,MAASTRICHT                              ,0131      ,2022-09-21,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-21,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,17022,2022-09-21
REM000090259    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,BURGEMEESTER VAN OPPENSTRAAT 131        ,6224 ER             ,MAASTRICHT                              ,0131      ,2022-09-21,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-21,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,24700,2022-09-21
REM000090259    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,BURGEMEESTER VAN OPPENSTRAAT 131        ,6224 ER             ,MAASTRICHT                              ,0131      ,2022-09-21,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-21,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,26632,2022-09-21
REM000090259    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,BURGEMEESTER VAN OPPENSTRAAT 131        ,6224 ER             ,MAASTRICHT                              ,0131      ,2022-09-21,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-21,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,30400,2022-09-21
REM000090259    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,BURGEMEESTER VAN OPPENSTRAAT 131        ,6224 ER             ,MAASTRICHT                              ,0131      ,2022-09-21,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-21,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,35000,2022-09-21
REM000090259    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,BURGEMEESTER VAN OPPENSTRAAT 131        ,6224 ER             ,MAASTRICHT                              ,0131      ,2022-09-21,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-21,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,71000,2022-09-21
REM000090259    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,BURGEMEESTER VAN OPPENSTRAAT 131        ,6224 ER             ,MAASTRICHT                              ,0131      ,2022-09-21,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-21,5175016.0,1.0,2022-12-13,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,ST              ,2022-12-14,E0009518    ,6224 ER             ,0131      ,"GCV, GWW, ELECTRICIEN IS GEWEEST, CV KETEL        ","aardlek uit door overbelasting, klant sluit appara",5175016.0,1.0,27400,2022-12-14
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,4827630.0,1.0,2020-10-05,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2020-10-06,E0009508    ,6231 AH             ,0023      ,HEEFT NA OH AL 3 KEER DE CV BIJ MOETEN VULLEN.    ,"waarschijnlijk lek in kruipruimte ,               ",4827630.0,1.0,24700,2020-10-06
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,4827630.0,1.0,2020-10-05,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2020-10-06,E0009508    ,6231 AH             ,0023      ,HEEFT NA OH AL 3 KEER DE CV BIJ MOETEN VULLEN.    ,"waarschijnlijk lek in kruipruimte ,               ",4827630.0,1.0,29580,2020-10-06
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,4827630.0,1.0,2020-10-05,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2020-10-06,E0009508    ,6231 AH             ,0023      ,HEEFT NA OH AL 3 KEER DE CV BIJ MOETEN VULLEN.    ,"waarschijnlijk lek in kruipruimte ,               ",4827630.0,1.0,32400,2020-10-06
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,4995791.0,1.0,2021-11-09,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2021-11-11,E0009508    ,6231 AH             ,0023      ,"DRUK DAALT SNEL, GEEN ZICHTBARE LEK, GEEN ZIEKEN, ",lek in waterleiding klant belt woningstichting    ,4995791.0,1.0,12700,2021-11-11
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,4995791.0,1.0,2021-11-09,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2021-11-11,E0009508    ,6231 AH             ,0023      ,"DRUK DAALT SNEL, GEEN ZICHTBARE LEK, GEEN ZIEKEN, ",lek in waterleiding klant belt woningstichting    ,4995791.0,1.0,26507,2021-11-11
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,4995791.0,1.0,2021-11-09,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2021-11-11,E0009508    ,6231 AH             ,0023      ,"DRUK DAALT SNEL, GEEN ZICHTBARE LEK, GEEN ZIEKEN, ",lek in waterleiding klant belt woningstichting    ,4995791.0,1.0,29580,2021-11-11
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,5024253.0,2.0,2022-01-04,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2022-01-10,E0009508    ,6231 AH             ,0023      ,vv wisselaar                                      ,bij wederom drukverlies cv inst controleren .     ,5024253.0,1.0,12700,2022-01-04
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,5024253.0,2.0,2022-01-04,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2022-01-10,E0009508    ,6231 AH             ,0023      ,vv wisselaar                                      ,bij wederom drukverlies cv inst controleren .     ,5024253.0,1.0,12700,2022-01-04
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,5024253.0,2.0,2022-01-04,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2022-01-10,E0009508    ,6231 AH             ,0023      ,vv wisselaar                                      ,bij wederom drukverlies cv inst controleren .     ,5024253.0,1.0,32100,2022-01-04
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,5024253.0,2.0,2022-01-04,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2022-01-10,E0009508    ,6231 AH             ,0023      ,vv wisselaar                                      ,bij wederom drukverlies cv inst controleren .     ,5024253.0,1.0,32100,2022-01-04
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,5024253.0,2.0,2022-01-04,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2022-01-10,E0009508    ,6231 AH             ,0023      ,vv wisselaar                                      ,bij wederom drukverlies cv inst controleren .     ,5024253.0,2.0,21381,2022-01-10
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,5024253.0,2.0,2022-01-04,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2022-01-10,E0009508    ,6231 AH             ,0023      ,vv wisselaar                                      ,bij wederom drukverlies cv inst controleren .     ,5024253.0,2.0,21381,2022-01-10
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,5024253.0,2.0,2022-01-04,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2022-01-10,E0009508    ,6231 AH             ,0023      ,vv wisselaar                                      ,bij wederom drukverlies cv inst controleren .     ,5024253.0,2.0,30500,2022-01-10
REM000090259    ,2478178770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEIDEWEG 23                             ,6231 AH             ,MEERSSEN                                ,0023      ,2022-01-10,OHKL,2007,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-01-10,5024253.0,2.0,2022-01-04,AFGESLOTEN,lo00075839,REM000090259    ,2478178770               ,ST              ,2022-01-10,E0009508    ,6231 AH             ,0023      ,vv wisselaar                                      ,bij wederom drukverlies cv inst controleren .     ,5024253.0,2.0,30500,2022-01-10
REM000090259    ,2478179510,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 7                     ,6231 JZ             ,MEERSSEN                                ,0007      ,2022-10-14,OHGO,2007,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-14,4633121.0,1.0,2019-05-14,AFGESLOTEN,lo00360597,REM000090259    ,2478179510               ,ST              ,2019-05-14,E0009508    ,6231 JZ             ,0007      ,AT SISSEND GELUID UIT KETEL. VERMOEDELIJK OOK     ,klnt hoorde na ww gebruik inlaatcombi!            ,4633121.0,1.0,24700,2019-05-14
REM000090259    ,2478179510,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 7                     ,6231 JZ             ,MEERSSEN                                ,0007      ,2022-10-14,OHGO,2007,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-14,4633121.0,1.0,2019-05-14,AFGESLOTEN,lo00360597,REM000090259    ,2478179510               ,ST              ,2019-05-14,E0009508    ,6231 JZ             ,0007      ,AT SISSEND GELUID UIT KETEL. VERMOEDELIJK OOK     ,klnt hoorde na ww gebruik inlaatcombi!            ,4633121.0,1.0,27100,2019-05-14
REM000090259    ,2478179510,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 7                     ,6231 JZ             ,MEERSSEN                                ,0007      ,2022-10-14,OHGO,2007,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-14,4633121.0,1.0,2019-05-14,AFGESLOTEN,lo00360597,REM000090259    ,2478179510               ,ST              ,2019-05-14,E0009508    ,6231 JZ             ,0007      ,AT SISSEND GELUID UIT KETEL. VERMOEDELIJK OOK     ,klnt hoorde na ww gebruik inlaatcombi!            ,4633121.0,1.0,27400,2019-05-14
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,4517377.0,1.0,2018-07-23,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2018-07-25,E0009508    ,6235 EH             ,0010      ,AM MOET VAKER BIJVULLEN                           ,als klant weer belt dan zal er een installateur de,4517377.0,1.0,12700,2018-07-25
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,4517377.0,1.0,2018-07-23,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2018-07-25,E0009508    ,6235 EH             ,0010      ,AM MOET VAKER BIJVULLEN                           ,als klant weer belt dan zal er een installateur de,4517377.0,1.0,25107,2018-07-25
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,5256588.0,1.0,2023-03-30,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2023-03-30,E0009508    ,6235 EH             ,0010      ,"DRUK VALT TELKENS WEG, DRUK IS TE LAAG, KLANT     ",te veel bijgevuld                                 ,5256588.0,1.0,24700,2023-03-30
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,5257857.0,1.0,2023-04-04,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2023-04-05,E0009508    ,6235 EH             ,0010      ,"LEKT BIJ EXANSIEVAT, VVV                          ",radiators stonden dicht                           ,5257857.0,1.0,26181,2023-04-05
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,5259928.0,1.0,2023-04-12,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2023-04-14,E0009508    ,6235 EH             ,0010      ,"STORING CV VULT ZICHZELF, FLINKE LEKKAGE VANUIT DE",Veelvuldig te hoog bijgevuld waardoor overstort op,5259928.0,1.0,12700,2023-04-14
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,5259928.0,1.0,2023-04-12,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2023-04-14,E0009508    ,6235 EH             ,0010      ,"STORING CV VULT ZICHZELF, FLINKE LEKKAGE VANUIT DE",Veelvuldig te hoog bijgevuld waardoor overstort op,5259928.0,1.0,12700,2023-04-14
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,5259928.0,1.0,2023-04-12,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2023-04-14,E0009508    ,6235 EH             ,0010      ,"STORING CV VULT ZICHZELF, FLINKE LEKKAGE VANUIT DE",Veelvuldig te hoog bijgevuld waardoor overstort op,5259928.0,1.0,21841,2023-04-14
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,5259928.0,1.0,2023-04-12,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2023-04-14,E0009508    ,6235 EH             ,0010      ,"STORING CV VULT ZICHZELF, FLINKE LEKKAGE VANUIT DE",Veelvuldig te hoog bijgevuld waardoor overstort op,5259928.0,1.0,21841,2023-04-14
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,5259928.0,1.0,2023-04-12,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2023-04-14,E0009508    ,6235 EH             ,0010      ,"STORING CV VULT ZICHZELF, FLINKE LEKKAGE VANUIT DE",Veelvuldig te hoog bijgevuld waardoor overstort op,5259928.0,1.0,26141,2023-04-14
REM000090259    ,2478179742,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 10                          ,6235 EH             ,ULESTRATEN                              ,0010      ,2022-07-18,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-18,5259928.0,1.0,2023-04-12,AFGESLOTEN,lo00435457,REM000090259    ,2478179742               ,ST              ,2023-04-14,E0009508    ,6235 EH             ,0010      ,"STORING CV VULT ZICHZELF, FLINKE LEKKAGE VANUIT DE",Veelvuldig te hoog bijgevuld waardoor overstort op,5259928.0,1.0,26141,2023-04-14
REM000090259    ,2478179774,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 27                             ,6241 BR             ,BUNDE                                   ,0027      ,2020-07-17,OHKL,2006,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2020-07-17,4774002.0,1.0,2020-03-13,WOO       ,lo00089161,REM000090259    ,2478179774               ,OHGO            ,2020-07-14,E0009508    ,6241 BR             ,0027      ,ONDERHOUD UITVOEREN                               ,wisselaar vv tevens onderhoud uitvoeren           ,4774002.0,1.0,21300,2020-07-14
REM000090259    ,2478179774,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 27                             ,6241 BR             ,BUNDE                                   ,0027      ,2020-07-17,OHKL,2006,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2020-07-17,4774002.0,1.0,2020-03-13,WOO       ,lo00089161,REM000090259    ,2478179774               ,OHGO            ,2020-07-14,E0009508    ,6241 BR             ,0027      ,ONDERHOUD UITVOEREN                               ,wisselaar vv tevens onderhoud uitvoeren           ,4774002.0,1.0,30000,2020-07-14
REM000090259    ,2478179774,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PAPENWEG 27                             ,6241 BR             ,BUNDE                                   ,0027      ,2020-07-17,OHKL,2006,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2020-07-17,4774002.0,1.0,2020-03-13,WOO       ,lo00089161,REM000090259    ,2478179774               ,OHGO            ,2020-07-14,E0009508    ,6241 BR             ,0027      ,ONDERHOUD UITVOEREN                               ,wisselaar vv tevens onderhoud uitvoeren           ,4774002.0,1.0,32100,2020-07-14
REM000090259    ,2478179837,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 12                            ,6241 CK             ,BUNDE                                   ,0012      ,2022-08-03,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-08-03,5134458.0,1.0,2022-07-19,AFGESLOTEN,lo00273124,REM000090259    ,2478179837               ,OHGO            ,2022-08-03,E0009508    ,6241 CK             ,0012      ,ONDERHOUD GROOT                                   ,serviceset vv                                     ,5134458.0,1.0,12700,2022-08-03
REM000090259    ,2478179837,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 12                            ,6241 CK             ,BUNDE                                   ,0012      ,2022-08-03,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-08-03,5134458.0,1.0,2022-07-19,AFGESLOTEN,lo00273124,REM000090259    ,2478179837               ,OHGO            ,2022-08-03,E0009508    ,6241 CK             ,0012      ,ONDERHOUD GROOT                                   ,serviceset vv                                     ,5134458.0,1.0,14341,2022-08-03
REM000090259    ,2478179837,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 12                            ,6241 CK             ,BUNDE                                   ,0012      ,2022-08-03,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-08-03,5134458.0,1.0,2022-07-19,AFGESLOTEN,lo00273124,REM000090259    ,2478179837               ,OHGO            ,2022-08-03,E0009508    ,6241 CK             ,0012      ,ONDERHOUD GROOT                                   ,serviceset vv                                     ,5134458.0,1.0,30500,2022-08-03
REM000090259    ,2478179838,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 14                            ,6241 CK             ,BUNDE                                   ,0014      ,2023-10-24,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,3.0,24M ,2023-10-24,4696066.0,1.0,2019-10-16,AFGESLOTEN,lo00273125,REM000090259    ,2478179838               ,ST              ,2019-10-16,E0009508    ,6241 CK             ,0014      ,"GEEN CV, WEL WW, KAN DE ZOLDER NIET OP I.V.M.     ",kamerth niet hog genoeg                           ,4696066.0,1.0,24700,2019-10-16
REM000090259    ,2478179838,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 14                            ,6241 CK             ,BUNDE                                   ,0014      ,2023-10-24,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,3.0,24M ,2023-10-24,4696066.0,1.0,2019-10-16,AFGESLOTEN,lo00273125,REM000090259    ,2478179838               ,ST              ,2019-10-16,E0009508    ,6241 CK             ,0014      ,"GEEN CV, WEL WW, KAN DE ZOLDER NIET OP I.V.M.     ",kamerth niet hog genoeg                           ,4696066.0,1.0,26622,2019-10-16
REM000090259    ,2478179838,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 14                            ,6241 CK             ,BUNDE                                   ,0014      ,2023-10-24,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,3.0,24M ,2023-10-24,4696066.0,1.0,2019-10-16,AFGESLOTEN,lo00273125,REM000090259    ,2478179838               ,ST              ,2019-10-16,E0009508    ,6241 CK             ,0014      ,"GEEN CV, WEL WW, KAN DE ZOLDER NIET OP I.V.M.     ",kamerth niet hog genoeg                           ,4696066.0,1.0,27100,2019-10-16
REM000090259    ,2478179838,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 14                            ,6241 CK             ,BUNDE                                   ,0014      ,2023-10-24,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,3.0,24M ,2023-10-24,4696066.0,1.0,2019-10-16,AFGESLOTEN,lo00273125,REM000090259    ,2478179838               ,ST              ,2019-10-16,E0009508    ,6241 CK             ,0014      ,"GEEN CV, WEL WW, KAN DE ZOLDER NIET OP I.V.M.     ",kamerth niet hog genoeg                           ,4696066.0,1.0,27400,2019-10-16
REM000090259    ,2478179056,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 14             ,6231 GK             ,MEERSSEN                                ,0014      ,2022-11-04,OHGO,2008,KELDERTRAP,3.0,1.0,1.0,1.0,1.0,24M ,2022-11-04,4624025.0,1.0,2019-04-12,AFGESLOTEN,lo00359947,REM000090259    ,2478179056               ,ST              ,2019-04-12,E0009508    ,6231 GK             ,0014      ,"AT GCV,GWW, TST STAAT STROOM, GASKRAAN STAAT OPEN,","stop met onzin stroom en gas staat erop, dit is al",4624025.0,1.0,15641,2019-04-12
REM000090259    ,2478179056,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 14             ,6231 GK             ,MEERSSEN                                ,0014      ,2022-11-04,OHGO,2008,KELDERTRAP,3.0,1.0,1.0,1.0,1.0,24M ,2022-11-04,4624025.0,1.0,2019-04-12,AFGESLOTEN,lo00359947,REM000090259    ,2478179056               ,ST              ,2019-04-12,E0009508    ,6231 GK             ,0014      ,"AT GCV,GWW, TST STAAT STROOM, GASKRAAN STAAT OPEN,","stop met onzin stroom en gas staat erop, dit is al",4624025.0,1.0,15641,2019-04-12
REM000090259    ,2478179056,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 14             ,6231 GK             ,MEERSSEN                                ,0014      ,2022-11-04,OHGO,2008,KELDERTRAP,3.0,1.0,1.0,1.0,1.0,24M ,2022-11-04,4624025.0,1.0,2019-04-12,AFGESLOTEN,lo00359947,REM000090259    ,2478179056               ,ST              ,2019-04-12,E0009508    ,6231 GK             ,0014      ,"AT GCV,GWW, TST STAAT STROOM, GASKRAAN STAAT OPEN,","stop met onzin stroom en gas staat erop, dit is al",4624025.0,1.0,27100,2019-04-12
REM000090259    ,2478179056,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 14             ,6231 GK             ,MEERSSEN                                ,0014      ,2022-11-04,OHGO,2008,KELDERTRAP,3.0,1.0,1.0,1.0,1.0,24M ,2022-11-04,4624025.0,1.0,2019-04-12,AFGESLOTEN,lo00359947,REM000090259    ,2478179056               ,ST              ,2019-04-12,E0009508    ,6231 GK             ,0014      ,"AT GCV,GWW, TST STAAT STROOM, GASKRAAN STAAT OPEN,","stop met onzin stroom en gas staat erop, dit is al",4624025.0,1.0,27100,2019-04-12
REM000090259    ,2478179083,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURG MURISSTRAAT 108                    ,6231 GM             ,MEERSSEN                                ,0108      ,2022-10-07,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-10-07,5243459.0,2.0,2023-02-08,AFGESLOTEN,lo00074880,REM000090259    ,2478179083               ,ST              ,2023-02-20,E0009508    ,6231 GM             ,0108      ,VV PLATENWISSELAAR IOV NADIR                      ,zeefje warm water in de leiding zat verstopt alle ,5243459.0,1.0,26441,2023-02-08
REM000090259    ,2478179083,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURG MURISSTRAAT 108                    ,6231 GM             ,MEERSSEN                                ,0108      ,2022-10-07,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-10-07,5243459.0,2.0,2023-02-08,AFGESLOTEN,lo00074880,REM000090259    ,2478179083               ,ST              ,2023-02-20,E0009508    ,6231 GM             ,0108      ,VV PLATENWISSELAAR IOV NADIR                      ,zeefje warm water in de leiding zat verstopt alle ,5243459.0,1.0,26441,2023-02-08
REM000090259    ,2478179083,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURG MURISSTRAAT 108                    ,6231 GM             ,MEERSSEN                                ,0108      ,2022-10-07,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-10-07,5243459.0,2.0,2023-02-08,AFGESLOTEN,lo00074880,REM000090259    ,2478179083               ,ST              ,2023-02-20,E0009508    ,6231 GM             ,0108      ,VV PLATENWISSELAAR IOV NADIR                      ,zeefje warm water in de leiding zat verstopt alle ,5243459.0,1.0,32100,2023-02-08
REM000090259    ,2478179083,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURG MURISSTRAAT 108                    ,6231 GM             ,MEERSSEN                                ,0108      ,2022-10-07,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-10-07,5243459.0,2.0,2023-02-08,AFGESLOTEN,lo00074880,REM000090259    ,2478179083               ,ST              ,2023-02-20,E0009508    ,6231 GM             ,0108      ,VV PLATENWISSELAAR IOV NADIR                      ,zeefje warm water in de leiding zat verstopt alle ,5243459.0,1.0,32100,2023-02-08
REM000090259    ,2478179417,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 24                    ,6231 JT             ,MEERSSEN                                ,0024      ,2022-03-25,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-25,4774797.0,1.0,2020-03-13,WOO       ,lo00360492,REM000090259    ,2478179417               ,OHGO            ,2020-07-06,E0009508    ,6231 JT             ,0024      ,"ONDERHOUD GROOT, CORONA REGELS BEKEND             ",warmtewisselaar moet vv worden een vervolgafspraak,4774797.0,1.0,14441,2020-07-06
REM000090259    ,2478179417,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 24                    ,6231 JT             ,MEERSSEN                                ,0024      ,2022-03-25,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-25,4774797.0,1.0,2020-03-13,WOO       ,lo00360492,REM000090259    ,2478179417               ,OHGO            ,2020-07-06,E0009508    ,6231 JT             ,0024      ,"ONDERHOUD GROOT, CORONA REGELS BEKEND             ",warmtewisselaar moet vv worden een vervolgafspraak,4774797.0,1.0,21370,2020-07-06
REM000090259    ,2478179417,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 24                    ,6231 JT             ,MEERSSEN                                ,0024      ,2022-03-25,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-25,4774797.0,1.0,2020-03-13,WOO       ,lo00360492,REM000090259    ,2478179417               ,OHGO            ,2020-07-06,E0009508    ,6231 JT             ,0024      ,"ONDERHOUD GROOT, CORONA REGELS BEKEND             ",warmtewisselaar moet vv worden een vervolgafspraak,4774797.0,1.0,30500,2020-07-06
REM000090259    ,2478179417,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,AAN DE PLETSMOLEN 24                    ,6231 JT             ,MEERSSEN                                ,0024      ,2022-03-25,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-25,4774797.0,1.0,2020-03-13,WOO       ,lo00360492,REM000090259    ,2478179417               ,OHGO            ,2020-07-06,E0009508    ,6231 JT             ,0024      ,"ONDERHOUD GROOT, CORONA REGELS BEKEND             ",warmtewisselaar moet vv worden een vervolgafspraak,4774797.0,1.0,32100,2020-07-06
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,14451,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,14451,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,14451,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,22181,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,22181,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,22181,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,26441,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,26441,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,26441,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,30500,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,30500,2022-04-01
REM000090259    ,2478179507,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 4                     ,6231 JZ             ,MEERSSEN                                ,0004      ,2022-04-01,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-01,5073505.0,1.0,2022-02-07,AFGESLOTEN,lo00360594,REM000090259    ,2478179507               ,OHGOST          ,2022-04-01,E0009508    ,6231 JZ             ,0004      ,OHGO + ST. RADIATOR BADKAMER WORD NIET WARM. IS   ,veiligheidssensor niet monteerbaar door LTV       ,5073505.0,1.0,30500,2022-04-01
REM000090259    ,2478179509,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 6                     ,6231 JZ             ,MEERSSEN                                ,0006      ,2022-11-03,OHGO,2007,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-11-03,4774810.0,1.0,2020-03-13,AFGESLOTEN,lo00360596,REM000090259    ,2478179509               ,OHGOST          ,2020-09-11,E0009508    ,6231 JZ             ,0006      ,"ONDERHOUD GROOT UITVOEREN, BEWONER GEEFT AAN      ",ZIEK                                              ,4774810.0,1.0,12700,2020-09-11
REM000090259    ,2478179509,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 6                     ,6231 JZ             ,MEERSSEN                                ,0006      ,2022-11-03,OHGO,2007,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-11-03,4774810.0,1.0,2020-03-13,AFGESLOTEN,lo00360596,REM000090259    ,2478179509               ,OHGOST          ,2020-09-11,E0009508    ,6231 JZ             ,0006      ,"ONDERHOUD GROOT UITVOEREN, BEWONER GEEFT AAN      ",ZIEK                                              ,4774810.0,1.0,12700,2020-09-11
REM000090259    ,2478179509,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 6                     ,6231 JZ             ,MEERSSEN                                ,0006      ,2022-11-03,OHGO,2007,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-11-03,4774810.0,1.0,2020-03-13,AFGESLOTEN,lo00360596,REM000090259    ,2478179509               ,OHGOST          ,2020-09-11,E0009508    ,6231 JZ             ,0006      ,"ONDERHOUD GROOT UITVOEREN, BEWONER GEEFT AAN      ",ZIEK                                              ,4774810.0,1.0,20311,2020-09-11
REM000090259    ,2478179509,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 6                     ,6231 JZ             ,MEERSSEN                                ,0006      ,2022-11-03,OHGO,2007,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-11-03,4774810.0,1.0,2020-03-13,AFGESLOTEN,lo00360596,REM000090259    ,2478179509               ,OHGOST          ,2020-09-11,E0009508    ,6231 JZ             ,0006      ,"ONDERHOUD GROOT UITVOEREN, BEWONER GEEFT AAN      ",ZIEK                                              ,4774810.0,1.0,20311,2020-09-11
