Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,2478179509,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 6                     ,6231 JZ             ,MEERSSEN                                ,0006      ,2022-11-03,OHGO,2007,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-11-03,4774810.0,1.0,2020-03-13,AFGESLOTEN,lo00360596,REM000090259    ,2478179509               ,OHGOST          ,2020-09-11,E0009508    ,6231 JZ             ,0006      ,"ONDERHOUD GROOT UITVOEREN, BEWONER GEEFT AAN      ",ZIEK                                              ,4774810.0,1.0,30500,2020-09-11
REM000090259    ,2478179509,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 6                     ,6231 JZ             ,MEERSSEN                                ,0006      ,2022-11-03,OHGO,2007,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-11-03,4774810.0,1.0,2020-03-13,AFGESLOTEN,lo00360596,REM000090259    ,2478179509               ,OHGOST          ,2020-09-11,E0009508    ,6231 JZ             ,0006      ,"ONDERHOUD GROOT UITVOEREN, BEWONER GEEFT AAN      ",ZIEK                                              ,4774810.0,1.0,30500,2020-09-11
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,12700,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,12700,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,12700,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,14441,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,14441,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,14441,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,27400,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,27400,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,27400,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,30500,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,30500,2020-07-14
REM000090259    ,2478179514,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 11                    ,6231 JZ             ,MEERSSEN                                ,0011      ,2022-04-21,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,4.0,24M ,2022-04-21,4774813.0,1.0,2020-03-13,AFGESLOTEN,lo00360601,REM000090259    ,2478179514               ,OHGOST          ,2020-07-14,E0009508    ,6231 JZ             ,0011      ,ONDERHOUD UITVOEREN + GEEN DRUK OP WW             ,"reduceer douchekop oorzaak waterdruk, ketel in ord",4774813.0,1.0,30500,2020-07-14
REM000090259    ,2478179529,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 26                    ,6231 JZ             ,MEERSSEN                                ,0026      ,2022-04-01,OHGO,2007,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-01,5079519.0,1.0,2022-02-07,AFGESLOTEN,lo00360616,REM000090259    ,2478179529               ,OHKLST          ,2022-04-01,E0009508    ,6231 JZ             ,0026      ,ONDERHOUD KLEIN EN BEHOORLIJKE LAWAAIKLACHTEN     ,geluidsklachten kwamen van driewegklep dit nu hers,5079519.0,1.0,30400,2022-04-01
REM000090259    ,2478179669,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DE STEEG 7                              ,6235 AK             ,ULESTRATEN                              ,0007      ,2023-10-30,OH,2000,ZOLDER,4.0,1.0,2.0,2.0,2.0,24M ,2021-06-14,5227271.0,1.0,2023-02-02,AFGESLOTEN,lo00004717,REM000090259    ,2478179669               ,OHGO            ,2023-10-30,E0009508    ,6235 AK             ,0007      ,ONDERHOUD GROOT                                   ,zeer slechte toestand!                            ,5227271.0,1.0,13540,2023-10-30
REM000090259    ,2478179669,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DE STEEG 7                              ,6235 AK             ,ULESTRATEN                              ,0007      ,2023-10-30,OH,2000,ZOLDER,4.0,1.0,2.0,2.0,2.0,24M ,2021-06-14,5227271.0,1.0,2023-02-02,AFGESLOTEN,lo00004717,REM000090259    ,2478179669               ,OHGO            ,2023-10-30,E0009508    ,6235 AK             ,0007      ,ONDERHOUD GROOT                                   ,zeer slechte toestand!                            ,5227271.0,1.0,24700,2023-10-30
REM000090259    ,2478179669,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DE STEEG 7                              ,6235 AK             ,ULESTRATEN                              ,0007      ,2023-10-30,OH,2000,ZOLDER,4.0,1.0,2.0,2.0,2.0,24M ,2021-06-14,5227271.0,1.0,2023-02-02,AFGESLOTEN,lo00004717,REM000090259    ,2478179669               ,OHGO            ,2023-10-30,E0009508    ,6235 AK             ,0007      ,ONDERHOUD GROOT                                   ,zeer slechte toestand!                            ,5227271.0,1.0,30000,2023-10-30
REM000090259    ,2478179669,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DE STEEG 7                              ,6235 AK             ,ULESTRATEN                              ,0007      ,2023-10-30,OH,2000,ZOLDER,4.0,1.0,2.0,2.0,2.0,24M ,2021-06-14,5227271.0,1.0,2023-02-02,AFGESLOTEN,lo00004717,REM000090259    ,2478179669               ,OHGO            ,2023-10-30,E0009508    ,6235 AK             ,0007      ,ONDERHOUD GROOT                                   ,zeer slechte toestand!                            ,5227271.0,1.0,71000,2023-10-30
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,21600,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,21600,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,21600,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,21841,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,21841,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,21841,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,22181,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,22181,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,22181,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,33600,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,33600,2022-08-08
REM000090259    ,2480762707,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPLEIN 6                           ,6235 EH             ,ULESTRATEN                              ,0006      ,2021-05-31,OHKL,2008,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2021-05-31,5138755.0,1.0,2022-08-08,AFGESLOTEN,lo00435454,REM000090259    ,2480762707               ,ST              ,2022-08-08,E0009508    ,6235 EH             ,0006      ,B 1/2 U VTV 0655131290; WATERDRUK LOOPT IN 1.5    ,service kraan geplaatst ivm drukproef.            ,5138755.0,1.0,33600,2022-08-08
REM000090260    ,0712402931520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 114            ,6231 GM             ,MEERSSEN                                ,0114      ,2023-04-25,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-04-25,4907055.0,1.0,2021-01-17,AFGESLOTEN,lo00074883,REM000090260    ,0712402931520            ,OHKLST          ,2021-01-29,E0009508    ,6231 GM             ,0114      ,"ONDERHOUD UITVOEREN + LEKKAGE, GEEN ZIEKEN. GRAAG ",uitbesteed werk aangevraagd mbt lekkende riool afv,4907055.0,1.0,12700,2021-01-29
REM000090260    ,0712402931520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 114            ,6231 GM             ,MEERSSEN                                ,0114      ,2023-04-25,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-04-25,4907055.0,1.0,2021-01-17,AFGESLOTEN,lo00074883,REM000090260    ,0712402931520            ,OHKLST          ,2021-01-29,E0009508    ,6231 GM             ,0114      ,"ONDERHOUD UITVOEREN + LEKKAGE, GEEN ZIEKEN. GRAAG ",uitbesteed werk aangevraagd mbt lekkende riool afv,4907055.0,1.0,23454,2021-01-29
REM000090260    ,0712402931520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 114            ,6231 GM             ,MEERSSEN                                ,0114      ,2023-04-25,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-04-25,4907055.0,1.0,2021-01-17,AFGESLOTEN,lo00074883,REM000090260    ,0712402931520            ,OHKLST          ,2021-01-29,E0009508    ,6231 GM             ,0114      ,"ONDERHOUD UITVOEREN + LEKKAGE, GEEN ZIEKEN. GRAAG ",uitbesteed werk aangevraagd mbt lekkende riool afv,4907055.0,1.0,23600,2021-01-29
REM000090260    ,0712402931520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 114            ,6231 GM             ,MEERSSEN                                ,0114      ,2023-04-25,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-04-25,4907055.0,1.0,2021-01-17,AFGESLOTEN,lo00074883,REM000090260    ,0712402931520            ,OHKLST          ,2021-01-29,E0009508    ,6231 GM             ,0114      ,"ONDERHOUD UITVOEREN + LEKKAGE, GEEN ZIEKEN. GRAAG ",uitbesteed werk aangevraagd mbt lekkende riool afv,4907055.0,1.0,24700,2021-01-29
REM000090260    ,0712402931520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 114            ,6231 GM             ,MEERSSEN                                ,0114      ,2023-04-25,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-04-25,4907055.0,1.0,2021-01-17,AFGESLOTEN,lo00074883,REM000090260    ,0712402931520            ,OHKLST          ,2021-01-29,E0009508    ,6231 GM             ,0114      ,"ONDERHOUD UITVOEREN + LEKKAGE, GEEN ZIEKEN. GRAAG ",uitbesteed werk aangevraagd mbt lekkende riool afv,4907055.0,1.0,30400,2021-01-29
REM000090260    ,0712402931520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 114            ,6231 GM             ,MEERSSEN                                ,0114      ,2023-04-25,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-04-25,4907055.0,1.0,2021-01-17,AFGESLOTEN,lo00074883,REM000090260    ,0712402931520            ,OHKLST          ,2021-01-29,E0009508    ,6231 GM             ,0114      ,"ONDERHOUD UITVOEREN + LEKKAGE, GEEN ZIEKEN. GRAAG ",uitbesteed werk aangevraagd mbt lekkende riool afv,4907055.0,1.0,35000,2021-01-29
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706369.0,1.0,2019-11-16,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-16,E0009508    ,6231 GV             ,0016      ,"BIJVULLEN, MOET ELKE 3 DAGEN WORDEN BIJGEVULD.    ",warmte wisselaar is vermoedelijk lek moet vervange,4706369.0,1.0,12700,2019-11-16
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,21341,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,21341,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,21341,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,30500,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,30500,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,30500,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,35000,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,35000,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,1.0,35000,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,2.0,22222,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,2.0,22222,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,2.0,22222,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,2.0,71000,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,2.0,71000,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,4706367.0,2.0,2019-11-18,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2019-11-19,E0009508    ,6231 GV             ,0016      ,LEKTEST UITVOEREN IOV CLIFF                       ,systeem ontlucht mevr. kan dit niet. en nogmaals b,4706367.0,2.0,71000,2019-11-19
REM000090260    ,0909306441420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 16        ,6231 GV             ,MEERSSEN                                ,0016      ,2023-03-15,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-15,5009136.0,1.0,2021-12-15,AFGESLOTEN,lo00360038,REM000090260    ,0909306441420            ,ST              ,2021-12-15,E0009508    ,6231 GV             ,0016      ,"GWW GCV, DRUK 0 BAR, KL WILT BIJVULLEN, MAAR LUKT ",bijgevuld tijdens wd                              ,5009136.0,1.0,12700,2021-12-15
REM000090260    ,0909306441520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 15        ,6231 GV             ,MEERSSEN                                ,0015      ,2023-10-04,OHKL,2009,KELDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-04,4966362.0,1.0,2021-08-23,AFGESLOTEN,lo00360037,REM000090260    ,0909306441520            ,OHKL            ,2021-09-23,E0009508    ,6231 GV             ,0015      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN                 ",ketel wordt omgehangen naar zolder                ,4966362.0,1.0,30400,2021-09-23
REM000090260    ,0909306441520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 15        ,6231 GV             ,MEERSSEN                                ,0015      ,2023-10-04,OHKL,2009,KELDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-04,4966362.0,1.0,2021-08-23,AFGESLOTEN,lo00360037,REM000090260    ,0909306441520            ,OHKL            ,2021-09-23,E0009508    ,6231 GV             ,0015      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN                 ",ketel wordt omgehangen naar zolder                ,4966362.0,1.0,31500,2021-09-23
REM000090260    ,0911006517460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 33                        ,6231 AK             ,MEERSSEN                                ,0033      ,2023-08-23,OHKL,2005,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-23,4600953.0,1.0,2019-02-17,AFGESLOTEN,lo00359260,REM000090260    ,0911006517460            ,OHGO            ,2019-07-20,E0009508    ,6231 AK             ,0033      , ONDERHOUD UITVOEREN                              ,JANUARI NOG OH GEWEEST                            ,4600953.0,1.0,30000,2019-07-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,21310,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,21310,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,21310,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,30000,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,30000,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,30000,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,32100,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,32100,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,1.0,32100,2022-09-20
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,21381,2022-09-21
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,21381,2022-09-21
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,21381,2022-09-21
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,22141,2022-09-21
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,22141,2022-09-21
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,22141,2022-09-21
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,30500,2022-09-21
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,30500,2022-09-21
REM000090260    ,0911006517640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GRAAF WOLTER HOENSTRAAT 3               ,6243 BD             ,GEULLE                                  ,0003      ,2022-09-21,OHKL,2009,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-09-21,5082917.0,1.0,2022-02-07,WOO       ,lo00298101,REM000090260    ,0911006517640            ,OHGO            ,2022-09-20,E0009508    ,6243 BD             ,0003      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",warmtewisselaar vv                                ,5082917.0,2.0,30500,2022-09-21
REM000090260    ,0911006518200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 64                   ,6241 DG             ,BUNDE                                   ,0064      ,2022-11-17,OH,2009,kast keuken.,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-07,4586996.0,1.0,2019-02-11,AFGESLOTEN,lo00273323,REM000090260    ,0911006518200            ,ST              ,2019-02-11,E0009508    ,6241 DG             ,0064      ,PM ALS MEVR KTH OP 21 GRADEN ZET WORDT HET NIET   ,rookmelder piept                                  ,4586996.0,1.0,24700,2019-02-11
