Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0911006518200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 64                   ,6241 DG             ,BUNDE                                   ,0064      ,2022-11-17,OH,2009,kast keuken.,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-07,4586996.0,1.0,2019-02-11,AFGESLOTEN,lo00273323,REM000090260    ,0911006518200            ,ST              ,2019-02-11,E0009508    ,6241 DG             ,0064      ,PM ALS MEVR KTH OP 21 GRADEN ZET WORDT HET NIET   ,rookmelder piept                                  ,4586996.0,1.0,27100,2019-02-11
REM000090260    ,0911006518210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KLEIN BERGHEMMERWEG 24                  ,6235 AH             ,ULESTRATEN                              ,0024      ,2023-08-18,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-18,5183837.0,1.0,2023-01-11,AFGESLOTEN,lo00096530,REM000090260    ,0911006518210            ,ST              ,2023-01-12,E0009508    ,6235 AH             ,0024      ,VVV LEKKAGE AAN LEIDING ONDER CV KETEL            ,2x lekkende ontl. en 3x lekkende koppeling onder t,5183837.0,1.0,22181,2023-01-12
REM000090260    ,0911006518210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KLEIN BERGHEMMERWEG 24                  ,6235 AH             ,ULESTRATEN                              ,0024      ,2023-08-18,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-18,5183837.0,1.0,2023-01-11,AFGESLOTEN,lo00096530,REM000090260    ,0911006518210            ,ST              ,2023-01-12,E0009508    ,6235 AH             ,0024      ,VVV LEKKAGE AAN LEIDING ONDER CV KETEL            ,2x lekkende ontl. en 3x lekkende koppeling onder t,5183837.0,1.0,22181,2023-01-12
REM000090260    ,0911006518210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KLEIN BERGHEMMERWEG 24                  ,6235 AH             ,ULESTRATEN                              ,0024      ,2023-08-18,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-18,5183837.0,1.0,2023-01-11,AFGESLOTEN,lo00096530,REM000090260    ,0911006518210            ,ST              ,2023-01-12,E0009508    ,6235 AH             ,0024      ,VVV LEKKAGE AAN LEIDING ONDER CV KETEL            ,2x lekkende ontl. en 3x lekkende koppeling onder t,5183837.0,1.0,24700,2023-01-12
REM000090260    ,0911006518210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KLEIN BERGHEMMERWEG 24                  ,6235 AH             ,ULESTRATEN                              ,0024      ,2023-08-18,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-18,5183837.0,1.0,2023-01-11,AFGESLOTEN,lo00096530,REM000090260    ,0911006518210            ,ST              ,2023-01-12,E0009508    ,6235 AH             ,0024      ,VVV LEKKAGE AAN LEIDING ONDER CV KETEL            ,2x lekkende ontl. en 3x lekkende koppeling onder t,5183837.0,1.0,24700,2023-01-12
REM000090260    ,0911006518210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KLEIN BERGHEMMERWEG 24                  ,6235 AH             ,ULESTRATEN                              ,0024      ,2023-08-18,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-18,5183837.0,1.0,2023-01-11,AFGESLOTEN,lo00096530,REM000090260    ,0911006518210            ,ST              ,2023-01-12,E0009508    ,6235 AH             ,0024      ,VVV LEKKAGE AAN LEIDING ONDER CV KETEL            ,2x lekkende ontl. en 3x lekkende koppeling onder t,5183837.0,1.0,29581,2023-01-12
REM000090260    ,0911006518210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,KLEIN BERGHEMMERWEG 24                  ,6235 AH             ,ULESTRATEN                              ,0024      ,2023-08-18,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-18,5183837.0,1.0,2023-01-11,AFGESLOTEN,lo00096530,REM000090260    ,0911006518210            ,ST              ,2023-01-12,E0009508    ,6235 AH             ,0024      ,VVV LEKKAGE AAN LEIDING ONDER CV KETEL            ,2x lekkende ontl. en 3x lekkende koppeling onder t,5183837.0,1.0,29581,2023-01-12
REM000090260    ,09124065586630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 70                   ,6241 DG             ,BUNDE                                   ,0070      ,2022-12-19,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-19,5257087.0,1.0,2023-03-31,AFGESLOTEN,lo00273326,REM000090260    ,09124065586630           ,ST              ,2023-04-01,E0009508    ,6241 DG             ,0070      ,"CODE F5, GEEN CV EN WW, RESET NIET GEHOLPEN, WD2.0","aarde plaatjes voorplaat opgeschuurd , gasdruk in ",5257087.0,1.0,14441,2023-04-01
REM000090260    ,09124065586630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 70                   ,6241 DG             ,BUNDE                                   ,0070      ,2022-12-19,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-19,5257087.0,1.0,2023-03-31,AFGESLOTEN,lo00273326,REM000090260    ,09124065586630           ,ST              ,2023-04-01,E0009508    ,6241 DG             ,0070      ,"CODE F5, GEEN CV EN WW, RESET NIET GEHOLPEN, WD2.0","aarde plaatjes voorplaat opgeschuurd , gasdruk in ",5257087.0,1.0,20241,2023-04-01
REM000090260    ,0932107770090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ALBERT SCHWEITZERSTRAAT 43              ,6235 CT             ,ULESTRATEN                              ,0043      ,2023-08-15,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-15,4906426.0,1.0,2021-01-17,WOO       ,lo00435383,REM000090260    ,0932107770090            ,OHGO            ,2021-06-29,E0009508    ,6235 CT             ,0043      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ",wisselaar vervangen                               ,4906426.0,1.0,21300,2021-06-29
REM000090260    ,0932107770090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ALBERT SCHWEITZERSTRAAT 43              ,6235 CT             ,ULESTRATEN                              ,0043      ,2023-08-15,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-15,4906426.0,1.0,2021-01-17,WOO       ,lo00435383,REM000090260    ,0932107770090            ,OHGO            ,2021-06-29,E0009508    ,6235 CT             ,0043      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ",wisselaar vervangen                               ,4906426.0,1.0,24700,2021-06-29
REM000090260    ,0932107770090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ALBERT SCHWEITZERSTRAAT 43              ,6235 CT             ,ULESTRATEN                              ,0043      ,2023-08-15,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-15,4906426.0,1.0,2021-01-17,WOO       ,lo00435383,REM000090260    ,0932107770090            ,OHGO            ,2021-06-29,E0009508    ,6235 CT             ,0043      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ",wisselaar vervangen                               ,4906426.0,1.0,30600,2021-06-29
REM000090260    ,0932107770090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ALBERT SCHWEITZERSTRAAT 43              ,6235 CT             ,ULESTRATEN                              ,0043      ,2023-08-15,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-15,4906426.0,1.0,2021-01-17,WOO       ,lo00435383,REM000090260    ,0932107770090            ,OHGO            ,2021-06-29,E0009508    ,6235 CT             ,0043      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ",wisselaar vervangen                               ,4906426.0,1.0,32100,2021-06-29
REM000090260    ,0932107770090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ALBERT SCHWEITZERSTRAAT 43              ,6235 CT             ,ULESTRATEN                              ,0043      ,2023-08-15,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-15,4906426.0,1.0,2021-01-17,WOO       ,lo00435383,REM000090260    ,0932107770090            ,OHGO            ,2021-06-29,E0009508    ,6235 CT             ,0043      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ",wisselaar vervangen                               ,4906426.0,1.0,71000,2021-06-29
REM000090260    ,1001108153830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,VOLDERSTRAAT 102                        ,6231 LD             ,MEERSSEN                                ,0102      ,2022-08-05,OHGO,2010,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-05,4601182.0,1.0,2019-02-17,AFGESLOTEN,lo00360846,REM000090260    ,1001108153830            ,OHGO            ,2019-07-23,E0009508    ,6231 LD             ,0102      , ONDERHOUD UITVOEREN                              ,"graag nieuwe afspr,had nachtdienst gehad,en zodat ",4601182.0,1.0,30000,2019-07-23
REM000090260    ,1001108153830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,VOLDERSTRAAT 102                        ,6231 LD             ,MEERSSEN                                ,0102      ,2022-08-05,OHGO,2010,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-05,4696139.0,1.0,2019-10-16,AFGESLOTEN,lo00360846,REM000090260    ,1001108153830            ,OHGO            ,2019-10-24,E0009508    ,6231 LD             ,0102      ,ONDERHOUD GROOT                                   ,OH UITGEVOERD 2019                                ,4696139.0,1.0,30000,2019-10-24
REM000090260    ,2478178784,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 17                        ,6231 AK             ,MEERSSEN                                ,0017      ,2022-05-31,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-31,4547992.0,1.0,2018-10-03,AFGESLOTEN,lo00359250,REM000090260    ,2478178784               ,ST              ,2018-10-03,E0009508    ,6231 AK             ,0017      ,FT CO MELDING                                     ,in ruimte co ok.tst 60 ppm                        ,4547992.0,1.0,25300,2018-10-04
REM000090260    ,2478178784,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 17                        ,6231 AK             ,MEERSSEN                                ,0017      ,2022-05-31,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-31,4823619.0,1.0,2020-09-21,WOO       ,lo00359250,REM000090260    ,2478178784               ,ST              ,2020-09-28,E0009508    ,6231 AK             ,0017      ,"KETEL VALT VAAK UIT, SOMS OOK 3X PER DAG, STORING.",wisselaar en leiding set besteld                  ,4823619.0,1.0,21380,2020-09-28
REM000090260    ,2478178784,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 17                        ,6231 AK             ,MEERSSEN                                ,0017      ,2022-05-31,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-31,4823619.0,1.0,2020-09-21,WOO       ,lo00359250,REM000090260    ,2478178784               ,ST              ,2020-09-28,E0009508    ,6231 AK             ,0017      ,"KETEL VALT VAAK UIT, SOMS OOK 3X PER DAG, STORING.",wisselaar en leiding set besteld                  ,4823619.0,1.0,29580,2020-09-28
REM000090260    ,2478178784,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 17                        ,6231 AK             ,MEERSSEN                                ,0017      ,2022-05-31,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-31,4823619.0,1.0,2020-09-21,WOO       ,lo00359250,REM000090260    ,2478178784               ,ST              ,2020-09-28,E0009508    ,6231 AK             ,0017      ,"KETEL VALT VAAK UIT, SOMS OOK 3X PER DAG, STORING.",wisselaar en leiding set besteld                  ,4823619.0,1.0,32100,2020-09-28
REM000090260    ,2478178784,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 17                        ,6231 AK             ,MEERSSEN                                ,0017      ,2022-05-31,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-31,4930269.0,1.0,2021-03-26,AFGESLOTEN,lo00359250,REM000090260    ,2478178784               ,ST              ,2021-03-26,E0009508    ,6231 AK             ,0017      ,DOORBRANDER EN WISSELENDE TEMP WW CORONAVRIJ GEEN ,binnenwerk 3wegklep lek                           ,4930269.0,1.0,19900,2021-03-26
REM000090260    ,2478178784,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 17                        ,6231 AK             ,MEERSSEN                                ,0017      ,2022-05-31,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-31,4930269.0,1.0,2021-03-26,AFGESLOTEN,lo00359250,REM000090260    ,2478178784               ,ST              ,2021-03-26,E0009508    ,6231 AK             ,0017      ,DOORBRANDER EN WISSELENDE TEMP WW CORONAVRIJ GEEN ,binnenwerk 3wegklep lek                           ,4930269.0,1.0,32100,2021-03-26
REM000090260    ,2478178784,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 17                        ,6231 AK             ,MEERSSEN                                ,0017      ,2022-05-31,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-31,4930269.0,1.0,2021-03-26,AFGESLOTEN,lo00359250,REM000090260    ,2478178784               ,ST              ,2021-03-26,E0009508    ,6231 AK             ,0017      ,DOORBRANDER EN WISSELENDE TEMP WW CORONAVRIJ GEEN ,binnenwerk 3wegklep lek                           ,4930269.0,2.0,19941,2021-03-29
REM000090260    ,2478178803,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 6                             ,6231 AM             ,MEERSSEN                                ,0006      ,2023-08-09,OHKL,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-09,4849866.0,1.0,2020-12-15,AFGESLOTEN,lo00075724,REM000090260    ,2478178803               ,ST              ,2020-12-16,E0009508    ,6231 AM             ,0006      ,STORING HOORT ERGENS WATER LOPEN. - GEEN          ,klant hoorde de inlaatcombinatie druppen          ,4849866.0,1.0,12700,2020-12-16
REM000090260    ,2478178803,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 6                             ,6231 AM             ,MEERSSEN                                ,0006      ,2023-08-09,OHKL,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-09,4849866.0,1.0,2020-12-15,AFGESLOTEN,lo00075724,REM000090260    ,2478178803               ,ST              ,2020-12-16,E0009508    ,6231 AM             ,0006      ,STORING HOORT ERGENS WATER LOPEN. - GEEN          ,klant hoorde de inlaatcombinatie druppen          ,4849866.0,1.0,24700,2020-12-16
REM000090260    ,2478178803,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 6                             ,6231 AM             ,MEERSSEN                                ,0006      ,2023-08-09,OHKL,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-09,4849866.0,1.0,2020-12-15,AFGESLOTEN,lo00075724,REM000090260    ,2478178803               ,ST              ,2020-12-16,E0009508    ,6231 AM             ,0006      ,STORING HOORT ERGENS WATER LOPEN. - GEEN          ,klant hoorde de inlaatcombinatie druppen          ,4849866.0,1.0,27400,2020-12-16
REM000090260    ,2478178839,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 28                       ,6231 AR             ,MEERSSEN                                ,0028      ,2022-05-18,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,4497789.0,1.0,2018-04-30,AFGESLOTEN,lo00075740,REM000090260    ,2478178839               ,ST              ,2018-04-30,E0009508    ,6231 AR             ,0028      ,"AT DRUKVERLIES,LEKKAGE? BINNEN PAAR WEKEN WEER    ",wwisselaar lekt doorgeg zakelijke markt           ,4497789.0,1.0,21380,2018-04-30
REM000090260    ,2478178839,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 28                       ,6231 AR             ,MEERSSEN                                ,0028      ,2022-05-18,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,4497789.0,1.0,2018-04-30,AFGESLOTEN,lo00075740,REM000090260    ,2478178839               ,ST              ,2018-04-30,E0009508    ,6231 AR             ,0028      ,"AT DRUKVERLIES,LEKKAGE? BINNEN PAAR WEKEN WEER    ",wwisselaar lekt doorgeg zakelijke markt           ,4497789.0,1.0,24700,2018-04-30
REM000090260    ,2478178839,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 28                       ,6231 AR             ,MEERSSEN                                ,0028      ,2022-05-18,OHGO,2005,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-18,5056894.0,1.0,2022-01-24,AFGESLOTEN,lo00075740,REM000090260    ,2478178839               ,ST              ,2022-01-25,E0009508    ,6231 AR             ,0028      ,VVV CODE E5 GRAAG ZO VROEG MGLK MNR IS 87         ,vanaf parkeertijd is werktijd                     ,5056894.0,1.0,14341,2022-01-25
REM000090260    ,2478178839,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 28                       ,6231 AR             ,MEERSSEN                                ,0028      ,2022-05-18,OH,2005,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-18,4497789.0,1.0,2018-04-30,AFGESLOTEN,lo00075740,REM000090260    ,2478178839               ,ST              ,2018-04-30,E0009508    ,6231 AR             ,0028      ,"AT DRUKVERLIES,LEKKAGE? BINNEN PAAR WEKEN WEER    ",wwisselaar lekt doorgeg zakelijke markt           ,4497789.0,1.0,21380,2018-04-30
REM000090260    ,2478178839,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 28                       ,6231 AR             ,MEERSSEN                                ,0028      ,2022-05-18,OH,2005,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-18,4497789.0,1.0,2018-04-30,AFGESLOTEN,lo00075740,REM000090260    ,2478178839               ,ST              ,2018-04-30,E0009508    ,6231 AR             ,0028      ,"AT DRUKVERLIES,LEKKAGE? BINNEN PAAR WEKEN WEER    ",wwisselaar lekt doorgeg zakelijke markt           ,4497789.0,1.0,24700,2018-04-30
REM000090260    ,2478178839,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,EBURONENSTRAAT 28                       ,6231 AR             ,MEERSSEN                                ,0028      ,2022-05-18,OH,2005,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-18,5056894.0,1.0,2022-01-24,AFGESLOTEN,lo00075740,REM000090260    ,2478178839               ,ST              ,2022-01-25,E0009508    ,6231 AR             ,0028      ,VVV CODE E5 GRAAG ZO VROEG MGLK MNR IS 87         ,vanaf parkeertijd is werktijd                     ,5056894.0,1.0,14341,2022-01-25
REM000090259    ,2478179748,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 20                      ,6235 EJ             ,ULESTRATEN                              ,0020      ,2022-11-04,OHGO,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-04,4481351.0,1.0,2018-03-18,AFGESLOTEN,lo00435465,REM000090259    ,2478179748               ,OHKLST          ,2018-06-27,E0009508    ,6235 EJ             ,0020      ," AT ONDERHOUD KLEIN GW, KODE E4, GASKRAAN STAAT   ","geen gas in de woning, enexis gaat het op lossen  ",4481351.0,1.0,32100,2018-06-27
REM000090259    ,2478179748,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 20                      ,6235 EJ             ,ULESTRATEN                              ,0020      ,2022-11-04,OHGO,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-04,4512958.0,1.0,2018-06-27,AFGESLOTEN,lo00435465,REM000090259    ,2478179748               ,OHKL            ,2018-07-03,E0009508    ,6235 EJ             ,0020      , OHKL NA 13.00                                    ,gas storing buitenshuis enexis moet eerst geweest ,4512958.0,1.0,25400,2018-07-03
REM000090259    ,2478179748,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 20                      ,6235 EJ             ,ULESTRATEN                              ,0020      ,2022-11-04,OHGO,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-04,4512958.0,1.0,2018-06-27,AFGESLOTEN,lo00435465,REM000090259    ,2478179748               ,OHKL            ,2018-07-03,E0009508    ,6235 EJ             ,0020      , OHKL NA 13.00                                    ,gas storing buitenshuis enexis moet eerst geweest ,4512958.0,1.0,32100,2018-07-03
REM000090259    ,2478179748,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 20                      ,6235 EJ             ,ULESTRATEN                              ,0020      ,2022-11-04,OHGO,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-04,4512958.0,1.0,2018-06-27,AFGESLOTEN,lo00435465,REM000090259    ,2478179748               ,OHKL            ,2018-07-03,E0009508    ,6235 EJ             ,0020      , OHKL NA 13.00                                    ,gas storing buitenshuis enexis moet eerst geweest ,4512958.0,2.0,30400,2018-07-04
REM000090259    ,2478179751,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 22-A                    ,6235 EJ             ,ULESTRATEN                              ,0022-A    ,2023-08-07,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-07,5223775.0,1.0,2023-02-02,AFGESLOTEN,lo00435468,REM000090259    ,2478179751               ,OHKL            ,2023-08-07,E0009508    ,6235 EJ             ,0022-A    ,ONDERHOUD KLEIN VVV                               ,"toestel op eco gezet, mv niet opgevoerd.          ",5223775.0,1.0,12700,2023-08-07
REM000090259    ,2478179751,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 22-A                    ,6235 EJ             ,ULESTRATEN                              ,0022-A    ,2023-08-07,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-07,5223775.0,1.0,2023-02-02,AFGESLOTEN,lo00435468,REM000090259    ,2478179751               ,OHKL            ,2023-08-07,E0009508    ,6235 EJ             ,0022-A    ,ONDERHOUD KLEIN VVV                               ,"toestel op eco gezet, mv niet opgevoerd.          ",5223775.0,1.0,12700,2023-08-07
REM000090259    ,2478179751,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 22-A                    ,6235 EJ             ,ULESTRATEN                              ,0022-A    ,2023-08-07,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-07,5223775.0,1.0,2023-02-02,AFGESLOTEN,lo00435468,REM000090259    ,2478179751               ,OHKL            ,2023-08-07,E0009508    ,6235 EJ             ,0022-A    ,ONDERHOUD KLEIN VVV                               ,"toestel op eco gezet, mv niet opgevoerd.          ",5223775.0,1.0,17081,2023-08-07
REM000090259    ,2478179751,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 22-A                    ,6235 EJ             ,ULESTRATEN                              ,0022-A    ,2023-08-07,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-07,5223775.0,1.0,2023-02-02,AFGESLOTEN,lo00435468,REM000090259    ,2478179751               ,OHKL            ,2023-08-07,E0009508    ,6235 EJ             ,0022-A    ,ONDERHOUD KLEIN VVV                               ,"toestel op eco gezet, mv niet opgevoerd.          ",5223775.0,1.0,17081,2023-08-07
REM000090259    ,2478179751,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 22-A                    ,6235 EJ             ,ULESTRATEN                              ,0022-A    ,2023-08-07,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-07,5223775.0,1.0,2023-02-02,AFGESLOTEN,lo00435468,REM000090259    ,2478179751               ,OHKL            ,2023-08-07,E0009508    ,6235 EJ             ,0022-A    ,ONDERHOUD KLEIN VVV                               ,"toestel op eco gezet, mv niet opgevoerd.          ",5223775.0,1.0,26481,2023-08-07
REM000090259    ,2478179751,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 22-A                    ,6235 EJ             ,ULESTRATEN                              ,0022-A    ,2023-08-07,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-07,5223775.0,1.0,2023-02-02,AFGESLOTEN,lo00435468,REM000090259    ,2478179751               ,OHKL            ,2023-08-07,E0009508    ,6235 EJ             ,0022-A    ,ONDERHOUD KLEIN VVV                               ,"toestel op eco gezet, mv niet opgevoerd.          ",5223775.0,1.0,26481,2023-08-07
REM000090259    ,2478179751,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 22-A                    ,6235 EJ             ,ULESTRATEN                              ,0022-A    ,2023-08-07,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-07,5223775.0,1.0,2023-02-02,AFGESLOTEN,lo00435468,REM000090259    ,2478179751               ,OHKL            ,2023-08-07,E0009508    ,6235 EJ             ,0022-A    ,ONDERHOUD KLEIN VVV                               ,"toestel op eco gezet, mv niet opgevoerd.          ",5223775.0,1.0,30400,2023-08-07
REM000090259    ,2478179751,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,DON BOSCOSTRAAT 22-A                    ,6235 EJ             ,ULESTRATEN                              ,0022-A    ,2023-08-07,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-07,5223775.0,1.0,2023-02-02,AFGESLOTEN,lo00435468,REM000090259    ,2478179751               ,OHKL            ,2023-08-07,E0009508    ,6235 EJ             ,0022-A    ,ONDERHOUD KLEIN VVV                               ,"toestel op eco gezet, mv niet opgevoerd.          ",5223775.0,1.0,30400,2023-08-07
REM000090259    ,2478179765,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,LINDENLAAN 35                           ,6241 BA             ,BUNDE                                   ,0035      ,2022-10-20,OHGO,2008,HOK PORTAAL,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-20,4771783.0,1.0,2020-03-13,AFGESLOTEN,lo00272873,REM000090259    ,2478179765               ,OHGO            ,2020-07-01,E0009508    ,6241 BA             ,0035      ,"ONDERHOUD UITVOEREN, NIET ZIEK                    ","maar 7,5l kw druk!                                ",4771783.0,1.0,30500,2020-07-01
REM000090259    ,2478179832,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 2                             ,6241 CK             ,BUNDE                                   ,0002      ,2022-11-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-02,4932451.0,1.0,2021-04-06,AFGESLOTEN,lo00504502,REM000090259    ,2478179832               ,ST              ,2021-04-06,E0009508    ,6241 CK             ,0002      ,"GEEN WW, GEEN CV, KLANT KAN NIKS CONTROLEREN IVM  ",isoplaat brander vv                               ,4932451.0,1.0,13153,2021-04-06
REM000090259    ,2478179832,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 2                             ,6241 CK             ,BUNDE                                   ,0002      ,2022-11-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-02,4932451.0,1.0,2021-04-06,AFGESLOTEN,lo00504502,REM000090259    ,2478179832               ,ST              ,2021-04-06,E0009508    ,6241 CK             ,0002      ,"GEEN WW, GEEN CV, KLANT KAN NIKS CONTROLEREN IVM  ",isoplaat brander vv                               ,4932451.0,1.0,13153,2021-04-06
REM000090259    ,2478179832,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 2                             ,6241 CK             ,BUNDE                                   ,0002      ,2022-11-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-02,4932451.0,1.0,2021-04-06,AFGESLOTEN,lo00504502,REM000090259    ,2478179832               ,ST              ,2021-04-06,E0009508    ,6241 CK             ,0002      ,"GEEN WW, GEEN CV, KLANT KAN NIKS CONTROLEREN IVM  ",isoplaat brander vv                               ,4932451.0,1.0,20311,2021-04-06
REM000090259    ,2478179832,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 2                             ,6241 CK             ,BUNDE                                   ,0002      ,2022-11-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-02,4932451.0,1.0,2021-04-06,AFGESLOTEN,lo00504502,REM000090259    ,2478179832               ,ST              ,2021-04-06,E0009508    ,6241 CK             ,0002      ,"GEEN WW, GEEN CV, KLANT KAN NIKS CONTROLEREN IVM  ",isoplaat brander vv                               ,4932451.0,1.0,20311,2021-04-06
REM000090259    ,2478179832,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 2                             ,6241 CK             ,BUNDE                                   ,0002      ,2022-11-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-02,4932451.0,1.0,2021-04-06,AFGESLOTEN,lo00504502,REM000090259    ,2478179832               ,ST              ,2021-04-06,E0009508    ,6241 CK             ,0002      ,"GEEN WW, GEEN CV, KLANT KAN NIKS CONTROLEREN IVM  ",isoplaat brander vv                               ,4932451.0,1.0,21354,2021-04-06
REM000090259    ,2478179832,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 2                             ,6241 CK             ,BUNDE                                   ,0002      ,2022-11-02,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-02,4932451.0,1.0,2021-04-06,AFGESLOTEN,lo00504502,REM000090259    ,2478179832               ,ST              ,2021-04-06,E0009508    ,6241 CK             ,0002      ,"GEEN WW, GEEN CV, KLANT KAN NIKS CONTROLEREN IVM  ",isoplaat brander vv                               ,4932451.0,1.0,21354,2021-04-06
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939413.0,1.0,2021-05-03,NT        ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-03,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",niet thuis                                        ,4939413.0,1.0,31000,2021-05-03
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,21310,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,21310,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,21310,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,21310,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,21310,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,21310,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,22181,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,22181,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,22181,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,22181,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,22181,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,22181,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,26411,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,26411,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,26411,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,26411,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,26411,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,26411,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,32100,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,32100,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,32100,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,32100,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,32100,2021-05-04
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,1.0,32100,2021-05-04
