Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,16311,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,16311,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,16311,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,16311,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,16311,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,16311,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21381,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21381,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21381,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21381,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21381,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21381,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21881,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21881,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21881,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21881,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21881,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,21881,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,23411,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,23411,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,23411,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,23411,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,23411,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,4939648.0,1.0,2021-05-03,WOO       ,lo00273307,REM000090259    ,2478179926               ,ST              ,2021-05-04,E0009508    ,6241 DG             ,0032      ,"DRUKVERLIES GCV GWW, NA VULLEN HEEL SNEL WEER     ",warmtewisselaar cv zijdig lek                     ,4939648.0,2.0,23411,2021-05-05
REM000090259    ,2478179926,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 32                   ,6241 DG             ,BUNDE                                   ,0032      ,2022-11-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-15,5075327.0,1.0,2022-02-07,AFGESLOTEN,lo00273307,REM000090259    ,2478179926               ,OHKL            ,2022-10-25,E0009508    ,6241 DG             ,0032      ,ONDERHOUD KLEIN                                   ,mijnheer maakt nieuwe afspraak.                   ,5075327.0,1.0,30600,2022-10-25
REM000090259    ,2478179927,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 34                   ,6241 DG             ,BUNDE                                   ,0034      ,2023-09-27,OHKL,2008,"ZLDE,",1.0,1.0,2.0,2.0,1.0,24M ,2023-09-27,5230696.0,1.0,2023-02-02,AFGESLOTEN,lo00273308,REM000090259    ,2478179927               ,OHGO            ,2023-09-27,E0009508    ,6241 DG             ,0034      ,ONDERHOUD GROOT                                   ,sensor tbv ww geplaatst                           ,5230696.0,1.0,30500,2023-09-27
REM000090259    ,2478179927,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 34                   ,6241 DG             ,BUNDE                                   ,0034      ,2023-09-27,OHKL,2008,"ZLDE,",1.0,1.0,2.0,2.0,1.0,24M ,2023-09-27,5230696.0,1.0,2023-02-02,AFGESLOTEN,lo00273308,REM000090259    ,2478179927               ,OHGO            ,2023-09-27,E0009508    ,6241 DG             ,0034      ,ONDERHOUD GROOT                                   ,sensor tbv ww geplaatst                           ,5230696.0,1.0,30500,2023-09-27
REM000090259    ,2478179927,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 34                   ,6241 DG             ,BUNDE                                   ,0034      ,2023-09-27,OHKL,2008,"ZLDE,",1.0,1.0,2.0,2.0,1.0,24M ,2023-09-27,5230696.0,1.0,2023-02-02,AFGESLOTEN,lo00273308,REM000090259    ,2478179927               ,OHGO            ,2023-09-27,E0009508    ,6241 DG             ,0034      ,ONDERHOUD GROOT                                   ,sensor tbv ww geplaatst                           ,5230696.0,1.0,30500,2023-09-27
REM000090259    ,2478179927,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 34                   ,6241 DG             ,BUNDE                                   ,0034      ,2023-09-27,OHKL,2008,"ZLDE,",1.0,1.0,2.0,2.0,1.0,24M ,2023-09-27,5230696.0,1.0,2023-02-02,AFGESLOTEN,lo00273308,REM000090259    ,2478179927               ,OHGO            ,2023-09-27,E0009508    ,6241 DG             ,0034      ,ONDERHOUD GROOT                                   ,sensor tbv ww geplaatst                           ,5230696.0,1.0,30500,2023-09-27
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,20341,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,20341,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,20341,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,20341,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,20341,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,20341,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,21300,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,21300,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,21300,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,21300,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,21300,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,21300,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,24700,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,24700,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,24700,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,24700,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,24700,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,24700,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,26641,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,26641,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,26641,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,26641,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,26641,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,26641,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,30600,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,30600,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,30600,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,30600,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,30600,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,30600,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,32100,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,32100,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,32100,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,32100,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,32100,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,32100,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,71000,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,71000,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,71000,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,71000,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,71000,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,1.0,71000,2022-07-22
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,12700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,12700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,12700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,12700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,12700,2022-07-26
