Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,12700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,15641,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,15641,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,15641,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,15641,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,15641,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,15641,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,17022,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,17022,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,17022,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,17022,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,17022,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,17022,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,21341,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,21341,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,21341,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,21341,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,21341,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,21341,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,22181,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,22181,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,22181,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,22181,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,22181,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,22181,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,23441,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,23441,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,23441,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,23441,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,23441,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,23441,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,24700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,24700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,24700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,24700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,24700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,24700,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,30500,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,30500,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,30500,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,30500,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,30500,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,30500,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,71000,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,71000,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,71000,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,71000,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,71000,2022-07-26
REM000090259    ,2478179928,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 36                   ,6241 DG             ,BUNDE                                   ,0036      ,2022-07-26,OHKL,2008,BERGING,2.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,5074480.0,1.0,2022-02-07,AFGESLOTEN,lo00273309,REM000090259    ,2478179928               ,OHKLST          ,2022-07-22,E0009508    ,6241 DG             ,0036      ,B 1/2 U VTV 0628962063; ONDERHOUD KLEIN; GWW OP   ,wisselaar defect                                  ,5074480.0,2.0,71000,2022-07-26
REM000090259    ,2478180071,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HULSERVELDSTRAAT 4                      ,6243 BX             ,GEULLE                                  ,0004      ,2023-07-31,OHKL,2008,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-31,4719124.0,1.0,2019-12-27,AFGESLOTEN,lo00298261,REM000090259    ,2478180071               ,ST              ,2019-12-27,E0009508    ,6243 BX             ,0004      ,"WEL WW, DIVERSE RAD BLIJVEN KOUD, ALLES IS        ",leidingen na garage 10 jaar geleden aangelegd maar,4719124.0,1.0,16022,2019-12-27
REM000090259    ,2478180071,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HULSERVELDSTRAAT 4                      ,6243 BX             ,GEULLE                                  ,0004      ,2023-07-31,OHKL,2008,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-31,4719124.0,1.0,2019-12-27,AFGESLOTEN,lo00298261,REM000090259    ,2478180071               ,ST              ,2019-12-27,E0009508    ,6243 BX             ,0004      ,"WEL WW, DIVERSE RAD BLIJVEN KOUD, ALLES IS        ",leidingen na garage 10 jaar geleden aangelegd maar,4719124.0,1.0,19722,2019-12-27
REM000090259    ,2478180071,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HULSERVELDSTRAAT 4                      ,6243 BX             ,GEULLE                                  ,0004      ,2023-07-31,OHKL,2008,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-31,4719124.0,1.0,2019-12-27,AFGESLOTEN,lo00298261,REM000090259    ,2478180071               ,ST              ,2019-12-27,E0009508    ,6243 BX             ,0004      ,"WEL WW, DIVERSE RAD BLIJVEN KOUD, ALLES IS        ",leidingen na garage 10 jaar geleden aangelegd maar,4719124.0,1.0,71000,2019-12-27
REM000090260    ,2478179057,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 16             ,6231 GK             ,MEERSSEN                                ,0016      ,2022-07-26,OHGO,2009,KELDERTRAP,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,4771906.0,1.0,2020-03-13,AFGESLOTEN,lo00359949,REM000090260    ,2478179057               ,OHKL            ,2020-03-13,E0009508    ,6231 GK             ,0016      ,ONDERHOUD UITVOEREN                               ,REEDS GEDAAN MET OHST                             ,4771906.0,1.0,30000,2020-04-02
REM000090260    ,2478179057,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 16             ,6231 GK             ,MEERSSEN                                ,0016      ,2022-07-26,OHGO,2009,KELDERTRAP,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,4783205.0,1.0,2020-04-02,AFGESLOTEN,lo00359949,REM000090260    ,2478179057               ,ST              ,2020-04-03,E0009508    ,6231 GK             ,0016      ,"GCV WEL WW, WOENSDAG REEDS GEWEEST KLANT ZOU NOG  ",vergeten op start te drukken                      ,4783205.0,1.0,15641,2020-04-03
REM000090260    ,2478179057,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 16             ,6231 GK             ,MEERSSEN                                ,0016      ,2022-07-26,OHGO,2009,KELDERTRAP,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,4783205.0,1.0,2020-04-02,AFGESLOTEN,lo00359949,REM000090260    ,2478179057               ,ST              ,2020-04-03,E0009508    ,6231 GK             ,0016      ,"GCV WEL WW, WOENSDAG REEDS GEWEEST KLANT ZOU NOG  ",vergeten op start te drukken                      ,4783205.0,1.0,15641,2020-04-03
REM000090260    ,2478179057,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 16             ,6231 GK             ,MEERSSEN                                ,0016      ,2022-07-26,OHGO,2009,KELDERTRAP,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,4783205.0,1.0,2020-04-02,AFGESLOTEN,lo00359949,REM000090260    ,2478179057               ,ST              ,2020-04-03,E0009508    ,6231 GK             ,0016      ,"GCV WEL WW, WOENSDAG REEDS GEWEEST KLANT ZOU NOG  ",vergeten op start te drukken                      ,4783205.0,1.0,32100,2020-04-03
REM000090260    ,2478179057,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 16             ,6231 GK             ,MEERSSEN                                ,0016      ,2022-07-26,OHGO,2009,KELDERTRAP,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-26,4783205.0,1.0,2020-04-02,AFGESLOTEN,lo00359949,REM000090260    ,2478179057               ,ST              ,2020-04-03,E0009508    ,6231 GK             ,0016      ,"GCV WEL WW, WOENSDAG REEDS GEWEEST KLANT ZOU NOG  ",vergeten op start te drukken                      ,4783205.0,1.0,32100,2020-04-03
REM000090260    ,2478179079,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 74             ,6231 GM             ,MEERSSEN                                ,0074      ,2022-09-29,OHGO,2009,TRAPPEN HUIS .,1.0,1.0,4.0,4.0,2.0,24M ,2022-09-29,5078405.0,1.0,2022-02-07,AFGESLOTEN,lo00359977,REM000090260    ,2478179079               ,OHKL            ,2022-09-29,E0009508    ,6231 GM             ,0074      ,ONDERHOUD KLEIN                                   ,overstort in retour                               ,5078405.0,1.0,30400,2022-09-29
REM000090260    ,2478179079,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 74             ,6231 GM             ,MEERSSEN                                ,0074      ,2022-09-29,OHGO,2009,TRAPPEN HUIS .,1.0,1.0,4.0,4.0,2.0,24M ,2022-09-29,5280885.0,1.0,2023-07-25,AFGESLOTEN,lo00359977,REM000090260    ,2478179079               ,ST              ,2023-07-26,E0009508    ,6231 GM             ,0074      ,"KETEL GEPLAATST, SPRINGT OP CODE E8, GEEN CV/WW   ",ventilator avanta besteld                         ,5280885.0,1.0,15900,2023-07-26
REM000090260    ,2478179079,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 74             ,6231 GM             ,MEERSSEN                                ,0074      ,2022-09-29,OHGO,2009,TRAPPEN HUIS .,1.0,1.0,4.0,4.0,2.0,24M ,2022-09-29,5280885.0,1.0,2023-07-25,AFGESLOTEN,lo00359977,REM000090260    ,2478179079               ,ST              ,2023-07-26,E0009508    ,6231 GM             ,0074      ,"KETEL GEPLAATST, SPRINGT OP CODE E8, GEEN CV/WW   ",ventilator avanta besteld                         ,5280885.0,2.0,15941,2023-07-27
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4993137.0,1.0,2021-11-02,WOO       ,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-03,E0009508    ,6231 GV             ,0006      ,BEWOONSTER ZAL OM 08.35 TERPLEKKE ZIJN; ZE MOET OM,druktest uitvoeren                                ,4993137.0,1.0,32100,2021-11-03
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4993137.0,1.0,2021-11-02,WOO       ,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-03,E0009508    ,6231 GV             ,0006      ,BEWOONSTER ZAL OM 08.35 TERPLEKKE ZIJN; ZE MOET OM,druktest uitvoeren                                ,4993137.0,1.0,71000,2021-11-03
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4993672.0,1.0,2021-11-03,AFGESLOTEN,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-08,E0009508    ,6231 GV             ,0006      ,druktest uitvoeren over heledag heen. expansie    ,druktest nirt kunnen uitvoeren ivm geen kogelkrane,4993672.0,1.0,24700,2021-11-08
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4993672.0,1.0,2021-11-03,AFGESLOTEN,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-08,E0009508    ,6231 GV             ,0006      ,druktest uitvoeren over heledag heen. expansie    ,druktest nirt kunnen uitvoeren ivm geen kogelkrane,4993672.0,1.0,71000,2021-11-08
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4998001.0,1.0,2021-11-15,AFGESLOTEN,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-29,E0009508    ,6231 GV             ,0006      ,DRUKTEST MIDDAG                                   ,warmtewisselaar v.v. na negatieve druktest        ,4998001.0,1.0,21380,2021-11-29
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4998001.0,1.0,2021-11-15,AFGESLOTEN,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-29,E0009508    ,6231 GV             ,0006      ,DRUKTEST MIDDAG                                   ,warmtewisselaar v.v. na negatieve druktest        ,4998001.0,1.0,32100,2021-11-29
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4998001.0,1.0,2021-11-15,AFGESLOTEN,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-29,E0009508    ,6231 GV             ,0006      ,DRUKTEST MIDDAG                                   ,warmtewisselaar v.v. na negatieve druktest        ,4998001.0,1.0,32900,2021-11-29
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4998001.0,1.0,2021-11-15,AFGESLOTEN,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-29,E0009508    ,6231 GV             ,0006      ,DRUKTEST MIDDAG                                   ,warmtewisselaar v.v. na negatieve druktest        ,4998001.0,1.0,35000,2021-11-29
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,4998001.0,1.0,2021-11-15,AFGESLOTEN,lo00360030,REM000090260    ,2478179106               ,ST              ,2021-11-29,E0009508    ,6231 GV             ,0006      ,DRUKTEST MIDDAG                                   ,warmtewisselaar v.v. na negatieve druktest        ,4998001.0,2.0,21341,2021-12-20
REM000090260    ,2478179106,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 6         ,6231 GV             ,MEERSSEN                                ,0006      ,2022-09-26,OHGO,2008,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-26,5074822.0,1.0,2022-02-07,AFGESLOTEN,lo00360030,REM000090260    ,2478179106               ,OHKL            ,2022-09-26,E0009508    ,6231 GV             ,0006      ,ONDERHOUD KLEIN                                   ,ketel is onlangs verplaatst door wbv              ,5074822.0,1.0,30400,2022-09-27
REM000090260    ,2478179505,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 2                     ,6231 JZ             ,MEERSSEN                                ,0002      ,2023-04-18,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-02-25,4210174.0,1.0,2016-04-14,AFGESLOTEN,lo00360592,REM000090260    ,2478179505               ,ST              ,2016-04-14,E0009508    ,6231 JZ             ,0002      , AT LEKT                                          ,condensafv herstellen                             ,4210174.0,1.0,12700,2016-04-14
REM000090259    ,6391108583210803004220170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 10                            ,6241 CK             ,BUNDE                                   ,0010      ,2022-09-21,OHKL,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-21,4700164.0,1.0,2019-10-30,AFGESLOTEN,lo00273123,REM000090259    ,6391108583210803004220170,ST              ,2019-10-30,E0009508    ,6241 CK             ,0010      ,STORING ALS KLANT THERMOSTAAT OP 19 ZET. DAN WARMT,temperatuur wordt bereikt maar radiatoren worden k,4700164.0,1.0,24700,2019-10-30
REM000090259    ,6391108583210803004220170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 10                            ,6241 CK             ,BUNDE                                   ,0010      ,2022-09-21,OHKL,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-21,4700164.0,1.0,2019-10-30,AFGESLOTEN,lo00273123,REM000090259    ,6391108583210803004220170,ST              ,2019-10-30,E0009508    ,6241 CK             ,0010      ,STORING ALS KLANT THERMOSTAAT OP 19 ZET. DAN WARMT,temperatuur wordt bereikt maar radiatoren worden k,4700164.0,1.0,27400,2019-10-30
REM000090259    ,6391108583210803004220170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 10                            ,6241 CK             ,BUNDE                                   ,0010      ,2022-09-21,OHKL,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-21,5218827.0,1.0,2023-02-02,AFGESLOTEN,lo00273123,REM000090259    ,6391108583210803004220170,ST              ,2023-02-02,E0009508    ,6241 CK             ,0010      ,GWW GCV RESET HELPT NIET BLIJFT OP CODE 3 KRIJG   ,instructie gegeven om de code te noteren. Want all,5218827.0,1.0,24700,2023-02-02
REM000090259    ,6391108583210803004220170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOOLPAD 10                            ,6241 CK             ,BUNDE                                   ,0010      ,2022-09-21,OHKL,2008,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-21,5218827.0,1.0,2023-02-02,AFGESLOTEN,lo00273123,REM000090259    ,6391108583210803004220170,ST              ,2023-02-02,E0009508    ,6241 CK             ,0010      ,GWW GCV RESET HELPT NIET BLIJFT OP CODE 3 KRIJG   ,instructie gegeven om de code te noteren. Want all,5218827.0,1.0,71000,2023-02-02
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,17011,2019-11-21
