Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,17011,2019-11-21
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,17011,2019-11-21
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,17022,2019-11-21
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,17022,2019-11-21
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,17022,2019-11-21
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,20641,2019-11-21
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,20641,2019-11-21
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,4708064.0,1.0,2019-11-21,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2019-11-21,E0009508    ,6241 BP             ,0014      ,"GWW, GCV, CODE E5. RESET HELPT 5 MIN. KL IS HEEL  ",klant is niet helemaal 100%                       ,4708064.0,1.0,20641,2019-11-21
REM000090260    ,0803004220160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,MEIDOORNLAAN 14                         ,6241 BP             ,BUNDE                                   ,0014      ,2022-10-26,OH,2008,KELDERTRAP,0.0,0.0,0.0,0.0,0.0,24M ,2020-11-02,5027634.0,1.0,2022-01-12,AFGESLOTEN,lo00272940,REM000090260    ,0803004220160            ,ST              ,2022-01-12,E0009508    ,6241 BP             ,0014      , GCV GWW   MELDING VIA DOCHTER WEET VERDER NIKS   ,valse e13 branderautomaat defect.                 ,5027634.0,1.0,16041,2022-01-12
REM000090260    ,09022624309026082109093,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PASTOOR DOMINICUS HEXSTRAAT 146         ,6231 HG             ,MEERSSEN                                ,0146      ,2022-10-13,OHGO,2009,KELDERTRAP,3.0,1.0,2.0,4.0,2.0,24M ,2022-10-13,4708052.0,1.0,2019-11-21,AFGESLOTEN,lo00360182,REM000090260    ,09022624309026082109093  ,ST              ,2001-01-01,E0009508    ,6231 HG             ,0146      ,"B 30 MIN VTV 0646051734, GEEN CV, GEEN WW, BIJ    ",uitvoerder neemt dit verder op                    ,4708052.0,1.0,31500,2019-11-21
REM000090260    ,09022624309026082109093,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PASTOOR DOMINICUS HEXSTRAAT 146         ,6231 HG             ,MEERSSEN                                ,0146      ,2022-10-13,OHGO,2009,KELDERTRAP,3.0,1.0,2.0,4.0,2.0,24M ,2022-10-13,4708052.0,1.0,2019-11-21,AFGESLOTEN,lo00360182,REM000090260    ,09022624309026082109093  ,ST              ,2001-01-01,E0009508    ,6231 HG             ,0146      ,"B 30 MIN VTV 0646051734, GEEN CV, GEEN WW, BIJ    ",uitvoerder neemt dit verder op                    ,4708052.0,1.0,32600,2019-11-21
REM000090260    ,09022624309026082109093,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PASTOOR DOMINICUS HEXSTRAAT 146         ,6231 HG             ,MEERSSEN                                ,0146      ,2022-10-13,OHGO,2009,KELDERTRAP,3.0,1.0,2.0,4.0,2.0,24M ,2022-10-13,4708052.0,1.0,2019-11-21,AFGESLOTEN,lo00360182,REM000090260    ,09022624309026082109093  ,ST              ,2001-01-01,E0009508    ,6231 HG             ,0146      ,"B 30 MIN VTV 0646051734, GEEN CV, GEEN WW, BIJ    ",uitvoerder neemt dit verder op                    ,4708052.0,1.0,35000,2019-11-21
REM000090260    ,09022624309026082109093,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PASTOOR DOMINICUS HEXSTRAAT 146         ,6231 HG             ,MEERSSEN                                ,0146      ,2022-10-13,OHGO,2009,KELDERTRAP,3.0,1.0,2.0,4.0,2.0,24M ,2022-10-13,4709185.0,1.0,2019-11-25,AFGESLOTEN,lo00360182,REM000090260    ,09022624309026082109093  ,ST              ,2019-11-25,E0009508    ,6231 HG             ,0146      ,"BELLEN VTV 0646051734!! GEEN WW GEEN CV, FIRMA    ",er wordt momenteel gewerkt aan de rga geen werkzaa,4709185.0,1.0,71000,2019-11-25
REM000090260    ,0909306442030,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 68             ,6231 GL             ,MEERSSEN                                ,0068      ,2023-10-04,OHKL,2009,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-04,4830792.0,1.0,2020-10-14,AFGESLOTEN,lo00359975,REM000090260    ,0909306442030            ,ST              ,2020-10-15,E0009508    ,6231 GL             ,0068      ,"GEEN CV GEEN WW, WEDEROM STORING, 300 METER VERDER",massacontacten opgeschuurd.                       ,4830792.0,1.0,14471,2020-10-15
REM000090260    ,0909306442030,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 68             ,6231 GL             ,MEERSSEN                                ,0068      ,2023-10-04,OHKL,2009,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-04,4830792.0,1.0,2020-10-14,AFGESLOTEN,lo00359975,REM000090260    ,0909306442030            ,ST              ,2020-10-15,E0009508    ,6231 GL             ,0068      ,"GEEN CV GEEN WW, WEDEROM STORING, 300 METER VERDER",massacontacten opgeschuurd.                       ,4830792.0,1.0,20271,2020-10-15
REM000090260    ,0909306442070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 2              ,6231 GK             ,MEERSSEN                                ,0002      ,2022-04-12,OHKL,2009,kelder trap,3.0,1.0,2.0,2.0,2.0,24M ,2022-04-12,4781322.0,1.0,2020-03-13,AFGESLOTEN,lo00359940,REM000090260    ,0909306442070            ,OHKL            ,2020-06-10,E0009508    ,6231 GK             ,0002      ,ONDERHOUD UITVOEREN                               ,condensafv lekkage hersteld niet gelijmd na renova,4781322.0,1.0,25781,2020-06-10
REM000090260    ,0909306442070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 2              ,6231 GK             ,MEERSSEN                                ,0002      ,2022-04-12,OHKL,2009,kelder trap,3.0,1.0,2.0,2.0,2.0,24M ,2022-04-12,4781322.0,1.0,2020-03-13,AFGESLOTEN,lo00359940,REM000090260    ,0909306442070            ,OHKL            ,2020-06-10,E0009508    ,6231 GK             ,0002      ,ONDERHOUD UITVOEREN                               ,condensafv lekkage hersteld niet gelijmd na renova,4781322.0,1.0,27382,2020-06-10
REM000090260    ,0909306442070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 2              ,6231 GK             ,MEERSSEN                                ,0002      ,2022-04-12,OHKL,2009,kelder trap,3.0,1.0,2.0,2.0,2.0,24M ,2022-04-12,4781322.0,1.0,2020-03-13,AFGESLOTEN,lo00359940,REM000090260    ,0909306442070            ,OHKL            ,2020-06-10,E0009508    ,6231 GK             ,0002      ,ONDERHOUD UITVOEREN                               ,condensafv lekkage hersteld niet gelijmd na renova,4781322.0,1.0,30400,2020-06-10
REM000090260    ,0909306442070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 2              ,6231 GK             ,MEERSSEN                                ,0002      ,2022-04-12,OHKL,2009,kelder trap,3.0,1.0,2.0,2.0,2.0,24M ,2022-04-12,4952263.0,1.0,2021-06-29,AFGESLOTEN,lo00359940,REM000090260    ,0909306442070            ,ST              ,2021-06-29,E0009508    ,6231 GK             ,0002      ,"OVERLOOP OPEN GESPRONGEN, HOOFDKRAAN DICHT        ",inlaat comb. kapotgesprongen ivm te hoge druk. hoo,4952263.0,1.0,16341,2021-06-29
REM000090260    ,0909306442070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 2              ,6231 GK             ,MEERSSEN                                ,0002      ,2022-04-12,OHKL,2009,kelder trap,3.0,1.0,2.0,2.0,2.0,24M ,2022-04-12,4952263.0,1.0,2021-06-29,AFGESLOTEN,lo00359940,REM000090260    ,0909306442070            ,ST              ,2021-06-29,E0009508    ,6231 GK             ,0002      ,"OVERLOOP OPEN GESPRONGEN, HOOFDKRAAN DICHT        ",inlaat comb. kapotgesprongen ivm te hoge druk. hoo,4952263.0,1.0,24700,2021-06-29
REM000090260    ,0909306442070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 2              ,6231 GK             ,MEERSSEN                                ,0002      ,2022-04-12,OHKL,2009,kelder trap,3.0,1.0,2.0,2.0,2.0,24M ,2022-04-12,4952263.0,1.0,2021-06-29,AFGESLOTEN,lo00359940,REM000090260    ,0909306442070            ,ST              ,2021-06-29,E0009508    ,6231 GK             ,0002      ,"OVERLOOP OPEN GESPRONGEN, HOOFDKRAAN DICHT        ",inlaat comb. kapotgesprongen ivm te hoge druk. hoo,4952263.0,1.0,35000,2021-06-29
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,4907053.0,1.0,2021-01-17,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,OHGO            ,2021-08-12,E0009508    ,6231 GL             ,0054      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ","betreft al 10 jaar een open toestel, tevens was er",4907053.0,1.0,12700,2021-08-12
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,4907053.0,1.0,2021-01-17,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,OHGO            ,2021-08-12,E0009508    ,6231 GL             ,0054      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ","betreft al 10 jaar een open toestel, tevens was er",4907053.0,1.0,12700,2021-08-12
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,4907053.0,1.0,2021-01-17,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,OHGO            ,2021-08-12,E0009508    ,6231 GL             ,0054      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ","betreft al 10 jaar een open toestel, tevens was er",4907053.0,1.0,23454,2021-08-12
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,4907053.0,1.0,2021-01-17,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,OHGO            ,2021-08-12,E0009508    ,6231 GL             ,0054      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ","betreft al 10 jaar een open toestel, tevens was er",4907053.0,1.0,23454,2021-08-12
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,4907053.0,1.0,2021-01-17,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,OHGO            ,2021-08-12,E0009508    ,6231 GL             ,0054      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ","betreft al 10 jaar een open toestel, tevens was er",4907053.0,1.0,30500,2021-08-12
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,4907053.0,1.0,2021-01-17,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,OHGO            ,2021-08-12,E0009508    ,6231 GL             ,0054      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ","betreft al 10 jaar een open toestel, tevens was er",4907053.0,1.0,30500,2021-08-12
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,4907053.0,1.0,2021-01-17,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,OHGO            ,2021-08-12,E0009508    ,6231 GL             ,0054      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ","betreft al 10 jaar een open toestel, tevens was er",4907053.0,1.0,32600,2021-08-12
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,4907053.0,1.0,2021-01-17,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,OHGO            ,2021-08-12,E0009508    ,6231 GL             ,0054      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN, VVV            ","betreft al 10 jaar een open toestel, tevens was er",4907053.0,1.0,32600,2021-08-12
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,5177747.0,1.0,2022-12-19,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,ST              ,2022-12-19,E0009508    ,6231 GL             ,0054      ,"GCV GWW, KAN NIKS NAKIJKEN, STAAT  E R OP         ",vermogen aangepasst &amp; na reset alles oke nix t,5177747.0,1.0,16022,2022-12-19
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,5177747.0,1.0,2022-12-19,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,ST              ,2022-12-19,E0009508    ,6231 GL             ,0054      ,"GCV GWW, KAN NIKS NAKIJKEN, STAAT  E R OP         ",vermogen aangepasst &amp; na reset alles oke nix t,5177747.0,1.0,24700,2022-12-19
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,5177747.0,1.0,2022-12-19,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,ST              ,2022-12-19,E0009508    ,6231 GL             ,0054      ,"GCV GWW, KAN NIKS NAKIJKEN, STAAT  E R OP         ",vermogen aangepasst &amp; na reset alles oke nix t,5177747.0,1.0,26922,2022-12-19
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,5177747.0,1.0,2022-12-19,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,ST              ,2022-12-19,E0009508    ,6231 GL             ,0054      ,"GCV GWW, KAN NIKS NAKIJKEN, STAAT  E R OP         ",vermogen aangepasst &amp; na reset alles oke nix t,5177747.0,1.0,27400,2022-12-19
REM000090260    ,1002508264580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 54             ,6231 GL             ,MEERSSEN                                ,0054      ,2023-08-09,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-09,5177747.0,1.0,2022-12-19,AFGESLOTEN,lo00359969,REM000090260    ,1002508264580            ,ST              ,2022-12-19,E0009508    ,6231 GL             ,0054      ,"GCV GWW, KAN NIKS NAKIJKEN, STAAT  E R OP         ",vermogen aangepasst &amp; na reset alles oke nix t,5177747.0,1.0,32100,2022-12-19
REM000090260    ,2478178787,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 23                        ,6231 AK             ,MEERSSEN                                ,0023      ,2022-04-28,OHKL,2009,ZOLDER,3.0,1.0,2.0,1.0,1.0,24M ,2022-04-28,5139262.0,1.0,2022-08-10,AFGESLOTEN,lo00075794,REM000090260    ,2478178787               ,ST              ,2022-08-11,E0009508    ,6231 AK             ,0023      , VEROORZAAKT SLUITING VVV GEEN ZIEKEN             ,klant gaat gewoon weg laat kinderen achter had haa,5139262.0,1.0,15651,2022-08-11
REM000090260    ,2478178787,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,FRANKENSTRAAT 23                        ,6231 AK             ,MEERSSEN                                ,0023      ,2022-04-28,OHKL,2009,ZOLDER,3.0,1.0,2.0,1.0,1.0,24M ,2022-04-28,5139262.0,1.0,2022-08-10,AFGESLOTEN,lo00075794,REM000090260    ,2478178787               ,ST              ,2022-08-11,E0009508    ,6231 AK             ,0023      , VEROORZAAKT SLUITING VVV GEEN ZIEKEN             ,klant gaat gewoon weg laat kinderen achter had haa,5139262.0,1.0,19741,2022-08-11
REM000090260    ,2478178800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 3                             ,6231 AM             ,MEERSSEN                                ,0003      ,2023-09-14,OH,2010,ZOLDER,4.0,1.0,1.0,1.0,3.0,24M ,2021-05-18,4826132.0,1.0,2020-09-29,AFGESLOTEN,lo00359263,REM000090260    ,2478178800               ,ST              ,2020-09-30,E0009508    ,6231 AM             ,0003      ,GWW/ DRUK GOED/RESETTEN HELPT NIE/GEEN ZIEKEN     ,toestel gaskraan stond dicht                      ,4826132.0,1.0,11922,2020-09-30
REM000090260    ,2478178800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 3                             ,6231 AM             ,MEERSSEN                                ,0003      ,2023-09-14,OH,2010,ZOLDER,4.0,1.0,1.0,1.0,3.0,24M ,2021-05-18,4826132.0,1.0,2020-09-29,AFGESLOTEN,lo00359263,REM000090260    ,2478178800               ,ST              ,2020-09-30,E0009508    ,6231 AM             ,0003      ,GWW/ DRUK GOED/RESETTEN HELPT NIE/GEEN ZIEKEN     ,toestel gaskraan stond dicht                      ,4826132.0,1.0,25254,2020-09-30
REM000090260    ,2478178800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BOSSTRAAT 3                             ,6231 AM             ,MEERSSEN                                ,0003      ,2023-09-14,OH,2010,ZOLDER,4.0,1.0,1.0,1.0,3.0,24M ,2021-05-18,4826132.0,1.0,2020-09-29,AFGESLOTEN,lo00359263,REM000090260    ,2478178800               ,ST              ,2020-09-30,E0009508    ,6231 AM             ,0003      ,GWW/ DRUK GOED/RESETTEN HELPT NIE/GEEN ZIEKEN     ,toestel gaskraan stond dicht                      ,4826132.0,1.0,25300,2020-09-30
REM000090260    ,2478178882,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ROMEINENSTRAAT 8                        ,6231 BZ             ,MEERSSEN                                ,0008      ,2023-09-18,OHKL,2009,SLP KMR,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-18,4907051.0,1.0,2021-01-17,AFGESLOTEN,lo00359453,REM000090260    ,2478178882               ,OHKL            ,2021-05-18,E0009508    ,6231 BZ             ,0008      ,ONDERHOUD UITVOEREN VVV MONDKAPJE NIET VEREIST    ,veiligheidssensor geplaatst                       ,4907051.0,1.0,12700,2021-06-08
REM000090260    ,2478178882,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ROMEINENSTRAAT 8                        ,6231 BZ             ,MEERSSEN                                ,0008      ,2023-09-18,OHKL,2009,SLP KMR,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-18,4907051.0,1.0,2021-01-17,AFGESLOTEN,lo00359453,REM000090260    ,2478178882               ,OHKL            ,2021-05-18,E0009508    ,6231 BZ             ,0008      ,ONDERHOUD UITVOEREN VVV MONDKAPJE NIET VEREIST    ,veiligheidssensor geplaatst                       ,4907051.0,1.0,23454,2021-06-08
REM000090260    ,2478178882,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ROMEINENSTRAAT 8                        ,6231 BZ             ,MEERSSEN                                ,0008      ,2023-09-18,OHKL,2009,SLP KMR,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-18,4907051.0,1.0,2021-01-17,AFGESLOTEN,lo00359453,REM000090260    ,2478178882               ,OHKL            ,2021-05-18,E0009508    ,6231 BZ             ,0008      ,ONDERHOUD UITVOEREN VVV MONDKAPJE NIET VEREIST    ,veiligheidssensor geplaatst                       ,4907051.0,1.0,30400,2021-06-08
REM000090260    ,2478178882,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,ROMEINENSTRAAT 8                        ,6231 BZ             ,MEERSSEN                                ,0008      ,2023-09-18,OHKL,2009,SLP KMR,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-18,4907051.0,1.0,2021-01-17,AFGESLOTEN,lo00359453,REM000090260    ,2478178882               ,OHKL            ,2021-05-18,E0009508    ,6231 BZ             ,0008      ,ONDERHOUD UITVOEREN VVV MONDKAPJE NIET VEREIST    ,veiligheidssensor geplaatst                       ,4907051.0,1.0,71000,2021-06-08
REM000090260    ,2478179033,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,VLIEGVELDWEG 20                         ,6231 EZ             ,MEERSSEN                                ,0020      ,2023-07-18,OHGO,2009,KELDERTRAP,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-18,4998128.0,1.0,2021-11-16,AFGESLOTEN,lo00359937,REM000090260    ,2478179033               ,OHGO            ,2021-11-29,E0009508    ,6231 EZ             ,0020      ,ONDERHOUD GROOT CORONAVRIJ GEEN VVV               ,meneer houdt druk in de gaten voor een paar weekje,4998128.0,1.0,30500,2021-11-29
REM000090260    ,2478179033,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,VLIEGVELDWEG 20                         ,6231 EZ             ,MEERSSEN                                ,0020      ,2023-07-18,OHGO,2009,KELDERTRAP,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-18,4998128.0,1.0,2021-11-16,AFGESLOTEN,lo00359937,REM000090260    ,2478179033               ,OHGO            ,2021-11-29,E0009508    ,6231 EZ             ,0020      ,ONDERHOUD GROOT CORONAVRIJ GEEN VVV               ,meneer houdt druk in de gaten voor een paar weekje,4998128.0,1.0,30500,2021-11-29
REM000090260    ,2478179061,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 28             ,6231 GK             ,MEERSSEN                                ,0028      ,2022-10-05,OHGO,2009,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-05,4820778.0,1.0,2020-09-06,AFGESLOTEN,lo00359955,REM000090260    ,2478179061               ,ST              ,2020-09-06,E0009508    ,6231 GK             ,0028      ,"GCV + GWW. E 13. KETEL GEEFT KORTSLUITING, WD IS  ",problemen met stroom in de woning ! ketel met verl,4820778.0,1.0,12700,2020-09-06
REM000090260    ,2478179061,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 28             ,6231 GK             ,MEERSSEN                                ,0028      ,2022-10-05,OHGO,2009,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-05,4820778.0,1.0,2020-09-06,AFGESLOTEN,lo00359955,REM000090260    ,2478179061               ,ST              ,2020-09-06,E0009508    ,6231 GK             ,0028      ,"GCV + GWW. E 13. KETEL GEEFT KORTSLUITING, WD IS  ",problemen met stroom in de woning ! ketel met verl,4820778.0,1.0,26151,2020-09-06
REM000090260    ,2478179073,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 62             ,6231 GL             ,MEERSSEN                                ,0062      ,2022-03-09,OHGO,2000,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-09,4729695.0,1.0,2020-01-30,AFGESLOTEN,lo00359971,REM000090260    ,2478179073               ,ST              ,2020-01-30,E0009508    ,6231 GL             ,0062      ,"WEDEROM LEKKAGE, STEFAN KNUBBEN IS HIER GISTER    ",gaatje in rga. bocht vervangen                    ,4729695.0,1.0,31581,2020-01-30
REM000090260    ,2478179100,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 5         ,6231 GV             ,MEERSSEN                                ,0005      ,2022-04-28,OHGO,2009,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-28,4804286.0,1.0,2020-06-25,WOO       ,lo00360029,REM000090260    ,2478179100               ,ST              ,2020-06-26,E0009508    ,6231 GV             ,0005      ,"DRUKVERLIES, GEEN ZIEKEN, PLEK IS VRIJ            ",wisselaar besteld                                 ,4804286.0,1.0,12700,2020-06-26
REM000090260    ,2478179100,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 5         ,6231 GV             ,MEERSSEN                                ,0005      ,2022-04-28,OHGO,2009,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-28,4804286.0,1.0,2020-06-25,WOO       ,lo00360029,REM000090260    ,2478179100               ,ST              ,2020-06-26,E0009508    ,6231 GV             ,0005      ,"DRUKVERLIES, GEEN ZIEKEN, PLEK IS VRIJ            ",wisselaar besteld                                 ,4804286.0,1.0,24700,2020-06-26
REM000090260    ,2478179100,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 5         ,6231 GV             ,MEERSSEN                                ,0005      ,2022-04-28,OHGO,2009,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-28,4804286.0,1.0,2020-06-25,WOO       ,lo00360029,REM000090260    ,2478179100               ,ST              ,2020-06-26,E0009508    ,6231 GV             ,0005      ,"DRUKVERLIES, GEEN ZIEKEN, PLEK IS VRIJ            ",wisselaar besteld                                 ,4804286.0,1.0,32100,2020-06-26
REM000090260    ,2478179100,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 5         ,6231 GV             ,MEERSSEN                                ,0005      ,2022-04-28,OHGO,2009,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-28,4804286.0,1.0,2020-06-25,WOO       ,lo00360029,REM000090260    ,2478179100               ,ST              ,2020-06-26,E0009508    ,6231 GV             ,0005      ,"DRUKVERLIES, GEEN ZIEKEN, PLEK IS VRIJ            ",wisselaar besteld                                 ,4804286.0,1.0,32900,2020-06-26
REM000090260    ,2478179102,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 9         ,6231 GV             ,MEERSSEN                                ,0009      ,2023-09-06,OH,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-05-18,5285331.0,1.0,2023-08-18,AFGESLOTEN,lo00360033,REM000090260    ,2478179102               ,ST              ,2023-08-18,E0009508    ,6231 GV             ,0009      ,"LEKKAGE, RADIATOR VAN DE MUUR AF GEVALLEN OP DE   ",woco stuurt zelf een loodgieter!!!!               ,5285331.0,1.0,29501,2023-08-18
REM000090260    ,2478179102,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER BINCKHORSTSTRAAT 9         ,6231 GV             ,MEERSSEN                                ,0009      ,2023-09-06,OH,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-05-18,5285331.0,1.0,2023-08-18,AFGESLOTEN,lo00360033,REM000090260    ,2478179102               ,ST              ,2023-08-18,E0009508    ,6231 GV             ,0009      ,"LEKKAGE, RADIATOR VAN DE MUUR AF GEVALLEN OP DE   ",woco stuurt zelf een loodgieter!!!!               ,5285331.0,1.0,71000,2023-08-18
REM000090260    ,2478179223,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PASTOOR DOMINICUS HEXSTRAAT 150         ,6231 HG             ,MEERSSEN                                ,0150      ,2023-05-08,OHGO,2009,KEUKEN,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-08,4913131.0,1.0,2021-01-31,AFGESLOTEN,lo00360186,REM000090260    ,2478179223               ,ST              ,2021-01-31,E0009508    ,6231 HG             ,0150      ,"GWW, ZELFDE STORING VAN AFGELOPEN KEREN. GEEN     ",klant gaat de druk komende week in de gaten houden,4913131.0,1.0,12700,2021-01-31
REM000090260    ,2478179223,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,PASTOOR DOMINICUS HEXSTRAAT 150         ,6231 HG             ,MEERSSEN                                ,0150      ,2023-05-08,OHGO,2009,KEUKEN,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-08,4913131.0,1.0,2021-01-31,AFGESLOTEN,lo00360186,REM000090260    ,2478179223               ,ST              ,2021-01-31,E0009508    ,6231 HG             ,0150      ,"GWW, ZELFDE STORING VAN AFGELOPEN KEREN. GEEN     ",klant gaat de druk komende week in de gaten houden,4913131.0,1.0,71000,2021-01-31
REM000090260    ,2478179520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,GASTHUISPLANTSOEN 17                    ,6231 JZ             ,MEERSSEN                                ,0017      ,2021-07-26,OHGO,2007,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-26,5142139.0,1.0,2022-08-25,AFGESLOTEN,lo00360607,REM000090260    ,2478179520               ,ST              ,2022-08-26,E0009508    ,6231 JZ             ,0017      ,GWW OP ALLE KRANEN BAR 1.8 GEEN FOUTCODE VVV GEEN ,kth had ww uitgeschakeld. modulerende kth         ,5142139.0,1.0,26641,2022-08-26
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,1.0,12700,2022-05-03
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,1.0,12700,2022-05-03
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,1.0,26440,2022-05-03
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,1.0,26440,2022-05-03
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,1.0,30500,2022-05-03
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,1.0,30500,2022-05-03
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,2.0,26141,2022-05-09
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,2.0,26141,2022-05-09
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,2.0,26441,2022-05-09
REM000090260    ,ZI00000083,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,SCHOUTSTRAAT 30                         ,6243 DE             ,GEULLE                                  ,0030      ,2022-05-03,OHKL,2008,ZOLDER,1.0,5.0,1.0,1.0,1.0,24M ,2022-05-03,5069659.0,1.0,2022-02-07,AFGESLOTEN,lo00004959,REM000090260    ,ZI00000083               ,OHGO            ,2022-05-03,E0009508    ,6243 DE             ,0030      ,ONDERHOUD GROOT/GEEN CORONA/VVV                   ,vrij maken de plek                                ,5069659.0,2.0,26441,2022-05-09
REM000090260    ,ZI00000770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,CELADONSTRAAT 29                        ,6216 VK             ,MAASTRICHT                              ,0029      ,2022-06-24,OHKL,2018,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-24,4630258.0,2.0,2019-05-07,AFGESLOTEN,lo00494389,REM000090260    ,ZI00000770               ,ST              ,2019-05-07,E0009518    ,6216 VK             ,0029      ,NA 13.30 DUURT LANG VOORDAT ER WW KOMT ALLE TAPP +,ongeveer 20 mtr ww leidin naar keuken en 25 naar b,4630258.0,2.0,24700,2019-05-07
REM000090260    ,ZI00000770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,CELADONSTRAAT 29                        ,6216 VK             ,MAASTRICHT                              ,0029      ,2022-06-24,OHKL,2018,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-24,4630258.0,2.0,2019-05-07,AFGESLOTEN,lo00494389,REM000090260    ,ZI00000770               ,ST              ,2019-05-07,E0009518    ,6216 VK             ,0029      ,NA 13.30 DUURT LANG VOORDAT ER WW KOMT ALLE TAPP +,ongeveer 20 mtr ww leidin naar keuken en 25 naar b,4630258.0,2.0,27400,2019-05-07
REM000090260    ,ZI00000770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z301      ,E0009518    ,Z,ZCS+ WSTG.SERVATIUS 1X/2JR OH ,CELADONSTRAAT 29                        ,6216 VK             ,MAASTRICHT                              ,0029      ,2022-06-24,OHKL,2018,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-24,4630258.0,2.0,2019-05-07,AFGESLOTEN,lo00494389,REM000090260    ,ZI00000770               ,ST              ,2019-05-07,E0009518    ,6216 VK             ,0029      ,NA 13.30 DUURT LANG VOORDAT ER WW KOMT ALLE TAPP +,ongeveer 20 mtr ww leidin naar keuken en 25 naar b,4630258.0,2.0,32400,2019-05-07
REM000090259    ,1610313559450,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 74                          ,6301 ZG             ,VAKENBURG LB                            ,0074      ,2023-07-05,OH,2016,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2021-05-21,4380127.0,1.0,2017-08-14,AFGESLOTEN,lo00505696,REM000090259    ,1610313559450            ,OHGO            ,2017-08-14,E0009557    ,6301 ZG             ,0074      ,ONDERHOUD GROOT                                   ,PAS GEPLAATST                                     ,4380127.0,1.0,30000,2017-08-14
REM000090259    ,1610313559450,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 74                          ,6301 ZG             ,VAKENBURG LB                            ,0074      ,2023-07-05,OH,2016,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2021-05-21,5227643.0,1.0,2023-02-02,AFGESLOTEN,lo00505696,REM000090259    ,1610313559450            ,OHKL            ,2023-07-05,E0009557    ,6301 ZG             ,0074      ,ONDERHOUD KLEIN                                   ,niet mogelijk om mantel van toestel te halen ombou,5227643.0,1.0,30600,2023-07-05
REM000090259    ,1610313559450,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 74                          ,6301 ZG             ,VAKENBURG LB                            ,0074      ,2023-07-05,OH,2016,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2021-05-21,5227643.0,1.0,2023-02-02,AFGESLOTEN,lo00505696,REM000090259    ,1610313559450            ,OHKL            ,2023-07-05,E0009557    ,6301 ZG             ,0074      ,ONDERHOUD KLEIN                                   ,niet mogelijk om mantel van toestel te halen ombou,5227643.0,1.0,34000,2023-07-05
REM000090259    ,1614113770290,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 114                          ,6361 JD             ,NUTH                                    ,0114      ,2022-07-07,OHGO,2016,BERGING,1.0,1.0,2.0,1.0,2.0,24M ,2022-07-07,4380234.0,1.0,2017-07-24,AFGESLOTEN,lo00506326,REM000090259    ,1614113770290            ,OHGO            ,2017-08-21,E0009559    ,6361 JD             ,0114      ,ONDERHOUD GROOT                                   ,OH PAS GEWEEST                                    ,4380234.0,1.0,30000,2017-08-21
REM000090259    ,1614413779600,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 62                           ,6361 JD             ,NUTH                                    ,0062      ,2022-11-11,OHGO,2016,kelder,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-11,4380225.0,1.0,2017-08-21,AFGESLOTEN,lo00506300,REM000090259    ,1614413779600            ,OHGO            ,2017-08-21,E0009559    ,6361 JD             ,0062      ,ONDERHOUD GROOT                                   ,OH PAS GEWEEST                                    ,4380225.0,1.0,30000,2017-08-21
REM000090259    ,1616013884300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 84                           ,6361 JD             ,NUTH                                    ,0084      ,2023-06-21,OHGO,2016,CV HOK,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-21,4380228.0,1.0,2017-07-20,AFGESLOTEN,lo00506311,REM000090259    ,1616013884300            ,OHKL            ,2017-07-20,E0009559    ,6361 JD             ,0084      ,ONDERHOUD KLEIN                                   ,PAS GEPLAATST                                     ,4380228.0,1.0,30000,2017-07-20
