Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,1616013884300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 84                           ,6361 JD             ,NUTH                                    ,0084      ,2023-06-21,OHGO,2016,CV HOK,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-21,5282977.0,1.0,2023-08-06,AFGESLOTEN,lo00506311,REM000090259    ,1616013884300            ,ST              ,2023-08-06,E0009559    ,6361 JD             ,0084      ,Co melder gaat af.                                ,"co meting in woning, cv-ruimte en toestel gedaan. ",5282977.0,1.0,27400,2023-08-06
REM000090259    ,2010011991,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 15                         ,6363 EG             ,WIJNANDSRADE                            ,0015      ,2022-03-04,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-04,4776182.0,1.0,2020-03-13,AFGESLOTEN,lo00506697,REM000090259    ,2010011991               ,OHKLST          ,2020-05-22,E0009559    ,6363 EG             ,0015      ,"ONDERHOUD UITVOEREN, ST CODE E4 GASKRAAN OPEN     ",hoofdkraan gas stond dicht                        ,4776182.0,1.0,17022,2020-05-22
REM000090259    ,2010011991,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 15                         ,6363 EG             ,WIJNANDSRADE                            ,0015      ,2022-03-04,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-04,4776182.0,1.0,2020-03-13,AFGESLOTEN,lo00506697,REM000090259    ,2010011991               ,OHKLST          ,2020-05-22,E0009559    ,6363 EG             ,0015      ,"ONDERHOUD UITVOEREN, ST CODE E4 GASKRAAN OPEN     ",hoofdkraan gas stond dicht                        ,4776182.0,1.0,23454,2020-05-22
REM000090259    ,2010011991,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 15                         ,6363 EG             ,WIJNANDSRADE                            ,0015      ,2022-03-04,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-04,4776182.0,1.0,2020-03-13,AFGESLOTEN,lo00506697,REM000090259    ,2010011991               ,OHKLST          ,2020-05-22,E0009559    ,6363 EG             ,0015      ,"ONDERHOUD UITVOEREN, ST CODE E4 GASKRAAN OPEN     ",hoofdkraan gas stond dicht                        ,4776182.0,1.0,27100,2020-05-22
REM000090259    ,2010011991,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 15                         ,6363 EG             ,WIJNANDSRADE                            ,0015      ,2022-03-04,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-04,4776182.0,1.0,2020-03-13,AFGESLOTEN,lo00506697,REM000090259    ,2010011991               ,OHKLST          ,2020-05-22,E0009559    ,6363 EG             ,0015      ,"ONDERHOUD UITVOEREN, ST CODE E4 GASKRAAN OPEN     ",hoofdkraan gas stond dicht                        ,4776182.0,1.0,30400,2020-05-22
REM000090259    ,2010011991,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 15                         ,6363 EG             ,WIJNANDSRADE                            ,0015      ,2022-03-04,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-04,4825569.0,1.0,2020-09-28,AFGESLOTEN,lo00506697,REM000090259    ,2010011991               ,ST              ,2020-10-01,E0009559    ,6363 EG             ,0015      ,"KAMERTHERMOSTAAT GEEFT VAKER CODE E AAN, WAARDOOR ",geen E storing kunnen vinden                      ,4825569.0,1.0,27400,2020-10-01
REM000090259    ,2010011991,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 15                         ,6363 EG             ,WIJNANDSRADE                            ,0015      ,2022-03-04,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-04,5173159.0,1.0,2022-12-08,AFGESLOTEN,lo00506697,REM000090259    ,2010011991               ,ST              ,2022-12-14,E0009559    ,6363 EG             ,0015      ,"RADIATOR HAL BLIJFT WARM, KNOP WERKT NIET GOED,   ",radiatorkraan gangbaar gemaakt                    ,5173159.0,1.0,26032,2022-12-14
REM000090260    ,2478179938,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 56                   ,6241 DG             ,BUNDE                                   ,0056      ,2023-07-06,OH,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-01-13,4478541.0,1.0,2018-03-18,AFGESLOTEN,lo00273319,REM000090260    ,2478179938               ,OHGO            ,2018-06-26,E0009508    ,6241 DG             ,0056      ,ONDERHOUD GROOT                                   ,IN APRIL UITGEVEORD                               ,4478541.0,1.0,30000,2018-06-26
REM000090260    ,2478179938,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,HEILIGENBERGSTRAAT 56                   ,6241 DG             ,BUNDE                                   ,0056      ,2023-07-06,OH,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-01-13,4907069.0,1.0,2021-01-17,AFGESLOTEN,lo00273319,REM000090260    ,2478179938               ,OHGO            ,2021-05-18,E0009508    ,6241 DG             ,0056      ,ONDERHOUD UITVOEREN                               ,oh reeds gedaan 2021........                      ,4907069.0,1.0,30000,2021-06-07
REM000090260    ,2480762573,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z304      ,E0009508    ,Z,ZCS+ WSTG.MEERSSEN 1X/2 JR OH ,BURGEMEESTER MURISSTRAAT 109            ,6231 GJ             ,MEERSSEN                                ,0109      ,2022-04-21,OHKL,2007,ZOLDER,3.0,1.0,2.0,4.0,1.0,24M ,2022-04-21,4494964.0,1.0,2018-04-14,AFGESLOTEN,lo00074886,REM000090260    ,2480762573               ,ST              ,2018-04-14,E0009508    ,6231 GJ             ,0109      ,AT  LEKT OVER STROOM                              ,lijm verbinding zat los dit hesteld Zie foto.     ,4494964.0,1.0,23482,2018-04-14
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,17081,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,17081,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,17081,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,17081,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,17081,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,17081,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,17081,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,17081,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,19741,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,19741,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,19741,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,19741,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,19741,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,19741,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,19741,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,19741,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,30500,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,30500,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,30500,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,30500,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,30500,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,30500,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,30500,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,30500,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,31532,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,31532,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,31532,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,31532,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,31532,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,31532,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,31532,2022-07-11
REM000090259    ,1012308964200,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 14                         ,6363 EG             ,WIJNANDSRADE                            ,0014      ,2022-07-11,OHKL,2010,BERGING,3.0,1.0,2.0,4.0,1.0,24M ,2022-07-11,5068793.0,1.0,2022-02-07,AFGESLOTEN,lo00506696,REM000090259    ,1012308964200            ,OHGO            ,2022-07-11,E0009559    ,6363 EG             ,0014      ,ONDERHOUD GROOT                                   ,toestel in orde gemaakt.                          ,5068793.0,1.0,31532,2022-07-11
REM000090259    ,1012308964300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 9                          ,6363 EG             ,WIJNANDSRADE                            ,0009      ,2022-10-31,OHKL,2010,BERGHOK 1STE  VERD,1.0,1.0,1.0,2.0,2.0,24M ,2022-10-31,4824263.0,1.0,2020-09-23,AFGESLOTEN,lo00506691,REM000090259    ,1012308964300            ,OHKL            ,2020-10-14,E0009559    ,6363 EG             ,0009      ,"ONDERHOUD KLEIN, GEEN ZIEKEN                      ","expansievat niet gebeugeld, uitbesteed werk aangev",4824263.0,1.0,22181,2020-10-14
REM000090259    ,1012308964300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 9                          ,6363 EG             ,WIJNANDSRADE                            ,0009      ,2022-10-31,OHKL,2010,BERGHOK 1STE  VERD,1.0,1.0,1.0,2.0,2.0,24M ,2022-10-31,4824263.0,1.0,2020-09-23,AFGESLOTEN,lo00506691,REM000090259    ,1012308964300            ,OHKL            ,2020-10-14,E0009559    ,6363 EG             ,0009      ,"ONDERHOUD KLEIN, GEEN ZIEKEN                      ","expansievat niet gebeugeld, uitbesteed werk aangev",4824263.0,1.0,29582,2020-10-14
REM000090259    ,1012308964300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 9                          ,6363 EG             ,WIJNANDSRADE                            ,0009      ,2022-10-31,OHKL,2010,BERGHOK 1STE  VERD,1.0,1.0,1.0,2.0,2.0,24M ,2022-10-31,4824263.0,1.0,2020-09-23,AFGESLOTEN,lo00506691,REM000090259    ,1012308964300            ,OHKL            ,2020-10-14,E0009559    ,6363 EG             ,0009      ,"ONDERHOUD KLEIN, GEEN ZIEKEN                      ","expansievat niet gebeugeld, uitbesteed werk aangev",4824263.0,1.0,30400,2020-10-14
REM000090259    ,1012308964300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 9                          ,6363 EG             ,WIJNANDSRADE                            ,0009      ,2022-10-31,OHKL,2010,BERGHOK 1STE  VERD,1.0,1.0,1.0,2.0,2.0,24M ,2022-10-31,4824263.0,1.0,2020-09-23,AFGESLOTEN,lo00506691,REM000090259    ,1012308964300            ,OHKL            ,2020-10-14,E0009559    ,6363 EG             ,0009      ,"ONDERHOUD KLEIN, GEEN ZIEKEN                      ","expansievat niet gebeugeld, uitbesteed werk aangev",4824263.0,1.0,35000,2020-10-14
REM000090259    ,1610313559300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PASTORIJSTRAAT 37-F                     ,6361 AG             ,NUTH                                    ,0037-F    ,2023-07-10,OHGO,2016,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-10,4906224.0,1.0,2021-01-17,AFGESLOTEN,lo00506089,REM000090259    ,1610313559300            ,OHGO            ,2021-07-19,E0009559    ,6361 AG             ,0037-F    ,"ONDERHOUD UITVOEREN, VVV                          ",klant is nieuw hierom instructie gegeven          ,4906224.0,1.0,12700,2021-07-19
REM000090259    ,1610313559300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PASTORIJSTRAAT 37-F                     ,6361 AG             ,NUTH                                    ,0037-F    ,2023-07-10,OHGO,2016,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-10,4906224.0,1.0,2021-01-17,AFGESLOTEN,lo00506089,REM000090259    ,1610313559300            ,OHGO            ,2021-07-19,E0009559    ,6361 AG             ,0037-F    ,"ONDERHOUD UITVOEREN, VVV                          ",klant is nieuw hierom instructie gegeven          ,4906224.0,1.0,30500,2021-07-19
REM000090259    ,1614013763620,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 58                           ,6361 JD             ,NUTH                                    ,0058      ,2022-11-10,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-10,4380223.0,1.0,2017-08-21,AFGESLOTEN,lo00506298,REM000090259    ,1614013763620            ,OHGO            ,2017-08-21,E0009559    ,6361 JD             ,0058      ,ONDERHOUD GROOT                                   ,OH PAS GEWEEST                                    ,4380223.0,1.0,30000,2017-08-21
REM000090259    ,1614413779690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PASTORIJSTRAAT 37-G                     ,6361 AG             ,NUTH                                    ,0037-G    ,2022-06-21,OHGO,2016,BERGING GANG,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-21,4380188.0,1.0,2017-11-01,AFGESLOTEN,lo00506090,REM000090259    ,1614413779690            ,OHGO            ,2017-12-18,E0009559    ,6361 AG             ,0037-G    ,ONDERHOUD GROOT                                   ,TOESTEL IS VAN JUNI 2016 OHKL AFGESPROKEN         ,4380188.0,1.0,30000,2017-12-18
REM000090259    ,1614413779690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PASTORIJSTRAAT 37-G                     ,6361 AG             ,NUTH                                    ,0037-G    ,2022-06-21,OHGO,2016,BERGING GANG,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-21,5075288.0,1.0,2022-02-07,AFGESLOTEN,lo00506090,REM000090259    ,1614413779690            ,OHKL            ,2022-06-21,E0009559    ,6361 AG             ,0037-G    ,ONDERHOUD KLEIN                                   ,vuilfilter gespoeld                               ,5075288.0,1.0,12700,2022-06-21
REM000090259    ,1614413779690,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PASTORIJSTRAAT 37-G                     ,6361 AG             ,NUTH                                    ,0037-G    ,2022-06-21,OHGO,2016,BERGING GANG,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-21,5075288.0,1.0,2022-02-07,AFGESLOTEN,lo00506090,REM000090259    ,1614413779690            ,OHKL            ,2022-06-21,E0009559    ,6361 AG             ,0037-G    ,ONDERHOUD KLEIN                                   ,vuilfilter gespoeld                               ,5075288.0,1.0,30400,2022-06-21
REM000090259    ,2010,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 7                          ,6363 EG             ,WIJNANDSRADE                            ,0007      ,2022-09-21,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5255005.0,1.0,2023-03-23,AFGESLOTEN,lo00506689,REM000090259    ,2010                     ,ST              ,2023-03-24,E0009559    ,6363 EG             ,0007      ,"GCV, GWW, CODE F6, RESET, WD 1.5                  ",warmtewisselaar doorgestoken                      ,5255005.0,1.0,12700,2023-03-24
REM000090259    ,2010,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 7                          ,6363 EG             ,WIJNANDSRADE                            ,0007      ,2022-09-21,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5255005.0,1.0,2023-03-23,AFGESLOTEN,lo00506689,REM000090259    ,2010                     ,ST              ,2023-03-24,E0009559    ,6363 EG             ,0007      ,"GCV, GWW, CODE F6, RESET, WD 1.5                  ",warmtewisselaar doorgestoken                      ,5255005.0,1.0,12700,2023-03-24
REM000090259    ,2010,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 7                          ,6363 EG             ,WIJNANDSRADE                            ,0007      ,2022-09-21,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5255005.0,1.0,2023-03-23,AFGESLOTEN,lo00506689,REM000090259    ,2010                     ,ST              ,2023-03-24,E0009559    ,6363 EG             ,0007      ,"GCV, GWW, CODE F6, RESET, WD 1.5                  ",warmtewisselaar doorgestoken                      ,5255005.0,1.0,14441,2023-03-24
REM000090259    ,2010,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 7                          ,6363 EG             ,WIJNANDSRADE                            ,0007      ,2022-09-21,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5255005.0,1.0,2023-03-23,AFGESLOTEN,lo00506689,REM000090259    ,2010                     ,ST              ,2023-03-24,E0009559    ,6363 EG             ,0007      ,"GCV, GWW, CODE F6, RESET, WD 1.5                  ",warmtewisselaar doorgestoken                      ,5255005.0,1.0,14441,2023-03-24
REM000090259    ,2010,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 7                          ,6363 EG             ,WIJNANDSRADE                            ,0007      ,2022-09-21,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5255005.0,1.0,2023-03-23,AFGESLOTEN,lo00506689,REM000090259    ,2010                     ,ST              ,2023-03-24,E0009559    ,6363 EG             ,0007      ,"GCV, GWW, CODE F6, RESET, WD 1.5                  ",warmtewisselaar doorgestoken                      ,5255005.0,1.0,20241,2023-03-24
REM000090259    ,2010,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 7                          ,6363 EG             ,WIJNANDSRADE                            ,0007      ,2022-09-21,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5255005.0,1.0,2023-03-23,AFGESLOTEN,lo00506689,REM000090259    ,2010                     ,ST              ,2023-03-24,E0009559    ,6363 EG             ,0007      ,"GCV, GWW, CODE F6, RESET, WD 1.5                  ",warmtewisselaar doorgestoken                      ,5255005.0,1.0,20241,2023-03-24
REM000090259    ,2010010269,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORTENSIASTRAAT 7                       ,6301 WX             ,VALKENBURG LB                           ,0007      ,2022-10-11,OHGO,2011,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-11,5248484.0,1.0,2023-02-28,AFGESLOTEN,lo00505474,REM000090259    ,2010010269               ,ST              ,2023-03-10,E0009557    ,6301 WX             ,0007      ,CAPACITEITSBEREKENING.                            ,iov woco capaciteitsberekening rad gang.          ,5248484.0,1.0,24700,2023-03-10
REM000090259    ,2010010269,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORTENSIASTRAAT 7                       ,6301 WX             ,VALKENBURG LB                           ,0007      ,2022-10-11,OHGO,2011,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-11,5248484.0,1.0,2023-02-28,AFGESLOTEN,lo00505474,REM000090259    ,2010010269               ,ST              ,2023-03-10,E0009557    ,6301 WX             ,0007      ,CAPACITEITSBEREKENING.                            ,iov woco capaciteitsberekening rad gang.          ,5248484.0,1.0,24700,2023-03-10
REM000090259    ,2010010601,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 33           ,6301 TR             ,VALKENBURG LB                           ,0033      ,2022-07-18,OHKL,2012,BERGING,2.0,1.0,1.0,4.0,1.0,24M ,2022-07-18,4565639.0,1.0,2018-11-30,AFGESLOTEN,lo00505181,REM000090259    ,2010010601               ,ST              ,2018-11-30,E0009557    ,6301 TR             ,0033      ,"AT GEEN WW EN CV, RESET HELPT NIET                ",storings code ???                                 ,4565639.0,1.0,27100,2018-11-30
REM000090259    ,2010010601,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 33           ,6301 TR             ,VALKENBURG LB                           ,0033      ,2022-07-18,OHKL,2012,BERGING,2.0,1.0,1.0,4.0,1.0,24M ,2022-07-18,4565639.0,1.0,2018-11-30,AFGESLOTEN,lo00505181,REM000090259    ,2010010601               ,ST              ,2018-11-30,E0009557    ,6301 TR             ,0033      ,"AT GEEN WW EN CV, RESET HELPT NIET                ",storings code ???                                 ,4565639.0,1.0,27400,2018-11-30
REM000090259    ,2010011988,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 12                         ,6363 EG             ,WIJNANDSRADE                            ,0012      ,2023-06-15,OH,2010,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2020-07-23,4776179.0,1.0,2020-03-13,WOO       ,lo00506694,REM000090259    ,2010011988               ,OHKL            ,2020-07-23,E0009559    ,6363 EG             ,0012      ,"ONDERHOUD UITVOEREN, CORONA PROCEDURE UITGELEGD   ","gasblok laat door, geen gasblok meer op de bus van",4776179.0,1.0,12700,2020-07-23
REM000090259    ,2010011988,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 12                         ,6363 EG             ,WIJNANDSRADE                            ,0012      ,2023-06-15,OH,2010,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2020-07-23,4776179.0,1.0,2020-03-13,WOO       ,lo00506694,REM000090259    ,2010011988               ,OHKL            ,2020-07-23,E0009559    ,6363 EG             ,0012      ,"ONDERHOUD UITVOEREN, CORONA PROCEDURE UITGELEGD   ","gasblok laat door, geen gasblok meer op de bus van",4776179.0,1.0,30400,2020-07-23
REM000090259    ,2010011988,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 12                         ,6363 EG             ,WIJNANDSRADE                            ,0012      ,2023-06-15,OH,2010,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2020-07-23,4776179.0,1.0,2020-03-13,WOO       ,lo00506694,REM000090259    ,2010011988               ,OHKL            ,2020-07-23,E0009559    ,6363 EG             ,0012      ,"ONDERHOUD UITVOEREN, CORONA PROCEDURE UITGELEGD   ","gasblok laat door, geen gasblok meer op de bus van",4776179.0,1.0,32100,2020-07-23
REM000090259    ,2010011993,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 17                         ,6363 EG             ,WIJNANDSRADE                            ,0017      ,2022-08-08,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-08,5140145.0,1.0,2022-08-15,AFGESLOTEN,lo00506699,REM000090259    ,2010011993               ,ST              ,2022-08-17,E0009559    ,6363 EG             ,0017      ," ZEER WARRIG VERHAAL, KAN KT NIET MEER REGELEN?   ",Bewoonster door thermostaat in koelkast te leggen ,5140145.0,1.0,24700,2022-08-17
REM000090260    ,0733303876710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 94                          ,6301 ZG             ,VALKENBURG LB                           ,0094      ,2022-10-18,OHKL,2007,KEUKENKAST,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-18,4716982.0,1.0,2019-12-17,AFGESLOTEN,lo00505704,REM000090260    ,0733303876710            ,OHKLST          ,2020-01-02,E0009557    ,6301 ZG             ,0094      ,"B 30 MIN 0627425248, ONDERHOUD KLEIN + STORING,   ",e13 storing                                       ,4716982.0,1.0,21300,2020-01-02
REM000090260    ,0733303876710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 94                          ,6301 ZG             ,VALKENBURG LB                           ,0094      ,2022-10-18,OHKL,2007,KEUKENKAST,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-18,4716982.0,1.0,2019-12-17,AFGESLOTEN,lo00505704,REM000090260    ,0733303876710            ,OHKLST          ,2020-01-02,E0009557    ,6301 ZG             ,0094      ,"B 30 MIN 0627425248, ONDERHOUD KLEIN + STORING,   ",e13 storing                                       ,4716982.0,1.0,30000,2020-01-02
REM000090260    ,0733303876710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 94                          ,6301 ZG             ,VALKENBURG LB                           ,0094      ,2022-10-18,OHKL,2007,KEUKENKAST,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-18,4716982.0,1.0,2019-12-17,AFGESLOTEN,lo00505704,REM000090260    ,0733303876710            ,OHKLST          ,2020-01-02,E0009557    ,6301 ZG             ,0094      ,"B 30 MIN 0627425248, ONDERHOUD KLEIN + STORING,   ",e13 storing                                       ,4716982.0,1.0,32100,2020-01-02
REM000090260    ,0733303876710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 94                          ,6301 ZG             ,VALKENBURG LB                           ,0094      ,2022-10-18,OHKL,2007,KEUKENKAST,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-18,4716982.0,1.0,2019-12-17,AFGESLOTEN,lo00505704,REM000090260    ,0733303876710            ,OHKLST          ,2020-01-02,E0009557    ,6301 ZG             ,0094      ,"B 30 MIN 0627425248, ONDERHOUD KLEIN + STORING,   ",e13 storing                                       ,4716982.0,1.0,35000,2020-01-02
REM000090260    ,0733303876710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 94                          ,6301 ZG             ,VALKENBURG LB                           ,0094      ,2022-10-18,OHKL,2007,KEUKENKAST,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-18,5154414.0,1.0,2022-10-10,AFGESLOTEN,lo00505704,REM000090260    ,0733303876710            ,ST              ,2022-10-10,E0009557    ,6301 ZG             ,0094      ,"GWW, GCV, DRUK IS 0 BAR. KLANT IS BLIND KAN NIET  ",bijvullen badkamer                                ,5154414.0,1.0,12700,2022-10-10
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5255341.0,1.0,2023-03-25,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-03-25,E0009559    ,6336 WD             ,0006      ,"Geen ww/vw, gereset. w.d. onbekend, werd          ",alles doorberekenen ivm blikseminslag.            ,5255341.0,1.0,24700,2023-03-25
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5255341.0,1.0,2023-03-25,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-03-25,E0009559    ,6336 WD             ,0006      ,"Geen ww/vw, gereset. w.d. onbekend, werd          ",alles doorberekenen ivm blikseminslag.            ,5255341.0,1.0,32100,2023-03-25
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5255341.0,1.0,2023-03-25,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-03-25,E0009559    ,6336 WD             ,0006      ,"Geen ww/vw, gereset. w.d. onbekend, werd          ",alles doorberekenen ivm blikseminslag.            ,5255341.0,1.0,88888,2023-03-25
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,12700,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,12700,2023-04-05
