Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,12700,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,12700,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,15641,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,15641,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,15641,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,15641,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,15941,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,15941,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,15941,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,15941,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,19741,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,19741,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,19741,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,19741,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,71000,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,71000,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,71000,2023-04-05
REM000090260    ,0902194761330076255071924,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 6                           ,6336 WD             ,HULSBERG                                ,0006      ,2021-07-13,OHGO,2019,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2021-07-13,5257369.0,1.0,2023-04-03,AFGESLOTEN,lo00506027,REM000090260    ,0902194761330076255071924,ST              ,2023-04-05,E0009559    ,6336 WD             ,0006      ,"POMP, VENT EN PRINT VV IVM                        ",alles doorberekenen ivm bliksemschade             ,5257369.0,1.0,71000,2023-04-05
REM000090260    ,1004108397280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 21                           ,6336 WL             ,HULSBERG                                ,0021      ,2022-12-07,OHKL,2010,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2022-12-07,4380179.0,1.0,2017-11-01,AFGESLOTEN,lo00506079,REM000090260    ,1004108397280            ,OHKL            ,2017-11-14,E0009559    ,6336 WL             ,0021      ,ONDERHOUD KLEIN                                   ,OH IS LATER UITGEVOERD                            ,4380179.0,1.0,30000,2018-08-21
REM000090260    ,1108802059340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 29                        ,6361 VK             ,NUTH                                    ,0029      ,2022-07-07,OHGO,2011,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-07,4485478.0,1.0,2018-03-18,AFGESLOTEN,lo00506373,REM000090260    ,1108802059340            ,OHKL            ,2018-05-16,E0009559    ,6361 VK             ,0029      ,AM ONDERHOUD KLEIN                                ,aanpassen type toestel + locatie: remeha avanta 28,4485478.0,1.0,14600,2018-05-16
REM000090260    ,1108802059340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 29                        ,6361 VK             ,NUTH                                    ,0029      ,2022-07-07,OHGO,2011,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-07,4485478.0,1.0,2018-03-18,AFGESLOTEN,lo00506373,REM000090260    ,1108802059340            ,OHKL            ,2018-05-16,E0009559    ,6361 VK             ,0029      ,AM ONDERHOUD KLEIN                                ,aanpassen type toestel + locatie: remeha avanta 28,4485478.0,1.0,30400,2018-05-16
REM000090260    ,1108802059620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DOCTOR POELSSTRAAT 4                    ,6336 TS             ,HULSBERG                                ,0004      ,2022-07-07,OHGO,2011,bijkeuken,1.0,1.0,2.0,4.0,1.0,24M ,2022-07-07,5136112.0,1.0,2022-07-26,AFGESLOTEN,lo00313211,REM000090260    ,1108802059620            ,ST              ,2022-07-27,E0009559    ,6336 TS             ,0004      ,GGW OP ALLE TAPPUNTEN; STORINGSCODE E10;          ,"druk was goed, pomp liep ook , oorzaak geen doorst",5136112.0,1.0,71000,2022-07-27
REM000090260    ,1128503126570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,JOSEPHSTRAAT 27                         ,6361 VX             ,NUTH                                    ,0027      ,2022-04-15,OHKL,2011,ZOLDER,1.0,1.0,1.0,4.0,2.0,24M ,2022-04-15,4459314.0,1.0,2018-03-01,AFGESLOTEN,lo00506418,REM000090260    ,1128503126570            ,ST              ,2018-03-01,E0009559    ,6361 VX             ,0027      ,AT STAAN LATEN CV VALT UIT. CODE E5. INDIEN NIET  ,installateur net rga opgelost geen problemen meer ,4459314.0,1.0,71000,2018-03-01
REM000090260    ,1128503126570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,JOSEPHSTRAAT 27                         ,6361 VX             ,NUTH                                    ,0027      ,2022-04-15,OHKL,2011,ZOLDER,1.0,1.0,1.0,4.0,2.0,24M ,2022-04-15,5074031.0,1.0,2022-02-07,AFGESLOTEN,lo00506418,REM000090260    ,1128503126570            ,OHGO            ,2022-04-15,E0009559    ,6361 VX             ,0027      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ","klant heeft doelbewust 3,5 ltr pmin ww.           ",5074031.0,1.0,17022,2022-04-15
REM000090260    ,1128503126570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,JOSEPHSTRAAT 27                         ,6361 VX             ,NUTH                                    ,0027      ,2022-04-15,OHKL,2011,ZOLDER,1.0,1.0,1.0,4.0,2.0,24M ,2022-04-15,5074031.0,1.0,2022-02-07,AFGESLOTEN,lo00506418,REM000090260    ,1128503126570            ,OHGO            ,2022-04-15,E0009559    ,6361 VX             ,0027      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ","klant heeft doelbewust 3,5 ltr pmin ww.           ",5074031.0,1.0,21354,2022-04-15
REM000090260    ,1128503126570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,JOSEPHSTRAAT 27                         ,6361 VX             ,NUTH                                    ,0027      ,2022-04-15,OHKL,2011,ZOLDER,1.0,1.0,1.0,4.0,2.0,24M ,2022-04-15,5074031.0,1.0,2022-02-07,AFGESLOTEN,lo00506418,REM000090260    ,1128503126570            ,OHGO            ,2022-04-15,E0009559    ,6361 VX             ,0027      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ","klant heeft doelbewust 3,5 ltr pmin ww.           ",5074031.0,1.0,24700,2022-04-15
REM000090260    ,1128503126570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,JOSEPHSTRAAT 27                         ,6361 VX             ,NUTH                                    ,0027      ,2022-04-15,OHKL,2011,ZOLDER,1.0,1.0,1.0,4.0,2.0,24M ,2022-04-15,5074031.0,1.0,2022-02-07,AFGESLOTEN,lo00506418,REM000090260    ,1128503126570            ,OHGO            ,2022-04-15,E0009559    ,6361 VX             ,0027      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ","klant heeft doelbewust 3,5 ltr pmin ww.           ",5074031.0,1.0,30500,2022-04-15
REM000090260    ,1128503126570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,JOSEPHSTRAAT 27                         ,6361 VX             ,NUTH                                    ,0027      ,2022-04-15,OHKL,2011,ZOLDER,1.0,1.0,1.0,4.0,2.0,24M ,2022-04-15,5074031.0,1.0,2022-02-07,AFGESLOTEN,lo00506418,REM000090260    ,1128503126570            ,OHGO            ,2022-04-15,E0009559    ,6361 VX             ,0027      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ","klant heeft doelbewust 3,5 ltr pmin ww.           ",5074031.0,1.0,71000,2022-04-15
REM000090260    ,1201103731460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 21                             ,6361 GC             ,NUTH                                    ,0021      ,2023-06-21,OHGO,2010,ZOLDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-21,5229423.0,1.0,2023-02-02,AFGESLOTEN,lo00506255,REM000090260    ,1201103731460            ,OHKL            ,2023-06-21,E0009559    ,6361 GC             ,0021      ,ONDERHOUD KLEIN                                   ,oh verplaatst van juni naar okt.ivm hitte.        ,5229423.0,1.0,17022,2023-06-21
REM000090260    ,1201103731460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 21                             ,6361 GC             ,NUTH                                    ,0021      ,2023-06-21,OHGO,2010,ZOLDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-21,5229423.0,1.0,2023-02-02,AFGESLOTEN,lo00506255,REM000090260    ,1201103731460            ,OHKL            ,2023-06-21,E0009559    ,6361 GC             ,0021      ,ONDERHOUD KLEIN                                   ,oh verplaatst van juni naar okt.ivm hitte.        ,5229423.0,1.0,24700,2023-06-21
REM000090260    ,1201103731460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 21                             ,6361 GC             ,NUTH                                    ,0021      ,2023-06-21,OHGO,2010,ZOLDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-21,5229423.0,1.0,2023-02-02,AFGESLOTEN,lo00506255,REM000090260    ,1201103731460            ,OHKL            ,2023-06-21,E0009559    ,6361 GC             ,0021      ,ONDERHOUD KLEIN                                   ,oh verplaatst van juni naar okt.ivm hitte.        ,5229423.0,1.0,30400,2023-06-21
REM000090260    ,1201103731460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 21                             ,6361 GC             ,NUTH                                    ,0021      ,2023-06-21,OHGO,2010,ZOLDER,2.0,1.0,1.0,1.0,2.0,24M ,2023-06-21,5229423.0,1.0,2023-02-02,AFGESLOTEN,lo00506255,REM000090260    ,1201103731460            ,OHKL            ,2023-06-21,E0009559    ,6361 GC             ,0021      ,ONDERHOUD KLEIN                                   ,oh verplaatst van juni naar okt.ivm hitte.        ,5229423.0,1.0,71000,2023-06-21
REM000090260    ,1307906581160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 1                           ,6361 XP             ,NUTH                                    ,0001      ,2022-07-08,OHKL,2013,BERGING BOVEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-07-08,4380268.0,1.0,2017-11-01,AFGESLOTEN,lo00506536,REM000090260    ,1307906581160            ,OHGO            ,2018-04-30,E0009559    ,6361 XP             ,0001      ,ONDERHOUD GROOT                                   ,DUBBEL                                            ,4380268.0,1.0,30000,2018-04-30
REM000090260    ,132750770546,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 18                             ,6361 GE             ,NUTH                                    ,0018      ,2022-08-22,OHKL,2013,ZOLDER,1.0,1.0,3.0,4.0,2.0,24M ,2022-08-22,5074002.0,1.0,2022-02-07,AFGESLOTEN,lo00506261,REM000090260    ,132750770546             ,OHGO            ,2022-08-22,E0009559    ,6361 GE             ,0018      ,ONDERHOUD GROOT                                   ,automatische ontluchter vervangen                 ,5074002.0,1.0,12700,2022-08-22
REM000090260    ,132750770546,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 18                             ,6361 GE             ,NUTH                                    ,0018      ,2022-08-22,OHKL,2013,ZOLDER,1.0,1.0,3.0,4.0,2.0,24M ,2022-08-22,5074002.0,1.0,2022-02-07,AFGESLOTEN,lo00506261,REM000090260    ,132750770546             ,OHGO            ,2022-08-22,E0009559    ,6361 GE             ,0018      ,ONDERHOUD GROOT                                   ,automatische ontluchter vervangen                 ,5074002.0,1.0,12700,2022-08-22
REM000090260    ,132750770546,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 18                             ,6361 GE             ,NUTH                                    ,0018      ,2022-08-22,OHKL,2013,ZOLDER,1.0,1.0,3.0,4.0,2.0,24M ,2022-08-22,5074002.0,1.0,2022-02-07,AFGESLOTEN,lo00506261,REM000090260    ,132750770546             ,OHGO            ,2022-08-22,E0009559    ,6361 GE             ,0018      ,ONDERHOUD GROOT                                   ,automatische ontluchter vervangen                 ,5074002.0,1.0,22181,2022-08-22
REM000090260    ,132750770546,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 18                             ,6361 GE             ,NUTH                                    ,0018      ,2022-08-22,OHKL,2013,ZOLDER,1.0,1.0,3.0,4.0,2.0,24M ,2022-08-22,5074002.0,1.0,2022-02-07,AFGESLOTEN,lo00506261,REM000090260    ,132750770546             ,OHGO            ,2022-08-22,E0009559    ,6361 GE             ,0018      ,ONDERHOUD GROOT                                   ,automatische ontluchter vervangen                 ,5074002.0,1.0,22181,2022-08-22
REM000090260    ,132750770546,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 18                             ,6361 GE             ,NUTH                                    ,0018      ,2022-08-22,OHKL,2013,ZOLDER,1.0,1.0,3.0,4.0,2.0,24M ,2022-08-22,5074002.0,1.0,2022-02-07,AFGESLOTEN,lo00506261,REM000090260    ,132750770546             ,OHGO            ,2022-08-22,E0009559    ,6361 GE             ,0018      ,ONDERHOUD GROOT                                   ,automatische ontluchter vervangen                 ,5074002.0,1.0,30500,2022-08-22
REM000090260    ,132750770546,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 18                             ,6361 GE             ,NUTH                                    ,0018      ,2022-08-22,OHKL,2013,ZOLDER,1.0,1.0,3.0,4.0,2.0,24M ,2022-08-22,5074002.0,1.0,2022-02-07,AFGESLOTEN,lo00506261,REM000090260    ,132750770546             ,OHGO            ,2022-08-22,E0009559    ,6361 GE             ,0018      ,ONDERHOUD GROOT                                   ,automatische ontluchter vervangen                 ,5074002.0,1.0,30500,2022-08-22
REM000090260    ,132830777797,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 20                          ,6361 XS             ,NUTH                                    ,0020      ,2023-07-28,OHKL,2013,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-28,5230728.0,1.0,2023-02-02,AFGESLOTEN,lo00506559,REM000090260    ,132830777797             ,OHGO            ,2023-07-28,E0009559    ,6361 XS             ,0020      ,ONDERHOUD GROOT VVV                               ,"hangt onhandig boven keukenblad ,op opstapje schui",5230728.0,1.0,12700,2023-07-28
REM000090260    ,132830777797,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 20                          ,6361 XS             ,NUTH                                    ,0020      ,2023-07-28,OHKL,2013,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-28,5230728.0,1.0,2023-02-02,AFGESLOTEN,lo00506559,REM000090260    ,132830777797             ,OHGO            ,2023-07-28,E0009559    ,6361 XS             ,0020      ,ONDERHOUD GROOT VVV                               ,"hangt onhandig boven keukenblad ,op opstapje schui",5230728.0,1.0,30500,2023-07-28
REM000090260    ,132830777797,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 20                          ,6361 XS             ,NUTH                                    ,0020      ,2023-07-28,OHKL,2013,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-28,5230728.0,1.0,2023-02-02,AFGESLOTEN,lo00506559,REM000090260    ,132830777797             ,OHGO            ,2023-07-28,E0009559    ,6361 XS             ,0020      ,ONDERHOUD GROOT VVV                               ,"hangt onhandig boven keukenblad ,op opstapje schui",5230728.0,1.0,71000,2023-07-28
REM000090260    ,133170807566,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANDWEG 7                               ,6363 CP             ,WIJNANDSRADE                            ,0007      ,2022-09-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-08,4917635.0,1.0,2021-02-12,AFGESLOTEN,lo00506664,REM000090260    ,133170807566             ,ST              ,2021-02-12,E0009559    ,6363 CP             ,0007      ,B 1/2 U VTV 0640329195; LEKKAGE; MONDKAP DRAGEN   ,riool bevroren                                    ,4917635.0,1.0,71000,2021-02-12
REM000090260    ,1616013883420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 8                         ,6361 VL             ,NUTH                                    ,0008      ,2022-09-16,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-09-16,4380245.0,1.0,2017-11-01,AFGESLOTEN,lo00506379,REM000090260    ,1616013883420            ,OHGO            ,2018-02-01,E0009559    ,6361 VL             ,0008      ,ONDERHOUD GROOT                                   ,NW TST                                            ,4380245.0,1.0,30000,2018-07-10
REM000090260    ,1708715870610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 8                     ,6301 VS             ,VALKENBURG LB                           ,0008      ,2023-05-01,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-01,4906516.0,1.0,2021-01-17,AFGESLOTEN,lo00505312,REM000090260    ,1708715870610            ,OHGOST          ,2021-02-15,E0009557    ,6301 VS             ,0008      ,THERMOSTAAT KNOP WERKT MOEIZAAM VOLGENS           ,kt gesmeerd. knoppen van ketek werken niet        ,4906516.0,1.0,26600,2021-02-15
REM000090260    ,1708715870610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 8                     ,6301 VS             ,VALKENBURG LB                           ,0008      ,2023-05-01,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-01,4906516.0,1.0,2021-01-17,AFGESLOTEN,lo00505312,REM000090260    ,1708715870610            ,OHGOST          ,2021-02-15,E0009557    ,6301 VS             ,0008      ,THERMOSTAAT KNOP WERKT MOEIZAAM VOLGENS           ,kt gesmeerd. knoppen van ketek werken niet        ,4906516.0,1.0,30500,2021-02-15
REM000090260    ,1708715870610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 8                     ,6301 VS             ,VALKENBURG LB                           ,0008      ,2023-05-01,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-01,4920358.0,1.0,2021-02-22,AFGESLOTEN,lo00505312,REM000090260    ,1708715870610            ,ST              ,2021-02-23,E0009557    ,6301 VS             ,0008      ,NA 12.30; COMBI WARMT NIET GOED OP NA OH EEN WEEK ,modulerende kamerthermostaat.                     ,4920358.0,1.0,27100,2021-02-23
REM000090260    ,1708715870610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 8                     ,6301 VS             ,VALKENBURG LB                           ,0008      ,2023-05-01,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-01,4920358.0,1.0,2021-02-22,AFGESLOTEN,lo00505312,REM000090260    ,1708715870610            ,ST              ,2021-02-23,E0009557    ,6301 VS             ,0008      ,NA 12.30; COMBI WARMT NIET GOED OP NA OH EEN WEEK ,modulerende kamerthermostaat.                     ,4920358.0,1.0,27200,2021-02-24
REM000090260    ,1708715870610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 8                     ,6301 VS             ,VALKENBURG LB                           ,0008      ,2023-05-01,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-01,5290658.0,1.0,2023-09-14,AFGESLOTEN,lo00505312,REM000090260    ,1708715870610            ,ST              ,2023-09-14,E0009557    ,6301 VS             ,0008      ,"VREEMDE GEUR VANUIT ZOLDER, KLANT IS ZIEK, KAN    ",Geur waarschijnlijk omvormer zonnepanelen         ,5290658.0,1.0,27400,2023-09-14
REM000090260    ,1709015901510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 21                     ,6301 TN             ,VALKENBURG LB                           ,0021      ,2023-07-03,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4380022.0,1.0,2017-08-11,AFGESLOTEN,lo00505166,REM000090260    ,1709015901510            ,OHGO            ,2017-08-23,E0009557    ,6301 TN             ,0021      , AM ONDERHOUD GROOT                               ,OHGO??? nw tst gepl in '17!!!!                    ,4380022.0,1.0,27100,2017-08-23
REM000090260    ,1709015901510,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 21                     ,6301 TN             ,VALKENBURG LB                           ,0021      ,2023-07-03,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4380022.0,1.0,2017-08-11,AFGESLOTEN,lo00505166,REM000090260    ,1709015901510            ,OHGO            ,2017-08-23,E0009557    ,6301 TN             ,0021      , AM ONDERHOUD GROOT                               ,OHGO??? nw tst gepl in '17!!!!                    ,4380022.0,1.0,30400,2017-08-23
REM000090260    ,1709315911980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 46                          ,6336 TZ             ,HULSBERG                                ,0046      ,2023-04-12,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,4604906.0,1.0,2019-02-17,AFGESLOTEN,lo00505993,REM000090260    ,1709315911980            ,OHKL            ,2019-08-07,E0009559    ,6336 TZ             ,0046      , ONDERHOUD UITVOEREN                              ,vulslang achtergelaten                            ,4604906.0,1.0,12700,2019-08-07
REM000090260    ,1709315911980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 46                          ,6336 TZ             ,HULSBERG                                ,0046      ,2023-04-12,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,4604906.0,1.0,2019-02-17,AFGESLOTEN,lo00505993,REM000090260    ,1709315911980            ,OHKL            ,2019-08-07,E0009559    ,6336 TZ             ,0046      , ONDERHOUD UITVOEREN                              ,vulslang achtergelaten                            ,4604906.0,1.0,12700,2019-08-07
REM000090260    ,1709315911980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 46                          ,6336 TZ             ,HULSBERG                                ,0046      ,2023-04-12,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,4604906.0,1.0,2019-02-17,AFGESLOTEN,lo00505993,REM000090260    ,1709315911980            ,OHKL            ,2019-08-07,E0009559    ,6336 TZ             ,0046      , ONDERHOUD UITVOEREN                              ,vulslang achtergelaten                            ,4604906.0,1.0,17081,2019-08-07
REM000090260    ,1709315911980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 46                          ,6336 TZ             ,HULSBERG                                ,0046      ,2023-04-12,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,4604906.0,1.0,2019-02-17,AFGESLOTEN,lo00505993,REM000090260    ,1709315911980            ,OHKL            ,2019-08-07,E0009559    ,6336 TZ             ,0046      , ONDERHOUD UITVOEREN                              ,vulslang achtergelaten                            ,4604906.0,1.0,17081,2019-08-07
REM000090260    ,1709315911980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 46                          ,6336 TZ             ,HULSBERG                                ,0046      ,2023-04-12,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,4604906.0,1.0,2019-02-17,AFGESLOTEN,lo00505993,REM000090260    ,1709315911980            ,OHKL            ,2019-08-07,E0009559    ,6336 TZ             ,0046      , ONDERHOUD UITVOEREN                              ,vulslang achtergelaten                            ,4604906.0,1.0,23454,2019-08-07
REM000090260    ,1709315911980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 46                          ,6336 TZ             ,HULSBERG                                ,0046      ,2023-04-12,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,4604906.0,1.0,2019-02-17,AFGESLOTEN,lo00505993,REM000090260    ,1709315911980            ,OHKL            ,2019-08-07,E0009559    ,6336 TZ             ,0046      , ONDERHOUD UITVOEREN                              ,vulslang achtergelaten                            ,4604906.0,1.0,23454,2019-08-07
REM000090260    ,1709315911980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 46                          ,6336 TZ             ,HULSBERG                                ,0046      ,2023-04-12,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,4604906.0,1.0,2019-02-17,AFGESLOTEN,lo00505993,REM000090260    ,1709315911980            ,OHKL            ,2019-08-07,E0009559    ,6336 TZ             ,0046      , ONDERHOUD UITVOEREN                              ,vulslang achtergelaten                            ,4604906.0,1.0,30400,2019-08-07
REM000090260    ,1709315911980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 46                          ,6336 TZ             ,HULSBERG                                ,0046      ,2023-04-12,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,4604906.0,1.0,2019-02-17,AFGESLOTEN,lo00505993,REM000090260    ,1709315911980            ,OHKL            ,2019-08-07,E0009559    ,6336 TZ             ,0046      , ONDERHOUD UITVOEREN                              ,vulslang achtergelaten                            ,4604906.0,1.0,30400,2019-08-07
REM000090260    ,1709315915960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 5                      ,6301 TN             ,VAKENBURG LB                            ,0005      ,2023-07-05,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-05,5276631.0,1.0,2023-07-05,AFGESLOTEN,lo00505158,REM000090260    ,1709315915960            ,OHMW            ,2023-07-07,E0009557    ,6301 TN             ,0005      ,ONDERHOUD MEERWERK RGA EN LTV BEUGELEN            ,2 beugels geplaatst                               ,5276631.0,1.0,71000,2023-07-07
REM000090260    ,1709415925900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 3                      ,6301 TN             ,VAKENBURG LB                            ,0003      ,2023-02-10,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,5229658.0,1.0,2023-02-02,AFGESLOTEN,lo00505157,REM000090260    ,1709415925900            ,OHKLST          ,2023-02-10,E0009557    ,6301 TN             ,0003      ,"OHKL + GELUIDSKLACHTEN, GEEN ZIEKEN, VVV          ",beugel ltv geplaatst (ltv lag op de grond naast de,5229658.0,1.0,12700,2023-02-10
REM000090260    ,1709415925900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 3                      ,6301 TN             ,VAKENBURG LB                            ,0003      ,2023-02-10,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,5229658.0,1.0,2023-02-02,AFGESLOTEN,lo00505157,REM000090260    ,1709415925900            ,OHKLST          ,2023-02-10,E0009557    ,6301 TN             ,0003      ,"OHKL + GELUIDSKLACHTEN, GEEN ZIEKEN, VVV          ",beugel ltv geplaatst (ltv lag op de grond naast de,5229658.0,1.0,17022,2023-02-10
REM000090260    ,1709415925900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 3                      ,6301 TN             ,VAKENBURG LB                            ,0003      ,2023-02-10,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,5229658.0,1.0,2023-02-02,AFGESLOTEN,lo00505157,REM000090260    ,1709415925900            ,OHKLST          ,2023-02-10,E0009557    ,6301 TN             ,0003      ,"OHKL + GELUIDSKLACHTEN, GEEN ZIEKEN, VVV          ",beugel ltv geplaatst (ltv lag op de grond naast de,5229658.0,1.0,30400,2023-02-10
REM000090260    ,1709415925900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 3                      ,6301 TN             ,VAKENBURG LB                            ,0003      ,2023-02-10,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,5229658.0,1.0,2023-02-02,AFGESLOTEN,lo00505157,REM000090260    ,1709415925900            ,OHKLST          ,2023-02-10,E0009557    ,6301 TN             ,0003      ,"OHKL + GELUIDSKLACHTEN, GEEN ZIEKEN, VVV          ",beugel ltv geplaatst (ltv lag op de grond naast de,5229658.0,1.0,71000,2023-02-10
REM000090260    ,1715916272140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DOCTOR POELSSTRAAT 22                   ,6336 TS             ,HULSBERG                                ,0022      ,2022-11-16,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2022-11-16,4604890.0,1.0,2019-02-17,AFGESLOTEN,lo00505962,REM000090260    ,1715916272140            ,OHKLST          ,2019-07-17,E0009559    ,6336 TS             ,0022      , ONDERHOUD UITVOEREN+GWW CODE E10 TEVENS DRUK TE  ,pomp niet in eigen voorraad                       ,4604890.0,1.0,32100,2019-07-17
REM000090260    ,1808218413240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PASTORIJSTRAAT 40                       ,6361 AJ             ,NUTH                                    ,0040      ,2022-09-09,OHKL,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-09,5101680.0,1.0,2022-03-14,AFGESLOTEN,lo00506097,REM000090260    ,1808218413240            ,ST              ,2022-03-15,E0009559    ,6361 AJ             ,0040      ,B 1/2 U VTV  0617464958 GWW GCV STCODE E10 WD IS  ,"bijgevuld daarna nog 2x e10 storing, alles ontluch",5101680.0,1.0,12700,2022-03-15
REM000090260    ,1808218413240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PASTORIJSTRAAT 40                       ,6361 AJ             ,NUTH                                    ,0040      ,2022-09-09,OHKL,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-09,5101680.0,1.0,2022-03-14,AFGESLOTEN,lo00506097,REM000090260    ,1808218413240            ,ST              ,2022-03-15,E0009559    ,6361 AJ             ,0040      ,B 1/2 U VTV  0617464958 GWW GCV STCODE E10 WD IS  ,"bijgevuld daarna nog 2x e10 storing, alles ontluch",5101680.0,1.0,71000,2022-03-15
REM000090259    ,2010011996,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 20                         ,6363 EG             ,WIJNANDSRADE                            ,0020      ,2022-01-18,OHKL,2010,BERGING 1STE VERD,2.0,1.0,2.0,2.0,1.0,24M ,2022-01-18,5260775.0,1.0,2023-04-17,AFGESLOTEN,lo00506702,REM000090259    ,2010011996               ,ST              ,2023-04-19,E0009559    ,6363 EG             ,0020      ," TIKKENDE GELUIDEN, UITLEG GEGEVEN VAN UITZETTEN  ",Afstelling gecontroleerd en voorplaatpak vv       ,5260775.0,1.0,21911,2023-04-19
REM000090259    ,2010012000,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 5                          ,6363 EG             ,WIJNANDSRADE                            ,0005      ,2022-08-10,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-10,5141608.0,1.0,2022-08-23,AFGESLOTEN,lo00506687,REM000090259    ,2010012000               ,ST              ,2022-08-25,E0009559    ,6363 EG             ,0005      ,DOORBRANDER ALLE RAD BEHALVE WOONKAMER MAAR DEZE  ,Radiator kraan doet het weer                      ,5141608.0,1.0,27400,2022-08-25
REM000090259    ,2010012001,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 6                          ,6363 EG             ,WIJNANDSRADE                            ,0006      ,2022-07-15,OHKL,2010,BERGKAST 1STE VERDIEPING,1.0,1.0,1.0,4.0,1.0,24M ,2022-07-15,4485640.0,1.0,2018-03-18,AFGESLOTEN,lo00506688,REM000090259    ,2010012001               ,OHGO            ,2018-06-06,E0009559    ,6363 EG             ,0006      , FT VOOR 12.00 ONDERHOUD GROOT                    ,zakel. exp verv. doorgeven                        ,4485640.0,1.0,26440,2018-06-06
REM000090259    ,2010012001,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 6                          ,6363 EG             ,WIJNANDSRADE                            ,0006      ,2022-07-15,OHKL,2010,BERGKAST 1STE VERDIEPING,1.0,1.0,1.0,4.0,1.0,24M ,2022-07-15,4485640.0,1.0,2018-03-18,AFGESLOTEN,lo00506688,REM000090259    ,2010012001               ,OHGO            ,2018-06-06,E0009559    ,6363 EG             ,0006      , FT VOOR 12.00 ONDERHOUD GROOT                    ,zakel. exp verv. doorgeven                        ,4485640.0,1.0,30500,2018-06-06
REM000090259    ,2010012003,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 8                          ,6363 EG             ,WIJNANDSRADE                            ,0008      ,2022-09-26,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-26,4845431.0,1.0,2020-12-02,AFGESLOTEN,lo00506690,REM000090259    ,2010012003               ,ST              ,2020-12-02,E0009559    ,6363 EG             ,0008      ,GWW+GCV. CV VEROORZAAKT KORTSLUITING. KETEL IS    ,ketel heeft ontlucht programma                    ,4845431.0,1.0,24700,2020-12-02
REM000090259    ,2010012003,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZINKENSTRAAT 8                          ,6363 EG             ,WIJNANDSRADE                            ,0008      ,2022-09-26,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-26,4845431.0,1.0,2020-12-02,AFGESLOTEN,lo00506690,REM000090259    ,2010012003               ,ST              ,2020-12-02,E0009559    ,6363 EG             ,0008      ,GWW+GCV. CV VEROORZAAKT KORTSLUITING. KETEL IS    ,ketel heeft ontlucht programma                    ,4845431.0,1.0,27400,2020-12-02
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,17022,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,17022,2019-06-03
