Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,17022,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,29582,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,29582,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,29582,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,29654,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,29654,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,29654,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,30500,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,30500,2019-06-03
REM000090260    ,09338079370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 5                           ,6361 XM             ,NUTH                                    ,0005      ,2023-06-08,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-08,4605028.0,1.0,2019-02-17,AFGESLOTEN,lo00506510,REM000090260    ,09338079370              ,OHGO            ,2019-06-03,E0009559    ,6361 XM             ,0005      ,PM  ONDERHOUD UITVOEREN                           ,reistijd inclusief pauze                          ,4605028.0,1.0,30500,2019-06-03
REM000090260    ,1004608420580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KEELKAMPSTRAAT 41                       ,6361 XE             ,NUTH                                    ,0041      ,2023-01-13,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-01-13,5176205.0,1.0,2022-12-15,AFGESLOTEN,lo00482319,REM000090260    ,1004608420580            ,ST              ,2022-12-16,E0009559    ,6361 XE             ,0041      ,"GWW, ALLE TAPPUNTEN, DRUK IS I.O. GEEN LEKKENDE   ",waterleidingen bevroren op zolder deze gaan helema,5176205.0,1.0,35000,2022-12-16
REM000090260    ,1007608626290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 23                          ,6361 XM             ,NUTH                                    ,0023      ,2023-06-30,OHGO,2010,BIJKEUKEN,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-30,4779049.0,1.0,2020-03-13,AFGESLOTEN,lo00506519,REM000090260    ,1007608626290            ,OHGO            ,2020-04-30,E0009559    ,6361 XM             ,0023      ,ONDERHOUD UITVOEREN                               ,OH IS ONLANGS UITGEVOERD                          ,4779049.0,1.0,30000,2020-04-30
REM000090260    ,1007608626290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 23                          ,6361 XM             ,NUTH                                    ,0023      ,2023-06-30,OHGO,2010,BIJKEUKEN,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-30,4841239.0,1.0,2020-11-18,AFGESLOTEN,lo00506519,REM000090260    ,1007608626290            ,OHGO            ,2020-12-04,E0009559    ,6361 XM             ,0023      ,"B 30MIN VTV, ONDERHOUD GROOT                      ",graag uitbesteed werk zsm oppakken ivm lekkage (kl,4841239.0,1.0,30500,2020-12-04
REM000090260    ,1007608626290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 23                          ,6361 XM             ,NUTH                                    ,0023      ,2023-06-30,OHGO,2010,BIJKEUKEN,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-30,4841239.0,1.0,2020-11-18,AFGESLOTEN,lo00506519,REM000090260    ,1007608626290            ,OHGO            ,2020-12-04,E0009559    ,6361 XM             ,0023      ,"B 30MIN VTV, ONDERHOUD GROOT                      ",graag uitbesteed werk zsm oppakken ivm lekkage (kl,4841239.0,1.0,35000,2020-12-04
REM000090260    ,1014009093120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PELTSTRAAT 24                       ,6301 JT             ,VALKENBURG LB                           ,0024      ,2023-07-19,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-19,4418118.0,1.0,2017-11-14,AFGESLOTEN,lo00441420,REM000090260    ,1014009093120            ,ST              ,2017-11-14,E0009557    ,6301 JT             ,0024      ,PM SLEUTEL OP NR 22 GCV GWW                       ,"buurvrouw heeft waargenonen,getekend              ",4418118.0,1.0,14454,2017-11-14
REM000090260    ,1014009093120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PELTSTRAAT 24                       ,6301 JT             ,VALKENBURG LB                           ,0024      ,2023-07-19,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-19,4706473.0,1.0,2019-11-18,AFGESLOTEN,lo00441420,REM000090260    ,1014009093120            ,ST              ,2019-11-18,E0009557    ,6301 JT             ,0024      ,GCV GWW                                           ,meer licht op zolder! !!!                         ,4706473.0,1.0,14341,2019-11-18
REM000090260    ,1014009093120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PELTSTRAAT 24                       ,6301 JT             ,VALKENBURG LB                           ,0024      ,2023-07-19,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-19,4706473.0,1.0,2019-11-18,AFGESLOTEN,lo00441420,REM000090260    ,1014009093120            ,ST              ,2019-11-18,E0009557    ,6301 JT             ,0024      ,GCV GWW                                           ,meer licht op zolder! !!!                         ,4706473.0,1.0,20241,2019-11-18
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,4711394.0,1.0,2019-12-02,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2019-12-02,E0009559    ,6336 WE             ,0040      ,B PM 1/2 VTV 06.. LEKKAGE LANGS RGA               ,Lekkage dakdoorvoer MV                            ,4711394.0,1.0,29580,2019-12-02
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,4711394.0,1.0,2019-12-02,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2019-12-02,E0009559    ,6336 WE             ,0040      ,B PM 1/2 VTV 06.. LEKKAGE LANGS RGA               ,Lekkage dakdoorvoer MV                            ,4711394.0,1.0,35000,2019-12-02
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,4977261.0,1.0,2021-09-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-09-21,E0009559    ,6336 WE             ,0040      ,"GWW, WD 1.7, RESET, VVV                           ",radiatorkranen stonden dicht                      ,4977261.0,1.0,24700,2021-09-21
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,4977261.0,1.0,2021-09-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-09-21,E0009559    ,6336 WE             ,0040      ,"GWW, WD 1.7, RESET, VVV                           ",radiatorkranen stonden dicht                      ,4977261.0,1.0,26922,2021-09-21
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,4977261.0,1.0,2021-09-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-09-21,E0009559    ,6336 WE             ,0040      ,"GWW, WD 1.7, RESET, VVV                           ",radiatorkranen stonden dicht                      ,4977261.0,1.0,27022,2021-09-21
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,4977261.0,1.0,2021-09-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-09-21,E0009559    ,6336 WE             ,0040      ,"GWW, WD 1.7, RESET, VVV                           ",radiatorkranen stonden dicht                      ,4977261.0,1.0,71000,2021-09-21
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,5010479.0,1.0,2021-12-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-12-22,E0009559    ,6336 WE             ,0040      ,CV KOMT NIET HOGER DAN 18 GRADEN EN KIJKEN        ,modulerende eigenschappen van het toestel         ,5010479.0,1.0,24700,2021-12-22
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,5010479.0,1.0,2021-12-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-12-22,E0009559    ,6336 WE             ,0040      ,CV KOMT NIET HOGER DAN 18 GRADEN EN KIJKEN        ,modulerende eigenschappen van het toestel         ,5010479.0,1.0,27080,2021-12-22
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,5010479.0,1.0,2021-12-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-12-22,E0009559    ,6336 WE             ,0040      ,CV KOMT NIET HOGER DAN 18 GRADEN EN KIJKEN        ,modulerende eigenschappen van het toestel         ,5010479.0,1.0,27400,2021-12-22
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,5010479.0,1.0,2021-12-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-12-22,E0009559    ,6336 WE             ,0040      ,CV KOMT NIET HOGER DAN 18 GRADEN EN KIJKEN        ,modulerende eigenschappen van het toestel         ,5010479.0,1.0,35000,2021-12-22
REM000090260    ,1815018835060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 40                     ,6336 WE             ,HULSBERG                                ,0040      ,2023-05-25,OHGO,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-25,5010479.0,1.0,2021-12-20,AFGESLOTEN,lo00506047,REM000090260    ,1815018835060            ,ST              ,2021-12-22,E0009559    ,6336 WE             ,0040      ,CV KOMT NIET HOGER DAN 18 GRADEN EN KIJKEN        ,modulerende eigenschappen van het toestel         ,5010479.0,1.0,71000,2021-12-22
REM000090260    ,1829919874050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PARALLELWEG 47                          ,6301 XZ             ,VALKENBURG LB                           ,0047      ,2022-11-22,OHKL,2018,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-11-22,4778971.0,1.0,2020-03-13,AFGESLOTEN,lo00505639,REM000090260    ,1829919874050            ,OHKL            ,2020-09-21,E0009557    ,6301 XZ             ,0047      ,OHKL   CORONA PROCEDURE UITGELEGD                 ,overal rondom de ketel blootliggende stroomkabels ,4778971.0,1.0,12700,2020-10-09
REM000090260    ,1829919874050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PARALLELWEG 47                          ,6301 XZ             ,VALKENBURG LB                           ,0047      ,2022-11-22,OHKL,2018,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-11-22,4778971.0,1.0,2020-03-13,AFGESLOTEN,lo00505639,REM000090260    ,1829919874050            ,OHKL            ,2020-09-21,E0009557    ,6301 XZ             ,0047      ,OHKL   CORONA PROCEDURE UITGELEGD                 ,overal rondom de ketel blootliggende stroomkabels ,4778971.0,1.0,30400,2020-10-09
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255277.0,1.0,2023-03-24,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-24,E0009559    ,6336 WD             ,0008      ,"STORING BLIKSEM INGESLAGEN, STROOM LAG ERUIT,NU   ",vv afspraak ivm onderdelen vv blikseminslag       ,5255277.0,1.0,24700,2023-03-24
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15611,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15611,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15611,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15611,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15611,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15611,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15911,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15911,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15911,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15911,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15911,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,15911,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,32100,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,32100,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,32100,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,32100,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,32100,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,1.0,32100,2023-03-25
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,12700,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,12700,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,12700,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,12700,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,12700,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,12700,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,19741,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,19741,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,19741,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,19741,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,19741,2023-03-29
REM000090260    ,1906720922590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 8                           ,6336 WD             ,HULSBERG                                ,0008      ,2021-07-27,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-07-27,5255296.0,1.0,2023-03-25,AFGESLOTEN,lo00506028,REM000090260    ,1906720922590            ,ST              ,2023-03-25,E0009559    ,6336 WD             ,0008      ,STORING IOV MET RALPH TERUG                       ,pomp vv                                           ,5255296.0,2.0,19741,2023-03-29
REM000090260    ,1919821777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 37                           ,6361 CC             ,NUTH                                    ,0037      ,2023-05-16,OHKL,2019,Zolder,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-16,4819924.0,1.0,2020-09-06,AFGESLOTEN,lo00506169,REM000090260    ,1919821777580            ,OHGO            ,2020-09-24,E0009559    ,6361 CC             ,0037      ,ONDERHOUD UITVOEREN                               ,TE VROEG                                          ,4819924.0,1.0,30000,2020-09-24
REM000090260    ,1922821896010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 4                           ,6336 WD             ,HULSBERG                                ,0004      ,2022-10-31,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-31,5083459.0,1.0,2022-02-07,AFGESLOTEN,lo00506026,REM000090260    ,1922821896010            ,OHGO            ,2022-10-31,E0009559    ,6336 WD             ,0004      ,ONDERHOUD GROOT                                   ,vuilfilter gespoelt en o2 afgesteld               ,5083459.0,1.0,12700,2022-10-31
REM000090260    ,1922821896010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,LANGE AKKER 4                           ,6336 WD             ,HULSBERG                                ,0004      ,2022-10-31,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-31,5083459.0,1.0,2022-02-07,AFGESLOTEN,lo00506026,REM000090260    ,1922821896010            ,OHGO            ,2022-10-31,E0009559    ,6336 WD             ,0004      ,ONDERHOUD GROOT                                   ,vuilfilter gespoelt en o2 afgesteld               ,5083459.0,1.0,30500,2022-10-31
REM000090260    ,1031401039440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 75                           ,6361 CD             ,NUTH                                    ,0075      ,2022-11-01,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-01,5144449.0,1.0,2022-09-07,AFGESLOTEN,lo00062438,REM000090260    ,1031401039440            ,OHGO            ,2022-11-01,E0009559    ,6361 CD             ,0075      ,"ONDERHOUD GROOT, TOESTEL GEGEVENS DOORGEVEN NAAR  ",drukmeter doet t niet meer                        ,5144449.0,1.0,17022,2022-11-01
REM000090260    ,1031401039440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 75                           ,6361 CD             ,NUTH                                    ,0075      ,2022-11-01,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-01,5144449.0,1.0,2022-09-07,AFGESLOTEN,lo00062438,REM000090260    ,1031401039440            ,OHGO            ,2022-11-01,E0009559    ,6361 CD             ,0075      ,"ONDERHOUD GROOT, TOESTEL GEGEVENS DOORGEVEN NAAR  ",drukmeter doet t niet meer                        ,5144449.0,1.0,17022,2022-11-01
REM000090260    ,1031401039440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 75                           ,6361 CD             ,NUTH                                    ,0075      ,2022-11-01,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-01,5144449.0,1.0,2022-09-07,AFGESLOTEN,lo00062438,REM000090260    ,1031401039440            ,OHGO            ,2022-11-01,E0009559    ,6361 CD             ,0075      ,"ONDERHOUD GROOT, TOESTEL GEGEVENS DOORGEVEN NAAR  ",drukmeter doet t niet meer                        ,5144449.0,1.0,17081,2022-11-01
REM000090260    ,1031401039440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 75                           ,6361 CD             ,NUTH                                    ,0075      ,2022-11-01,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-01,5144449.0,1.0,2022-09-07,AFGESLOTEN,lo00062438,REM000090260    ,1031401039440            ,OHGO            ,2022-11-01,E0009559    ,6361 CD             ,0075      ,"ONDERHOUD GROOT, TOESTEL GEGEVENS DOORGEVEN NAAR  ",drukmeter doet t niet meer                        ,5144449.0,1.0,17081,2022-11-01
REM000090260    ,1031401039440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 75                           ,6361 CD             ,NUTH                                    ,0075      ,2022-11-01,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-01,5144449.0,1.0,2022-09-07,AFGESLOTEN,lo00062438,REM000090260    ,1031401039440            ,OHGO            ,2022-11-01,E0009559    ,6361 CD             ,0075      ,"ONDERHOUD GROOT, TOESTEL GEGEVENS DOORGEVEN NAAR  ",drukmeter doet t niet meer                        ,5144449.0,1.0,30500,2022-11-01
REM000090260    ,1031401039440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 75                           ,6361 CD             ,NUTH                                    ,0075      ,2022-11-01,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-01,5144449.0,1.0,2022-09-07,AFGESLOTEN,lo00062438,REM000090260    ,1031401039440            ,OHGO            ,2022-11-01,E0009559    ,6361 CD             ,0075      ,"ONDERHOUD GROOT, TOESTEL GEGEVENS DOORGEVEN NAAR  ",drukmeter doet t niet meer                        ,5144449.0,1.0,30500,2022-11-01
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,4958829.0,1.0,2021-07-19,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2021-07-20,E0009557    ,6301 CN             ,0042      ," VALT REGELMATIG UIT, ZOU GEEN SCHADE HEBBBEN     ",waterschade condenspomp                           ,4958829.0,1.0,12700,2021-07-20
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,4958829.0,1.0,2021-07-19,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2021-07-20,E0009557    ,6301 CN             ,0042      ," VALT REGELMATIG UIT, ZOU GEEN SCHADE HEBBBEN     ",waterschade condenspomp                           ,4958829.0,1.0,23341,2021-07-20
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,4958829.0,1.0,2021-07-19,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2021-07-20,E0009557    ,6301 CN             ,0042      ," VALT REGELMATIG UIT, ZOU GEEN SCHADE HEBBBEN     ",waterschade condenspomp                           ,4958829.0,1.0,24700,2021-07-20
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,4958829.0,1.0,2021-07-19,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2021-07-20,E0009557    ,6301 CN             ,0042      ," VALT REGELMATIG UIT, ZOU GEEN SCHADE HEBBBEN     ",waterschade condenspomp                           ,4958829.0,2.0,22154,2021-07-21
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,5116498.0,1.0,2022-04-30,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2022-05-13,E0009557    ,6301 CN             ,0042      ,"KETEL VALT REGELMATIG OP STORING, E7. DRUK I.O.,  ",radiatoren gedeeltelijk dicht. circulatiepomp in o,5116498.0,1.0,19700,2022-05-13
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,5116498.0,1.0,2022-04-30,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2022-05-13,E0009557    ,6301 CN             ,0042      ,"KETEL VALT REGELMATIG OP STORING, E7. DRUK I.O.,  ",radiatoren gedeeltelijk dicht. circulatiepomp in o,5116498.0,1.0,24700,2022-05-13
