Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,5116498.0,1.0,2022-04-30,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2022-05-13,E0009557    ,6301 CN             ,0042      ,"KETEL VALT REGELMATIG OP STORING, E7. DRUK I.O.,  ",radiatoren gedeeltelijk dicht. circulatiepomp in o,5116498.0,1.0,27022,2022-05-13
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,5116498.0,1.0,2022-04-30,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2022-05-13,E0009557    ,6301 CN             ,0042      ,"KETEL VALT REGELMATIG OP STORING, E7. DRUK I.O.,  ",radiatoren gedeeltelijk dicht. circulatiepomp in o,5116498.0,1.0,71000,2022-05-13
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,5122870.0,2.0,2022-06-03,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2022-06-10,E0009557    ,6301 CN             ,0042      ,POMP VERVANGEN                                    ,onderdeel onderweg                                ,5122870.0,1.0,32100,2022-06-03
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,5122870.0,2.0,2022-06-03,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2022-06-10,E0009557    ,6301 CN             ,0042      ,POMP VERVANGEN                                    ,onderdeel onderweg                                ,5122870.0,1.0,32900,2022-06-03
REM000090260    ,1108802059360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,THIBALTSTRAAT 42                        ,6301 CN             ,VALKENBURG LB                           ,0042      ,2022-04-13,OHGO,2011,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-13,5122870.0,2.0,2022-06-03,AFGESLOTEN,lo00072263,REM000090260    ,1108802059360            ,ST              ,2022-06-10,E0009557    ,6301 CN             ,0042      ,POMP VERVANGEN                                    ,onderdeel onderweg                                ,5122870.0,2.0,32900,2022-06-10
REM000090260    ,1126602985710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 40                          ,6361 XX             ,NUTH                                    ,0040      ,2023-07-20,OHGO,2011,KEUKEN,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-20,4605047.0,1.0,2019-02-17,AFGESLOTEN,lo00506592,REM000090260    ,1126602985710            ,OHKL            ,2019-06-03,E0009559    ,6361 XX             ,0040      ,PM ONDERHOUD UITVOEREN                            ,wijziging toestelgegevens                         ,4605047.0,1.0,30400,2019-06-03
REM000090260    ,1126602985710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 40                          ,6361 XX             ,NUTH                                    ,0040      ,2023-07-20,OHGO,2011,KEUKEN,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-20,5224927.0,1.0,2023-02-02,AFGESLOTEN,lo00506592,REM000090260    ,1126602985710            ,OHKL            ,2023-07-20,E0009559    ,6361 XX             ,0040      ,ONDERHOUD KLEIN                                   ,klant mag zelf bijvullen in dit vieze huis. klant ,5224927.0,1.0,30400,2023-07-20
REM000090260    ,1127603051180,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 35                          ,6361 XR             ,NUTH                                    ,0035      ,2023-07-20,OHGO,2011,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-20,4987162.0,1.0,2021-10-14,AFGESLOTEN,lo00506548,REM000090260    ,1127603051180            ,ST              ,2021-10-14,E0009559    ,6361 XR             ,0035      ,GASLEK VVV                                        ,vervolgafspraak inplannen na bezoek enexis tbv afp,4987162.0,1.0,17022,2021-10-14
REM000090260    ,1127603051180,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 35                          ,6361 XR             ,NUTH                                    ,0035      ,2023-07-20,OHGO,2011,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-20,4987162.0,1.0,2021-10-14,AFGESLOTEN,lo00506548,REM000090260    ,1127603051180            ,ST              ,2021-10-14,E0009559    ,6361 XR             ,0035      ,GASLEK VVV                                        ,vervolgafspraak inplannen na bezoek enexis tbv afp,4987162.0,1.0,17041,2021-10-14
REM000090260    ,1127603051180,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 35                          ,6361 XR             ,NUTH                                    ,0035      ,2023-07-20,OHGO,2011,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-20,4987162.0,1.0,2021-10-14,AFGESLOTEN,lo00506548,REM000090260    ,1127603051180            ,ST              ,2021-10-14,E0009559    ,6361 XR             ,0035      ,GASLEK VVV                                        ,vervolgafspraak inplannen na bezoek enexis tbv afp,4987162.0,1.0,24700,2021-10-14
REM000090260    ,1127603051180,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 35                          ,6361 XR             ,NUTH                                    ,0035      ,2023-07-20,OHGO,2011,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-20,4987162.0,1.0,2021-10-14,AFGESLOTEN,lo00506548,REM000090260    ,1127603051180            ,ST              ,2021-10-14,E0009559    ,6361 XR             ,0035      ,GASLEK VVV                                        ,vervolgafspraak inplannen na bezoek enexis tbv afp,4987162.0,1.0,32100,2021-10-14
REM000090260    ,1127603051180,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 35                          ,6361 XR             ,NUTH                                    ,0035      ,2023-07-20,OHGO,2011,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-20,4987162.0,1.0,2021-10-14,AFGESLOTEN,lo00506548,REM000090260    ,1127603051180            ,ST              ,2021-10-14,E0009559    ,6361 XR             ,0035      ,GASLEK VVV                                        ,vervolgafspraak inplannen na bezoek enexis tbv afp,4987162.0,1.0,33100,2021-10-14
REM000090260    ,1127603051180,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 35                          ,6361 XR             ,NUTH                                    ,0035      ,2023-07-20,OHGO,2011,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-20,4987162.0,1.0,2021-10-14,AFGESLOTEN,lo00506548,REM000090260    ,1127603051180            ,ST              ,2021-10-14,E0009559    ,6361 XR             ,0035      ,GASLEK VVV                                        ,vervolgafspraak inplannen na bezoek enexis tbv afp,4987162.0,1.0,71000,2021-10-14
REM000090260    ,1206804093530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 35           ,6301 TR             ,VALKENBURG LB                           ,0035      ,2022-05-30,OHGO,2012,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-05-30,4484810.0,1.0,2018-03-18,AFGESLOTEN,lo00505182,REM000090260    ,1206804093530            ,OHKL            ,2018-06-15,E0009557    ,6301 TR             ,0035      , PM ONDERHOUD KLEIN                               ,tst is een remeha avanta zie foto                 ,4484810.0,1.0,12700,2018-06-15
REM000090260    ,1206804093530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 35           ,6301 TR             ,VALKENBURG LB                           ,0035      ,2022-05-30,OHGO,2012,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-05-30,4484810.0,1.0,2018-03-18,AFGESLOTEN,lo00505182,REM000090260    ,1206804093530            ,OHKL            ,2018-06-15,E0009557    ,6301 TR             ,0035      , PM ONDERHOUD KLEIN                               ,tst is een remeha avanta zie foto                 ,4484810.0,1.0,30400,2018-06-15
REM000090260    ,121090432859,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,OUD VALKENBURG 44                       ,6305 AC             ,SCHIN OP GEUL                           ,0044      ,2022-11-04,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-04,4808096.0,1.0,2020-07-14,AFGESLOTEN,lo00487571,REM000090260    ,121090432859             ,OHKL            ,2020-08-21,E0009557    ,6305 AC             ,0044      ,ONDERHOUD KLEIN CORONA PROCEDURE UITGELEGD.       ,gaslek gasfornuis geconstateerd aansluitkraan gesl,4808096.0,1.0,30400,2020-08-21
REM000090260    ,121090432859,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,OUD VALKENBURG 44                       ,6305 AC             ,SCHIN OP GEUL                           ,0044      ,2022-11-04,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-04,4808096.0,1.0,2020-07-14,AFGESLOTEN,lo00487571,REM000090260    ,121090432859             ,OHKL            ,2020-08-21,E0009557    ,6305 AC             ,0044      ,ONDERHOUD KLEIN CORONA PROCEDURE UITGELEGD.       ,gaslek gasfornuis geconstateerd aansluitkraan gesl,4808096.0,1.0,33100,2020-08-21
REM000090260    ,132750770551,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 11                             ,6361 GC             ,NUTH                                    ,0011      ,2022-07-28,OHKL,2013,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-07-28,4772681.0,1.0,2020-03-13,AFGESLOTEN,lo00506254,REM000090260    ,132750770551             ,OHKL            ,2020-07-15,E0009559    ,6361 GC             ,0011      ,ONDERHOUD UITVOEREN                               ,bij storing kan het ook temaken hebben met de vlee,4772681.0,1.0,30400,2020-07-15
REM000090260    ,132750770551,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HORENWEG 11                             ,6361 GC             ,NUTH                                    ,0011      ,2022-07-28,OHKL,2013,ZOLDER,3.0,1.0,4.0,4.0,1.0,24M ,2022-07-28,5067645.0,1.0,2022-02-07,AFGESLOTEN,lo00506254,REM000090260    ,132750770551             ,OHGO            ,2022-07-28,E0009559    ,6361 GC             ,0011      ,"OHGO, GEEN ZIEKEN, VVV                            ",toestel heeft geen ww erop aangesloten ! en schoon,5067645.0,1.0,30500,2022-07-28
REM000090260    ,133100801165,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VLOEDSTRAAT 2                           ,6361 XH             ,NUTH                                    ,0002      ,2022-07-05,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-05,4389330.0,1.0,2017-08-18,AFGESLOTEN,lo00506488,REM000090260    ,133100801165             ,ST              ,2017-08-18,E0009559    ,6361 XH             ,0002      ,FT GASLUCHT                                       ,gasleiding afgeperst niks kunnen vinden           ,4389330.0,1.0,24700,2017-08-18
REM000090260    ,133100801165,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VLOEDSTRAAT 2                           ,6361 XH             ,NUTH                                    ,0002      ,2022-07-05,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-05,4389330.0,1.0,2017-08-18,AFGESLOTEN,lo00506488,REM000090260    ,133100801165             ,ST              ,2017-08-18,E0009559    ,6361 XH             ,0002      ,FT GASLUCHT                                       ,gasleiding afgeperst niks kunnen vinden           ,4389330.0,1.0,27400,2017-08-18
REM000090260    ,133100801524,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PEETERSSTRAAT 4                         ,6363 BR             ,WIJNANDSRADE                            ,0004      ,2022-07-13,OHKL,2013,BERGING,1.0,1.0,1.0,4.0,1.0,24M ,2022-07-13,4918823.0,1.0,2021-02-16,AFGESLOTEN,lo00506658,REM000090260    ,133100801524             ,ST              ,2021-02-16,E0009559    ,6363 BR             ,0004      ,"GEEN CV, FOUTMELDING VOLGENS SCHILDER VPT2.1, 2   ","Klant heeft thermostaatkabel overgeknipt, gaat wir",4918823.0,1.0,26600,2021-02-16
REM000090260    ,1615813871140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 27                           ,6361 CP             ,NUTH                                    ,0027      ,2022-11-04,OHKL,2016,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-04,4379159.0,1.0,2017-07-20,AFGESLOTEN,lo00061899,REM000090260    ,1615813871140            ,OHGO            ,2017-07-20,E0009559    ,6361 CP             ,0027      ,ONDERHOUD GROOT                                   ,PAS GEPLAATST                                     ,4379159.0,1.0,30000,2017-07-20
REM000090260    ,1709315916370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 14                    ,6301 VS             ,VALKENBURG LB                           ,0014      ,2023-07-03,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-03,5171606.0,1.0,2022-12-05,AFGESLOTEN,lo00505315,REM000090260    ,1709315916370            ,ST              ,2022-12-07,E0009557    ,6301 VS             ,0014      ,"TEMPRATUUR VAN DE CV MAAR 40 GRADEN, DIT MOET 60  ","ketel op eco gezet,aanvoer cv75grdn C.san.60grdn. ",5171606.0,1.0,24700,2022-12-07
REM000090260    ,1709315916370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 14                    ,6301 VS             ,VALKENBURG LB                           ,0014      ,2023-07-03,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-03,5171606.0,1.0,2022-12-05,AFGESLOTEN,lo00505315,REM000090260    ,1709315916370            ,ST              ,2022-12-07,E0009557    ,6301 VS             ,0014      ,"TEMPRATUUR VAN DE CV MAAR 40 GRADEN, DIT MOET 60  ","ketel op eco gezet,aanvoer cv75grdn C.san.60grdn. ",5171606.0,1.0,71000,2022-12-07
REM000090260    ,1709415923720,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PR. IRENELAAN 10                        ,6301 VS             ,VALKENBURG LB                           ,0010      ,2022-09-29,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-29,4671552.0,1.0,2019-07-09,AFGESLOTEN,lo00505313,REM000090260    ,1709415923720            ,OHKL            ,2019-11-06,E0009558    ,6301 VS             ,0010      ,ONDERHOUD KLEIN                                   ,OH REEDS UITGEVOERD                               ,4671552.0,1.0,30000,2019-11-06
REM000090260    ,1709415925780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 1                      ,6301 TN             ,VALKENBURG LB                           ,0001      ,2023-06-05,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-05,5236454.0,1.0,2023-02-02,AFGESLOTEN,lo00505156,REM000090260    ,1709415925780            ,OHKLST          ,2023-06-05,E0009557    ,6301 TN             ,0001      ,"OHKLST. WD VALT WEG WANNEER GEDOUCHT WORDT, ER IS ","drukverlies op koud water bij openen 2e kraan, war",5236454.0,1.0,12700,2023-06-05
REM000090260    ,1709415925780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 1                      ,6301 TN             ,VALKENBURG LB                           ,0001      ,2023-06-05,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-05,5236454.0,1.0,2023-02-02,AFGESLOTEN,lo00505156,REM000090260    ,1709415925780            ,OHKLST          ,2023-06-05,E0009557    ,6301 TN             ,0001      ,"OHKLST. WD VALT WEG WANNEER GEDOUCHT WORDT, ER IS ","drukverlies op koud water bij openen 2e kraan, war",5236454.0,1.0,17022,2023-06-05
REM000090260    ,1709415925780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 1                      ,6301 TN             ,VALKENBURG LB                           ,0001      ,2023-06-05,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-05,5236454.0,1.0,2023-02-02,AFGESLOTEN,lo00505156,REM000090260    ,1709415925780            ,OHKLST          ,2023-06-05,E0009557    ,6301 TN             ,0001      ,"OHKLST. WD VALT WEG WANNEER GEDOUCHT WORDT, ER IS ","drukverlies op koud water bij openen 2e kraan, war",5236454.0,1.0,27400,2023-06-05
REM000090260    ,1709415925780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 1                      ,6301 TN             ,VALKENBURG LB                           ,0001      ,2023-06-05,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-05,5236454.0,1.0,2023-02-02,AFGESLOTEN,lo00505156,REM000090260    ,1709415925780            ,OHKLST          ,2023-06-05,E0009557    ,6301 TN             ,0001      ,"OHKLST. WD VALT WEG WANNEER GEDOUCHT WORDT, ER IS ","drukverlies op koud water bij openen 2e kraan, war",5236454.0,1.0,30400,2023-06-05
REM000090260    ,1715916271890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 58                          ,6336 TZ             ,HULSBERG                                ,0058      ,2023-05-31,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-05-31,5269700.0,1.0,2023-05-31,AFGESLOTEN,lo00505997,REM000090260    ,1715916271890            ,OHMW            ,2023-06-08,E0009559    ,6336 TZ             ,0058      ,ONDERHOUD MEERWERK VENTILATOR VV                  ,"takje in de ventilator, ventilator niet vv en reto",5269700.0,1.0,15954,2023-06-08
REM000090260    ,1717016346380,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 48                          ,6336 TZ             ,HULSBERG                                ,0048      ,2023-05-10,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-10,4493380.0,1.0,2018-04-09,AFGESLOTEN,lo00505994,REM000090260    ,1717016346380            ,ST              ,2018-04-09,E0009559    ,6336 TZ             ,0048      ,"AT STROOMSTORING, NA UITTREKKEN KETEL WERKT HET   ",aardlekschakelaar defect ???evt laten controleten ,4493380.0,1.0,24700,2018-04-09
REM000090260    ,1717016346380,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,IRENESTRAAT 48                          ,6336 TZ             ,HULSBERG                                ,0048      ,2023-05-10,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-10,4493380.0,1.0,2018-04-09,AFGESLOTEN,lo00505994,REM000090260    ,1717016346380            ,ST              ,2018-04-09,E0009559    ,6336 TZ             ,0048      ,"AT STROOMSTORING, NA UITTREKKEN KETEL WERKT HET   ",aardlekschakelaar defect ???evt laten controleten ,4493380.0,1.0,25300,2018-04-09
REM000090260    ,2010010027,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HANEWEI 33                              ,6305 AT             ,SCHIN OP GEUL                           ,0033      ,2022-10-31,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4639653.0,1.0,2019-06-11,AFGESLOTEN,lo00505805,REM000090260    ,2010010027               ,ST              ,2019-06-11,E0009557    ,6305 AT             ,0033      ,GWW RESETTEN LUKT NIET BLINKSEMINSLAG GEWEEST     ,doorberekenen ivm blikseminslag                   ,4639653.0,1.0,12700,2019-06-11
REM000090260    ,2010010027,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,HANEWEI 33                              ,6305 AT             ,SCHIN OP GEUL                           ,0033      ,2022-10-31,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4639653.0,1.0,2019-06-11,AFGESLOTEN,lo00505805,REM000090260    ,2010010027               ,ST              ,2019-06-11,E0009557    ,6305 AT             ,0033      ,GWW RESETTEN LUKT NIET BLINKSEMINSLAG GEWEEST     ,doorberekenen ivm blikseminslag                   ,4639653.0,1.0,15611,2019-06-11
REM000090260    ,2010011127,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 12                             ,6301 LA             ,VALKENBURG LB                           ,0012      ,2023-07-06,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-06,5232108.0,1.0,2023-02-02,AFGESLOTEN,lo00505117,REM000090260    ,2010011127               ,OHGO            ,2023-07-06,E0009557    ,6301 LA             ,0012      ,ONDERHOUD GROOT VVV                               ,ubw aangevraagd mbt recirculatie                  ,5232108.0,1.0,12700,2023-07-06
REM000090260    ,2010011127,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 12                             ,6301 LA             ,VALKENBURG LB                           ,0012      ,2023-07-06,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-06,5232108.0,1.0,2023-02-02,AFGESLOTEN,lo00505117,REM000090260    ,2010011127               ,OHGO            ,2023-07-06,E0009557    ,6301 LA             ,0012      ,ONDERHOUD GROOT VVV                               ,ubw aangevraagd mbt recirculatie                  ,5232108.0,1.0,12700,2023-07-06
REM000090260    ,2010011127,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 12                             ,6301 LA             ,VALKENBURG LB                           ,0012      ,2023-07-06,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-06,5232108.0,1.0,2023-02-02,AFGESLOTEN,lo00505117,REM000090260    ,2010011127               ,OHGO            ,2023-07-06,E0009557    ,6301 LA             ,0012      ,ONDERHOUD GROOT VVV                               ,ubw aangevraagd mbt recirculatie                  ,5232108.0,1.0,23500,2023-07-06
REM000090260    ,2010011127,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 12                             ,6301 LA             ,VALKENBURG LB                           ,0012      ,2023-07-06,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-06,5232108.0,1.0,2023-02-02,AFGESLOTEN,lo00505117,REM000090260    ,2010011127               ,OHGO            ,2023-07-06,E0009557    ,6301 LA             ,0012      ,ONDERHOUD GROOT VVV                               ,ubw aangevraagd mbt recirculatie                  ,5232108.0,1.0,23500,2023-07-06
REM000090260    ,2010011127,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 12                             ,6301 LA             ,VALKENBURG LB                           ,0012      ,2023-07-06,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-06,5232108.0,1.0,2023-02-02,AFGESLOTEN,lo00505117,REM000090260    ,2010011127               ,OHGO            ,2023-07-06,E0009557    ,6301 LA             ,0012      ,ONDERHOUD GROOT VVV                               ,ubw aangevraagd mbt recirculatie                  ,5232108.0,1.0,30500,2023-07-06
REM000090260    ,2010011127,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 12                             ,6301 LA             ,VALKENBURG LB                           ,0012      ,2023-07-06,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-06,5232108.0,1.0,2023-02-02,AFGESLOTEN,lo00505117,REM000090260    ,2010011127               ,OHGO            ,2023-07-06,E0009557    ,6301 LA             ,0012      ,ONDERHOUD GROOT VVV                               ,ubw aangevraagd mbt recirculatie                  ,5232108.0,1.0,30500,2023-07-06
REM000090260    ,2010011127,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 12                             ,6301 LA             ,VALKENBURG LB                           ,0012      ,2023-07-06,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-06,5232108.0,1.0,2023-02-02,AFGESLOTEN,lo00505117,REM000090260    ,2010011127               ,OHGO            ,2023-07-06,E0009557    ,6301 LA             ,0012      ,ONDERHOUD GROOT VVV                               ,ubw aangevraagd mbt recirculatie                  ,5232108.0,1.0,32600,2023-07-06
REM000090260    ,2010011127,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 12                             ,6301 LA             ,VALKENBURG LB                           ,0012      ,2023-07-06,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-06,5232108.0,1.0,2023-02-02,AFGESLOTEN,lo00505117,REM000090260    ,2010011127               ,OHGO            ,2023-07-06,E0009557    ,6301 LA             ,0012      ,ONDERHOUD GROOT VVV                               ,ubw aangevraagd mbt recirculatie                  ,5232108.0,1.0,32600,2023-07-06
REM000090260    ,2010011152,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 24                             ,6301 LA             ,VALKENBURG LB                           ,0024      ,2022-09-15,OHKL,2011,BERGING,2.0,1.0,2.0,4.0,2.0,24M ,2022-09-15,4744474.0,1.0,2020-02-21,AFGESLOTEN,lo00505129,REM000090260    ,2010011152               ,OHKL            ,2020-05-28,E0009557    ,6301 LA             ,0024      , ONDERHOUD UITVOEREN                              ,REEDS UITGEVOERD                                  ,4744474.0,1.0,30000,2020-05-28
REM000090260    ,2010011160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 25                             ,6301 LA             ,VALKENBURG LB                           ,0025      ,2022-04-12,OHGO,2011,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-12,4771224.0,1.0,2020-03-30,AFGESLOTEN,lo00505130,REM000090260    ,2010011160               ,ST              ,2020-03-30,E0009557    ,6301 LA             ,0025      ,STORING GCV WEL WW GEEN STCODE DRUK GOED          ,toestel blijft op ww hangen.                      ,4771224.0,1.0,32100,2020-03-30
REM000090260    ,2010011184,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 72                           ,6361 CG             ,NUTH                                    ,0072      ,2023-06-22,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-22,4604967.0,1.0,2019-02-17,AFGESLOTEN,lo00506209,REM000090260    ,2010011184               ,OHGO            ,2019-04-08,E0009559    ,6361 CG             ,0072      , ONDERHOUD UITVOEREN                              ,IN JAN 19 UITGEVOERD                              ,4604967.0,1.0,30000,2019-04-08
REM000090260    ,2010011185,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 74                           ,6361 CG             ,NUTH                                    ,0074      ,2023-06-22,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-22,5236117.0,1.0,2023-02-02,AFGESLOTEN,lo00506210,REM000090260    ,2010011185               ,OHGO            ,2023-06-22,E0009559    ,6361 CG             ,0074      ,"BIJ NIET THUIS, AUB AANBELLEN OP HUISNR 72, OHGO, ",toestel was zeer sterk vervuild tevens lag voorpla,5236117.0,1.0,12700,2023-06-22
REM000090260    ,2010011185,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 74                           ,6361 CG             ,NUTH                                    ,0074      ,2023-06-22,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-22,5236117.0,1.0,2023-02-02,AFGESLOTEN,lo00506210,REM000090260    ,2010011185               ,OHGO            ,2023-06-22,E0009559    ,6361 CG             ,0074      ,"BIJ NIET THUIS, AUB AANBELLEN OP HUISNR 72, OHGO, ",toestel was zeer sterk vervuild tevens lag voorpla,5236117.0,1.0,30500,2023-06-22
REM000090260    ,2010011300,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 43                           ,6361 CP             ,NUTH                                    ,0043      ,2023-06-20,OHKL,2010,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-20,5057819.0,1.0,2022-01-27,AFGESLOTEN,lo00506246,REM000090260    ,2010011300               ,ST              ,2022-01-28,E0009559    ,6361 CP             ,0043      ,"TEMP KOMT NIET HOGER DAN 18.5,  VRAAGT 20.5. RESET","e5: geen recirculatie, waardes goed, geen verstopp",5057819.0,1.0,14471,2022-01-28
REM000090260    ,2010011300,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 43                           ,6361 CP             ,NUTH                                    ,0043      ,2023-06-20,OHKL,2010,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-20,5057819.0,1.0,2022-01-27,AFGESLOTEN,lo00506246,REM000090260    ,2010011300               ,ST              ,2022-01-28,E0009559    ,6361 CP             ,0043      ,"TEMP KOMT NIET HOGER DAN 18.5,  VRAAGT 20.5. RESET","e5: geen recirculatie, waardes goed, geen verstopp",5057819.0,1.0,20271,2022-01-28
REM000090260    ,2010011300,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 43                           ,6361 CP             ,NUTH                                    ,0043      ,2023-06-20,OHKL,2010,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-20,5057819.0,1.0,2022-01-27,AFGESLOTEN,lo00506246,REM000090260    ,2010011300               ,ST              ,2022-01-28,E0009559    ,6361 CP             ,0043      ,"TEMP KOMT NIET HOGER DAN 18.5,  VRAAGT 20.5. RESET","e5: geen recirculatie, waardes goed, geen verstopp",5057819.0,1.0,24700,2022-01-28
REM000090260    ,2010011300,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 43                           ,6361 CP             ,NUTH                                    ,0043      ,2023-06-20,OHKL,2010,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-20,5057819.0,1.0,2022-01-27,AFGESLOTEN,lo00506246,REM000090260    ,2010011300               ,ST              ,2022-01-28,E0009559    ,6361 CP             ,0043      ,"TEMP KOMT NIET HOGER DAN 18.5,  VRAAGT 20.5. RESET","e5: geen recirculatie, waardes goed, geen verstopp",5057819.0,1.0,30200,2022-01-28
REM000090260    ,2010011300,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 43                           ,6361 CP             ,NUTH                                    ,0043      ,2023-06-20,OHKL,2010,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-20,5057819.0,1.0,2022-01-27,AFGESLOTEN,lo00506246,REM000090260    ,2010011300               ,ST              ,2022-01-28,E0009559    ,6361 CP             ,0043      ,"TEMP KOMT NIET HOGER DAN 18.5,  VRAAGT 20.5. RESET","e5: geen recirculatie, waardes goed, geen verstopp",5057819.0,1.0,71000,2022-01-28
REM000090260    ,2010011301,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 17                           ,6361 CP             ,NUTH                                    ,0017      ,2022-05-13,OHKL,2014,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-05-13,5118063.0,1.0,2022-05-08,WOO       ,lo00506239,REM000090260    ,2010011301               ,ST              ,2022-05-08,E0009559    ,6361 CP             ,0017      ,"GWW, GCV, WD 2.0, GEEN CODE, KETEL RESET          ",wasco nr8012127  tel nr0648066729                 ,5118063.0,1.0,32100,2022-05-08
REM000090260    ,1808018396240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SCHMEDDINGSTRAAT 4                      ,6361 AZ             ,NUTH                                    ,0004      ,2022-07-15,OHKL,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-15,4578297.0,1.0,2019-01-14,AFGESLOTEN,lo00506108,REM000090260    ,1808018396240            ,ST              ,2019-01-14,E0009559    ,6361 AZ             ,0004      ,GCV EN GWW CODE P F 2.4 RESET HELPT NIET          ,geen gas in hele complex. fout bij werkzaamheden. ,4578297.0,1.0,25400,2019-01-14
REM000090260    ,1908021015560,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,MARIASTRAAT 22                          ,6361 CN             ,NUTH                                    ,0022      ,2023-06-29,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-29,5231844.0,1.0,2023-02-02,AFGESLOTEN,lo00525029,REM000090260    ,1908021015560            ,OHGO            ,2023-06-29,E0009559    ,6361 CN             ,0022      ,ONDERHOUD GROOT                                   ,vuilfilter gespoeld.                              ,5231844.0,1.0,12700,2023-06-29
REM000090260    ,1908021015560,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,MARIASTRAAT 22                          ,6361 CN             ,NUTH                                    ,0022      ,2023-06-29,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-29,5231844.0,1.0,2023-02-02,AFGESLOTEN,lo00525029,REM000090260    ,1908021015560            ,OHGO            ,2023-06-29,E0009559    ,6361 CN             ,0022      ,ONDERHOUD GROOT                                   ,vuilfilter gespoeld.                              ,5231844.0,1.0,17022,2023-06-29
REM000090260    ,1908021015560,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,MARIASTRAAT 22                          ,6361 CN             ,NUTH                                    ,0022      ,2023-06-29,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-29,5231844.0,1.0,2023-02-02,AFGESLOTEN,lo00525029,REM000090260    ,1908021015560            ,OHGO            ,2023-06-29,E0009559    ,6361 CN             ,0022      ,ONDERHOUD GROOT                                   ,vuilfilter gespoeld.                              ,5231844.0,1.0,30500,2023-06-29
REM000090260    ,1919721774900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AAN DE DOREKOEL 8                       ,6336 WB             ,HULSBERG                                ,0008      ,2023-04-11,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-11,4779014.0,1.0,2020-03-13,AFGESLOTEN,lo00506008,REM000090260    ,1919721774900            ,OHKL            ,2020-08-14,E0009559    ,6336 WB             ,0008      ,ONDERHOUD UITVOEREN                               ,NW TOESTEL SEPT 2019.                             ,4779014.0,1.0,30000,2020-08-14
REM000090260    ,1919721774900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AAN DE DOREKOEL 8                       ,6336 WB             ,HULSBERG                                ,0008      ,2023-04-11,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-11,4906569.0,1.0,2021-01-17,AFGESLOTEN,lo00506008,REM000090260    ,1919721774900            ,OHGO            ,2021-07-13,E0009559    ,6336 WB             ,0008      ,ONDERHOUD UITVOEREN                               ,tst is van 2019 oh kl                             ,4906569.0,1.0,12700,2021-08-06
REM000090260    ,1919721774900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AAN DE DOREKOEL 8                       ,6336 WB             ,HULSBERG                                ,0008      ,2023-04-11,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-11,4906569.0,1.0,2021-01-17,AFGESLOTEN,lo00506008,REM000090260    ,1919721774900            ,OHGO            ,2021-07-13,E0009559    ,6336 WB             ,0008      ,ONDERHOUD UITVOEREN                               ,tst is van 2019 oh kl                             ,4906569.0,1.0,17022,2021-08-06
REM000090260    ,1919721774900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AAN DE DOREKOEL 8                       ,6336 WB             ,HULSBERG                                ,0008      ,2023-04-11,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-11,4906569.0,1.0,2021-01-17,AFGESLOTEN,lo00506008,REM000090260    ,1919721774900            ,OHGO            ,2021-07-13,E0009559    ,6336 WB             ,0008      ,ONDERHOUD UITVOEREN                               ,tst is van 2019 oh kl                             ,4906569.0,1.0,30400,2021-08-06
REM000090260    ,1924822045970,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 2                      ,6336 WE             ,HULSBERG                                ,0002      ,2023-06-06,OHGO,2019,ZOLDER,1.0,1.0,2.0,1.0,1.0,24M ,2023-06-06,4906576.0,1.0,2021-01-17,AFGESLOTEN,lo00506030,REM000090260    ,1924822045970            ,OHGO            ,2021-09-06,E0009559    ,6336 WE             ,0002      ,ONDERHOUD GROOT UITVOEREN; VVV; CORONAPROTOCOL    ,"bewoner niet thuis, buurman mocht erbij blijven.  ",4906576.0,1.0,30500,2021-09-06
REM000090260    ,2010011342,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,MARIASTRAAT 5                           ,6361 CM             ,NUTH                                    ,0005      ,2022-03-08,OHKL,2011,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-03-08,5098636.0,2.0,2022-03-07,AFGESLOTEN,lo00506224,REM000090260    ,2010011342               ,ST              ,2022-03-08,E0009559    ,6361 CM             ,0005      ,BRander moet eruit grafieten pakking mag blijven  ,groot onderhoud pas over 4 jaar weer nodig        ,5098636.0,1.0,32100,2022-03-07
REM000090260    ,2010011342,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,MARIASTRAAT 5                           ,6361 CM             ,NUTH                                    ,0005      ,2022-03-08,OHKL,2011,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-03-08,5098636.0,2.0,2022-03-07,AFGESLOTEN,lo00506224,REM000090260    ,2010011342               ,ST              ,2022-03-08,E0009559    ,6361 CM             ,0005      ,BRander moet eruit grafieten pakking mag blijven  ,groot onderhoud pas over 4 jaar weer nodig        ,5098636.0,2.0,21941,2022-03-08
REM000090260    ,2010011342,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,MARIASTRAAT 5                           ,6361 CM             ,NUTH                                    ,0005      ,2022-03-08,OHKL,2011,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-03-08,5098636.0,2.0,2022-03-07,AFGESLOTEN,lo00506224,REM000090260    ,2010011342               ,ST              ,2022-03-08,E0009559    ,6361 CM             ,0005      ,BRander moet eruit grafieten pakking mag blijven  ,groot onderhoud pas over 4 jaar weer nodig        ,5098636.0,2.0,30500,2022-03-08
REM000090260    ,2010011381,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 102                          ,6361 JD             ,NUTH                                    ,0102      ,2022-12-29,OHKL,2012,KELDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-12-29,4380231.0,1.0,2017-11-01,AFGESLOTEN,lo00506320,REM000090260    ,2010011381               ,OHGO            ,2018-05-07,E0009559    ,6361 JD             ,0102      ,ONDERHOUD GROOT                                   ,DUBBELE BON                                       ,4380231.0,1.0,30000,2018-05-07
REM000090260    ,2010011381,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 102                          ,6361 JD             ,NUTH                                    ,0102      ,2022-12-29,OHKL,2012,KELDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-12-29,4779036.0,1.0,2020-03-13,AFGESLOTEN,lo00506320,REM000090260    ,2010011381               ,OHKL            ,2020-11-02,E0009559    ,6361 JD             ,0102      ,OHKL                                              ,ww niet gemeten ivm afwas. knoppen display werken ,4779036.0,1.0,12700,2020-11-02
REM000090260    ,2010011381,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 102                          ,6361 JD             ,NUTH                                    ,0102      ,2022-12-29,OHKL,2012,KELDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-12-29,4779036.0,1.0,2020-03-13,AFGESLOTEN,lo00506320,REM000090260    ,2010011381               ,OHKL            ,2020-11-02,E0009559    ,6361 JD             ,0102      ,OHKL                                              ,ww niet gemeten ivm afwas. knoppen display werken ,4779036.0,1.0,30400,2020-11-02
REM000090260    ,2010011423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DONATUSSTRAAT 1-B                       ,6361 TJ             ,NUTH                                    ,0001-B    ,2023-06-20,OHKL,2011,CV-HOK,3.0,1.0,1.0,1.0,2.0,24M ,2023-06-20,4840996.0,1.0,2020-11-18,AFGESLOTEN,lo00506336,REM000090260    ,2010011423               ,ST              ,2020-11-18,E0009559    ,6361 TJ             ,0001-B    ,"LEKKAGE KETEL, DRUPPELT ONDER DE KETEL, TIJDELIJK ",volgens klant lekt radiator woonkamer. kan niks on,4840996.0,1.0,27400,2020-11-18
REM000090260    ,2010011423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DONATUSSTRAAT 1-B                       ,6361 TJ             ,NUTH                                    ,0001-B    ,2023-06-20,OHKL,2011,CV-HOK,3.0,1.0,1.0,1.0,2.0,24M ,2023-06-20,4850267.0,1.0,2020-12-16,AFGESLOTEN,lo00506336,REM000090260    ,2010011423               ,ST              ,2020-12-17,E0009559    ,6361 TJ             ,0001-B    ,"LEKT BIJ SYFON, PLEK IS VRIJ, KAPJE NIET NODIG,   ",klant dvw naar rioolontstoppingsdienst            ,4850267.0,1.0,25780,2020-12-17
REM000090260    ,2010011423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DONATUSSTRAAT 1-B                       ,6361 TJ             ,NUTH                                    ,0001-B    ,2023-06-20,OHKL,2011,CV-HOK,3.0,1.0,1.0,1.0,2.0,24M ,2023-06-20,4906633.0,1.0,2021-01-17,AFGESLOTEN,lo00506336,REM000090260    ,2010011423               ,OHKL            ,2021-06-29,E0009559    ,6361 TJ             ,0001-B    ,ONDERHOUD UITVOEREN VVV                           ,spoed reperatie rga en ltv                        ,4906633.0,1.0,30600,2021-07-23
REM000090260    ,2010011423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DONATUSSTRAAT 1-B                       ,6361 TJ             ,NUTH                                    ,0001-B    ,2023-06-20,OHKL,2011,CV-HOK,3.0,1.0,1.0,1.0,2.0,24M ,2023-06-20,4906633.0,1.0,2021-01-17,AFGESLOTEN,lo00506336,REM000090260    ,2010011423               ,OHKL            ,2021-06-29,E0009559    ,6361 TJ             ,0001-B    ,ONDERHOUD UITVOEREN VVV                           ,spoed reperatie rga en ltv                        ,4906633.0,1.0,32300,2021-07-23
REM000090260    ,2010011423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DONATUSSTRAAT 1-B                       ,6361 TJ             ,NUTH                                    ,0001-B    ,2023-06-20,OHKL,2011,CV-HOK,3.0,1.0,1.0,1.0,2.0,24M ,2023-06-20,4906633.0,1.0,2021-01-17,AFGESLOTEN,lo00506336,REM000090260    ,2010011423               ,OHKL            ,2021-06-29,E0009559    ,6361 TJ             ,0001-B    ,ONDERHOUD UITVOEREN VVV                           ,spoed reperatie rga en ltv                        ,4906633.0,1.0,35000,2021-07-23
REM000090260    ,2010011423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DONATUSSTRAAT 1-B                       ,6361 TJ             ,NUTH                                    ,0001-B    ,2023-06-20,OHKL,2011,CV-HOK,3.0,1.0,1.0,1.0,2.0,24M ,2023-06-20,4960389.0,1.0,2021-07-23,AFGESLOTEN,lo00506336,REM000090260    ,2010011423               ,ST              ,2021-07-23,E0009559    ,6361 TJ             ,0001-B    ,STORING - om flex buis te verlengen zodat het niet,rga zit soepel nu.                                ,4960389.0,1.0,32600,2021-07-23
REM000090260    ,2010011423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DONATUSSTRAAT 1-B                       ,6361 TJ             ,NUTH                                    ,0001-B    ,2023-06-20,OHKL,2011,CV-HOK,3.0,1.0,1.0,1.0,2.0,24M ,2023-06-20,4960389.0,1.0,2021-07-23,AFGESLOTEN,lo00506336,REM000090260    ,2010011423               ,ST              ,2021-07-23,E0009559    ,6361 TJ             ,0001-B    ,STORING - om flex buis te verlengen zodat het niet,rga zit soepel nu.                                ,4960389.0,1.0,32600,2021-07-23
