Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,2010011423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DONATUSSTRAAT 1-B                       ,6361 TJ             ,NUTH                                    ,0001-B    ,2023-06-20,OHKL,2011,CV-HOK,3.0,1.0,1.0,1.0,2.0,24M ,2023-06-20,4960389.0,1.0,2021-07-23,AFGESLOTEN,lo00506336,REM000090260    ,2010011423               ,ST              ,2021-07-23,E0009559    ,6361 TJ             ,0001-B    ,STORING - om flex buis te verlengen zodat het niet,rga zit soepel nu.                                ,4960389.0,1.0,32600,2021-07-23
REM000090260    ,2010011482,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 11                           ,6336 WL             ,HULSBERG                                ,0011      ,2022-07-07,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4776005.0,1.0,2020-03-13,AFGESLOTEN,lo00506074,REM000090260    ,2010011482               ,OHKL            ,2020-06-30,E0009559    ,6336 WL             ,0011      ,"ONDERHOUD UITVOEREN, NIET ZIEK,                   ","gasblok v,v.  bleef gaslekken.                    ",4776005.0,1.0,12700,2020-06-30
REM000090260    ,2010011482,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 11                           ,6336 WL             ,HULSBERG                                ,0011      ,2022-07-07,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4776005.0,1.0,2020-03-13,AFGESLOTEN,lo00506074,REM000090260    ,2010011482               ,OHKL            ,2020-06-30,E0009559    ,6336 WL             ,0011      ,"ONDERHOUD UITVOEREN, NIET ZIEK,                   ","gasblok v,v.  bleef gaslekken.                    ",4776005.0,1.0,17041,2020-06-30
REM000090260    ,2010011482,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 11                           ,6336 WL             ,HULSBERG                                ,0011      ,2022-07-07,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4776005.0,1.0,2020-03-13,AFGESLOTEN,lo00506074,REM000090260    ,2010011482               ,OHKL            ,2020-06-30,E0009559    ,6336 WL             ,0011      ,"ONDERHOUD UITVOEREN, NIET ZIEK,                   ","gasblok v,v.  bleef gaslekken.                    ",4776005.0,1.0,30400,2020-06-30
REM000090260    ,2010011492,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 9                            ,6336 WL             ,HULSBERG                                ,0009      ,2022-09-21,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5147841.0,1.0,2022-09-19,AFGESLOTEN,lo00506073,REM000090260    ,2010011492               ,ST              ,2022-09-21,E0009559    ,6336 WL             ,0009      ,BVT 30 MIN 0652077448; GWW WEL CV MAAR ALLEEN ALS ,"expansievat, aut. ontluchter en ohkl uitgevoerd   ",5147841.0,1.0,22141,2022-09-21
REM000090260    ,2010011492,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 9                            ,6336 WL             ,HULSBERG                                ,0009      ,2022-09-21,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5147841.0,1.0,2022-09-19,AFGESLOTEN,lo00506073,REM000090260    ,2010011492               ,ST              ,2022-09-21,E0009559    ,6336 WL             ,0009      ,BVT 30 MIN 0652077448; GWW WEL CV MAAR ALLEEN ALS ,"expansievat, aut. ontluchter en ohkl uitgevoerd   ",5147841.0,1.0,22141,2022-09-21
REM000090260    ,2010011492,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 9                            ,6336 WL             ,HULSBERG                                ,0009      ,2022-09-21,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5147841.0,1.0,2022-09-19,AFGESLOTEN,lo00506073,REM000090260    ,2010011492               ,ST              ,2022-09-21,E0009559    ,6336 WL             ,0009      ,BVT 30 MIN 0652077448; GWW WEL CV MAAR ALLEEN ALS ,"expansievat, aut. ontluchter en ohkl uitgevoerd   ",5147841.0,1.0,26441,2022-09-21
REM000090260    ,2010011492,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 9                            ,6336 WL             ,HULSBERG                                ,0009      ,2022-09-21,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5147841.0,1.0,2022-09-19,AFGESLOTEN,lo00506073,REM000090260    ,2010011492               ,ST              ,2022-09-21,E0009559    ,6336 WL             ,0009      ,BVT 30 MIN 0652077448; GWW WEL CV MAAR ALLEEN ALS ,"expansievat, aut. ontluchter en ohkl uitgevoerd   ",5147841.0,1.0,26441,2022-09-21
REM000090260    ,2010011492,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 9                            ,6336 WL             ,HULSBERG                                ,0009      ,2022-09-21,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5147841.0,1.0,2022-09-19,AFGESLOTEN,lo00506073,REM000090260    ,2010011492               ,ST              ,2022-09-21,E0009559    ,6336 WL             ,0009      ,BVT 30 MIN 0652077448; GWW WEL CV MAAR ALLEEN ALS ,"expansievat, aut. ontluchter en ohkl uitgevoerd   ",5147841.0,1.0,30400,2022-09-21
REM000090260    ,2010011492,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 9                            ,6336 WL             ,HULSBERG                                ,0009      ,2022-09-21,OHGO,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-21,5147841.0,1.0,2022-09-19,AFGESLOTEN,lo00506073,REM000090260    ,2010011492               ,ST              ,2022-09-21,E0009559    ,6336 WL             ,0009      ,BVT 30 MIN 0652077448; GWW WEL CV MAAR ALLEEN ALS ,"expansievat, aut. ontluchter en ohkl uitgevoerd   ",5147841.0,1.0,30400,2022-09-21
REM000090260    ,2010011656,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 18                          ,6361 XS             ,NUTH                                    ,0018      ,2022-11-23,OHKL,2012,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-23,5252356.0,1.0,2023-03-14,AFGESLOTEN,lo00506558,REM000090260    ,2010011656               ,ST              ,2023-03-15,E0009559    ,6361 XS             ,0018      ,"B 30MIN VTV, LEKKAGE KETEL, ALLES WERKT NOG, KAN  ",RGA bocht vervangen. tevens alle lippen ringen vv ,5252356.0,1.0,31580,2023-03-15
REM000090260    ,2010011656,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TIENDSTRAAT 18                          ,6361 XS             ,NUTH                                    ,0018      ,2022-11-23,OHKL,2012,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-23,5252356.0,1.0,2023-03-14,AFGESLOTEN,lo00506558,REM000090260    ,2010011656               ,ST              ,2023-03-15,E0009559    ,6361 XS             ,0018      ,"B 30MIN VTV, LEKKAGE KETEL, ALLES WERKT NOG, KAN  ",RGA bocht vervangen. tevens alle lippen ringen vv ,5252356.0,1.0,31580,2023-03-15
REM000090260    ,2010011684,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 11                          ,6361 XM             ,NUTH                                    ,0011      ,2022-07-07,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4567828.0,1.0,2018-12-07,AFGESLOTEN,lo00506513,REM000090260    ,2010011684               ,ST              ,2018-12-13,E0009559    ,6361 XM             ,0011      ,"B 0618656416 AM  COMBI KETEL WERKT NIET, OPDRACHT ","inlaatcomb niet aangesloten op afvoer, doorgeg aan",4567828.0,1.0,18802,2018-12-13
REM000090260    ,2010011684,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 11                          ,6361 XM             ,NUTH                                    ,0011      ,2022-07-07,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4567828.0,1.0,2018-12-07,AFGESLOTEN,lo00506513,REM000090260    ,2010011684               ,ST              ,2018-12-13,E0009559    ,6361 XM             ,0011      ,"B 0618656416 AM  COMBI KETEL WERKT NIET, OPDRACHT ","inlaatcomb niet aangesloten op afvoer, doorgeg aan",4567828.0,1.0,18802,2018-12-13
REM000090260    ,2010011684,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 11                          ,6361 XM             ,NUTH                                    ,0011      ,2022-07-07,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4567828.0,1.0,2018-12-07,AFGESLOTEN,lo00506513,REM000090260    ,2010011684               ,ST              ,2018-12-13,E0009559    ,6361 XM             ,0011      ,"B 0618656416 AM  COMBI KETEL WERKT NIET, OPDRACHT ","inlaatcomb niet aangesloten op afvoer, doorgeg aan",4567828.0,1.0,19611,2018-12-13
REM000090260    ,2010011684,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 11                          ,6361 XM             ,NUTH                                    ,0011      ,2022-07-07,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4567828.0,1.0,2018-12-07,AFGESLOTEN,lo00506513,REM000090260    ,2010011684               ,ST              ,2018-12-13,E0009559    ,6361 XM             ,0011      ,"B 0618656416 AM  COMBI KETEL WERKT NIET, OPDRACHT ","inlaatcomb niet aangesloten op afvoer, doorgeg aan",4567828.0,1.0,19611,2018-12-13
REM000090260    ,2010011684,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 11                          ,6361 XM             ,NUTH                                    ,0011      ,2022-07-07,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4567828.0,1.0,2018-12-07,AFGESLOTEN,lo00506513,REM000090260    ,2010011684               ,ST              ,2018-12-13,E0009559    ,6361 XM             ,0011      ,"B 0618656416 AM  COMBI KETEL WERKT NIET, OPDRACHT ","inlaatcomb niet aangesloten op afvoer, doorgeg aan",4567828.0,1.0,29583,2018-12-13
REM000090260    ,2010011684,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 11                          ,6361 XM             ,NUTH                                    ,0011      ,2022-07-07,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-07,4567828.0,1.0,2018-12-07,AFGESLOTEN,lo00506513,REM000090260    ,2010011684               ,ST              ,2018-12-13,E0009559    ,6361 XM             ,0011      ,"B 0618656416 AM  COMBI KETEL WERKT NIET, OPDRACHT ","inlaatcomb niet aangesloten op afvoer, doorgeg aan",4567828.0,1.0,29583,2018-12-13
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,12700,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,12700,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,17081,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,17081,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,24700,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,24700,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,26470,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,26470,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,30500,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,30500,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,35000,2022-11-01
REM000090260    ,2010011749,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 6                            ,6361 JC             ,NUTH                                    ,0006      ,2022-11-01,OHKL,2010,KELDER,1.0,5.0,2.0,4.0,1.0,24M ,2022-11-01,5070948.0,1.0,2022-02-07,AFGESLOTEN,lo00506293,REM000090260    ,2010011749               ,OHGO            ,2022-11-01,E0009559    ,6361 JC             ,0006      ,ONDERHOUD GROOT                                   ,"Exp vat is kapot, hangt aan geknelde leiding buite",5070948.0,1.0,35000,2022-11-01
REM000090260    ,2010011885,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 42                     ,6336 WE             ,HULSBERG                                ,0042      ,2022-09-14,OHGO,2013,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-09-14,4380171.0,1.0,2017-11-01,AFGESLOTEN,lo00506048,REM000090260    ,2010011885               ,OHGO            ,2018-07-11,E0009559    ,6336 WE             ,0042      ,ONDERHOUD GROOT                                   ,STAAT ER DUBBEL IN                                ,4380171.0,1.0,30000,2018-07-11
REM000090260    ,2010011885,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 42                     ,6336 WE             ,HULSBERG                                ,0042      ,2022-09-14,OHGO,2013,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-09-14,4779019.0,1.0,2020-03-13,AFGESLOTEN,lo00506048,REM000090260    ,2010011885               ,OHKL            ,2020-08-15,E0009559    ,6336 WE             ,0042      ,ONDERHOUD UITVOEREN                               ,IN MAART UITGEVOERD                               ,4779019.0,1.0,30000,2020-08-15
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,15641,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,15641,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,17022,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,17022,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,19272,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,19272,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,20241,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,20241,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,35000,2021-04-02
REM000090260    ,2024024414770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 27                           ,6361 CC             ,NUTH                                    ,0027      ,2022-11-02,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4931474.0,1.0,2021-04-01,AFGESLOTEN,lo00506164,REM000090260    ,2024024414770            ,ST              ,2021-04-02,E0009559    ,6361 CC             ,0027      ,GWW; STORINGSCODE E4; RESETTEN HELPT NIET; MONDKAP,co stop (bedoeld voor de agpo ketel die hiervoor h,4931474.0,1.0,35000,2021-04-02
REM000090260    ,2010011121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 6                              ,6301 LA             ,VALKENBURG LB                           ,0006      ,2022-05-16,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-16,4916766.0,1.0,2021-02-10,AFGESLOTEN,lo00505111,REM000090260    ,2010011121               ,ST              ,2021-02-10,E0009557    ,6301 LA             ,0006      ,ERNSTIGE LEKKAGE. GEEN ZIEKEN.                    ,wtw stond vol water. Hoogstwaarschijnlijk smeltwat,4916766.0,1.0,24700,2021-02-10
REM000090260    ,2010011121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 6                              ,6301 LA             ,VALKENBURG LB                           ,0006      ,2022-05-16,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-16,4916766.0,1.0,2021-02-10,AFGESLOTEN,lo00505111,REM000090260    ,2010011121               ,ST              ,2021-02-10,E0009557    ,6301 LA             ,0006      ,ERNSTIGE LEKKAGE. GEEN ZIEKEN.                    ,wtw stond vol water. Hoogstwaarschijnlijk smeltwat,4916766.0,1.0,71000,2021-02-10
REM000090260    ,2010011121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 6                              ,6301 LA             ,VALKENBURG LB                           ,0006      ,2022-05-16,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-16,5069531.0,1.0,2022-02-07,AFGESLOTEN,lo00505111,REM000090260    ,2010011121               ,OHGO            ,2022-05-16,E0009557    ,6301 LA             ,0006      ,ONDERHOUD GROOT                                   ,"expansievat vv, uitb. werk voor afvoer            ",5069531.0,1.0,26441,2022-05-16
REM000090260    ,2010011121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 6                              ,6301 LA             ,VALKENBURG LB                           ,0006      ,2022-05-16,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-16,5069531.0,1.0,2022-02-07,AFGESLOTEN,lo00505111,REM000090260    ,2010011121               ,OHGO            ,2022-05-16,E0009557    ,6301 LA             ,0006      ,ONDERHOUD GROOT                                   ,"expansievat vv, uitb. werk voor afvoer            ",5069531.0,1.0,26441,2022-05-16
REM000090260    ,2010011121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 6                              ,6301 LA             ,VALKENBURG LB                           ,0006      ,2022-05-16,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-16,5069531.0,1.0,2022-02-07,AFGESLOTEN,lo00505111,REM000090260    ,2010011121               ,OHGO            ,2022-05-16,E0009557    ,6301 LA             ,0006      ,ONDERHOUD GROOT                                   ,"expansievat vv, uitb. werk voor afvoer            ",5069531.0,1.0,30500,2022-05-16
REM000090260    ,2010011121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 6                              ,6301 LA             ,VALKENBURG LB                           ,0006      ,2022-05-16,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-16,5069531.0,1.0,2022-02-07,AFGESLOTEN,lo00505111,REM000090260    ,2010011121               ,OHGO            ,2022-05-16,E0009557    ,6301 LA             ,0006      ,ONDERHOUD GROOT                                   ,"expansievat vv, uitb. werk voor afvoer            ",5069531.0,1.0,30500,2022-05-16
REM000090260    ,2010011121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 6                              ,6301 LA             ,VALKENBURG LB                           ,0006      ,2022-05-16,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-16,5069531.0,1.0,2022-02-07,AFGESLOTEN,lo00505111,REM000090260    ,2010011121               ,OHGO            ,2022-05-16,E0009557    ,6301 LA             ,0006      ,ONDERHOUD GROOT                                   ,"expansievat vv, uitb. werk voor afvoer            ",5069531.0,1.0,35000,2022-05-16
REM000090260    ,2010011121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BELLEVUE 6                              ,6301 LA             ,VALKENBURG LB                           ,0006      ,2022-05-16,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-16,5069531.0,1.0,2022-02-07,AFGESLOTEN,lo00505111,REM000090260    ,2010011121               ,OHGO            ,2022-05-16,E0009557    ,6301 LA             ,0006      ,ONDERHOUD GROOT                                   ,"expansievat vv, uitb. werk voor afvoer            ",5069531.0,1.0,35000,2022-05-16
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,4576537.0,1.0,2019-01-09,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,ST              ,2019-01-10,E0009559    ,6361 XC             ,0003      , PM KETEL MAAKT EEN HARD GELUID DRUK IN ORDE KL.  ,klnt hoort circulatiepomp?                        ,4576537.0,1.0,12700,2019-01-10
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,4576537.0,1.0,2019-01-09,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,ST              ,2019-01-10,E0009559    ,6361 XC             ,0003      , PM KETEL MAAKT EEN HARD GELUID DRUK IN ORDE KL.  ,klnt hoort circulatiepomp?                        ,4576537.0,1.0,19722,2019-01-10
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,4576537.0,1.0,2019-01-09,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,ST              ,2019-01-10,E0009559    ,6361 XC             ,0003      , PM KETEL MAAKT EEN HARD GELUID DRUK IN ORDE KL.  ,klnt hoort circulatiepomp?                        ,4576537.0,1.0,24700,2019-01-10
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,13540,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,13540,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,13540,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,13540,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,13540,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,30600,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,30600,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,30600,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,30600,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,30600,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32100,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32100,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32100,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32100,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32100,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32900,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32900,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32900,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32900,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,1.0,32900,2023-05-22
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,12700,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,12700,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,12700,2023-05-23
