Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,12700,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,12700,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,14341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,14341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,14341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,14341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,14341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,17041,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,17041,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,17041,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,17041,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,17041,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,19741,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,19741,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,19741,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,19741,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,19741,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,21341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,21341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,21341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,21341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,21341,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,22181,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,22181,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,22181,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,22181,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,22181,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,30500,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,30500,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,30500,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,30500,2023-05-23
REM000090260    ,2010011271,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 3                           ,6361 XC             ,NUTH                                    ,0003      ,2023-05-23,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-23,5230818.0,1.0,2023-02-02,AFGESLOTEN,lo00506441,REM000090260    ,2010011271               ,OHGO            ,2023-05-22,E0009559    ,6361 XC             ,0003      ,ONDERHOUD GROOT                                   ,"Graag bii vervangen van het toestel, de vervolg af",5230818.0,2.0,30500,2023-05-23
REM000090260    ,2105425886100,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SALVIASTRAAT 9                          ,6301 XA             ,VALKENBURG LB                           ,0009      ,2023-07-03,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,5005878.0,1.0,2021-12-07,AFGESLOTEN,lo00505512,REM000090260    ,2105425886100            ,ST              ,2021-12-08,E0009557    ,6301 XA             ,0009      ,"IN DE KELDER HEEFT WATER GESTAAN, DIT IS NU       ",doorberekenen installateur niet na de klant. conde,5005878.0,1.0,27332,2021-12-08
REM000090260    ,2106225951900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLINKERHOFKE 4                          ,6336 WC             ,HULSBERG                                ,0004      ,2023-06-07,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-07,5235962.0,1.0,2023-02-02,AFGESLOTEN,lo00506020,REM000090260    ,2106225951900            ,OHKL            ,2023-06-07,E0009559    ,6336 WC             ,0004      ,ONDERHOUD KLEIN/VVV                               ,instelling thermostaat gewijzigd ivm klachten snel,5235962.0,1.0,12700,2023-06-07
REM000090260    ,2106225951900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLINKERHOFKE 4                          ,6336 WC             ,HULSBERG                                ,0004      ,2023-06-07,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-07,5235962.0,1.0,2023-02-02,AFGESLOTEN,lo00506020,REM000090260    ,2106225951900            ,OHKL            ,2023-06-07,E0009559    ,6336 WC             ,0004      ,ONDERHOUD KLEIN/VVV                               ,instelling thermostaat gewijzigd ivm klachten snel,5235962.0,1.0,26622,2023-06-07
REM000090260    ,2106225951900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLINKERHOFKE 4                          ,6336 WC             ,HULSBERG                                ,0004      ,2023-06-07,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-07,5235962.0,1.0,2023-02-02,AFGESLOTEN,lo00506020,REM000090260    ,2106225951900            ,OHKL            ,2023-06-07,E0009559    ,6336 WC             ,0004      ,ONDERHOUD KLEIN/VVV                               ,instelling thermostaat gewijzigd ivm klachten snel,5235962.0,1.0,30400,2023-06-07
REM000090260    ,2106225954780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 36                     ,6336 WE             ,HULSBERG                                ,0036      ,2023-05-03,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-03,5061242.0,1.0,2022-02-05,AFGESLOTEN,lo00506045,REM000090260    ,2106225954780            ,ST              ,2022-02-05,E0009559    ,6336 WE             ,0036      ,"WW IS WISSELEND EN CV LAUW, OP KT CODE 0SP, GEEN  ",KTS of TS-kabel defect. klant geadviseerd te kijke,5061242.0,1.0,26600,2022-02-05
REM000090260    ,2106225954780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 36                     ,6336 WE             ,HULSBERG                                ,0036      ,2023-05-03,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-03,5232496.0,1.0,2023-02-02,AFGESLOTEN,lo00506045,REM000090260    ,2106225954780            ,OHKL            ,2023-05-03,E0009559    ,6336 WE             ,0036      ,ONDERHOUD KLEIN                                   ,vuilfilter is niet te spoelen aangezien magneet no,5232496.0,1.0,12700,2023-05-03
REM000090260    ,2106225954780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 36                     ,6336 WE             ,HULSBERG                                ,0036      ,2023-05-03,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-03,5232496.0,1.0,2023-02-02,AFGESLOTEN,lo00506045,REM000090260    ,2106225954780            ,OHKL            ,2023-05-03,E0009559    ,6336 WE             ,0036      ,ONDERHOUD KLEIN                                   ,vuilfilter is niet te spoelen aangezien magneet no,5232496.0,1.0,30400,2023-05-03
REM000090260    ,2106325962150,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 19                         ,6301 XB             ,VALKENBURG LB                           ,0019      ,2023-07-04,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-04,4939639.0,1.0,2021-05-03,AFGESLOTEN,lo00505538,REM000090260    ,2106325962150            ,ST              ,2021-05-04,E0009557    ,6301 XB             ,0019      ,"PROBLEMEN MET CV, PAS NIEUWE KETEL INCL KT        ",klant geinstrueerd mbt bijvullen toestel &amp; geÃ,4939639.0,1.0,15622,2021-05-04
REM000090260    ,2106325962150,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 19                         ,6301 XB             ,VALKENBURG LB                           ,0019      ,2023-07-04,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-04,4939639.0,1.0,2021-05-03,AFGESLOTEN,lo00505538,REM000090260    ,2106325962150            ,ST              ,2021-05-04,E0009557    ,6301 XB             ,0019      ,"PROBLEMEN MET CV, PAS NIEUWE KETEL INCL KT        ",klant geinstrueerd mbt bijvullen toestel &amp; geÃ,4939639.0,1.0,24700,2021-05-04
REM000090260    ,2110326218740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES CHRISTINALAAN 17                ,6301 VV             ,VALKENBURG LB                           ,0017      ,2023-02-08,OH,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-05-03,5231783.0,1.0,2023-02-02,AFGESLOTEN,lo00505324,REM000090260    ,2110326218740            ,OHKLST          ,2023-02-08,E0009557    ,6301 VV             ,0017      ,"OHKL + GCV EN GWW, ST CODE E9, MEVR KAN/WIL NIET  ",te druk                                           ,5231783.0,1.0,12700,2023-02-08
REM000090260    ,2110326218740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES CHRISTINALAAN 17                ,6301 VV             ,VALKENBURG LB                           ,0017      ,2023-02-08,OH,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-05-03,5231783.0,1.0,2023-02-02,AFGESLOTEN,lo00505324,REM000090260    ,2110326218740            ,OHKLST          ,2023-02-08,E0009557    ,6301 VV             ,0017      ,"OHKL + GCV EN GWW, ST CODE E9, MEVR KAN/WIL NIET  ",te druk                                           ,5231783.0,1.0,30000,2023-02-08
REM000090260    ,2110326218740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES CHRISTINALAAN 17                ,6301 VV             ,VALKENBURG LB                           ,0017      ,2023-02-08,OH,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-05-03,5231783.0,1.0,2023-02-02,AFGESLOTEN,lo00505324,REM000090260    ,2110326218740            ,OHKLST          ,2023-02-08,E0009557    ,6301 VV             ,0017      ,"OHKL + GCV EN GWW, ST CODE E9, MEVR KAN/WIL NIET  ",te druk                                           ,5231783.0,1.0,35000,2023-02-08
REM000090260    ,2114826521030,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLINKERHOFKE 8                          ,6336 WC             ,HULSBERG                                ,0008      ,2023-05-24,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-24,4958600.0,1.0,2021-07-19,AFGESLOTEN,lo00506024,REM000090260    ,2114826521030            ,ST              ,2021-07-20,E0009559    ,6336 WC             ,0008      ,GEEN WW. NIEUWE CV SINDS 2 WEKEN. MENEER ZIT IN   ,thermostaat kraan def                             ,4958600.0,1.0,24700,2021-07-20
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,16881,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,16881,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,16881,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,19741,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,19741,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,19741,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,19981,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,19981,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,19981,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,21941,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,21941,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,21941,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,30500,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,30500,2018-06-15
REM000090260    ,2010011299,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,CHOPINLAAN 23                           ,6361 CP             ,NUTH                                    ,0023      ,2022-08-22,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-22,4510573.0,1.0,2018-06-14,AFGESLOTEN,lo00506241,REM000090260    ,2010011299               ,OHKLST          ,2018-06-15,E0009559    ,6361 CP             ,0023      ,FT VOOR 12.00U KLAAR ZIJN ONDERHOUD KLEIN TEVENS  ,"reduceerventiel is te vv,doorgeg bzd              ",4510573.0,1.0,30500,2018-06-15
REM000090260    ,2010011402,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 106                          ,6361 JD             ,NUTH                                    ,0106      ,2022-08-29,OHKL,2011,BENEDENVERD,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-29,4604986.0,1.0,2019-02-17,AFGESLOTEN,lo00506322,REM000090260    ,2010011402               ,ST              ,2019-03-05,E0009559    ,6361 JD             ,0106      ,AT ONDERHOUD UITVOEREN THERMOSTAAT HAALT GEWENSTE ,"Kt moest hoger gezet worden, 22 graden in huis    ",4604986.0,1.0,27100,2019-03-05
REM000090260    ,2010011402,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 106                          ,6361 JD             ,NUTH                                    ,0106      ,2022-08-29,OHKL,2011,BENEDENVERD,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-29,4604986.0,1.0,2019-02-17,AFGESLOTEN,lo00506322,REM000090260    ,2010011402               ,ST              ,2019-03-05,E0009559    ,6361 JD             ,0106      ,AT ONDERHOUD UITVOEREN THERMOSTAAT HAALT GEWENSTE ,"Kt moest hoger gezet worden, 22 graden in huis    ",4604986.0,1.0,27400,2019-03-05
REM000090260    ,2010011402,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 106                          ,6361 JD             ,NUTH                                    ,0106      ,2022-08-29,OHKL,2011,BENEDENVERD,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-29,4604986.0,1.0,2019-02-17,AFGESLOTEN,lo00506322,REM000090260    ,2010011402               ,ST              ,2019-03-05,E0009559    ,6361 JD             ,0106      ,AT ONDERHOUD UITVOEREN THERMOSTAAT HAALT GEWENSTE ,"Kt moest hoger gezet worden, 22 graden in huis    ",4604986.0,1.0,30400,2019-03-05
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4380174.0,1.0,2017-06-26,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,OHGO            ,2017-09-29,E0009559    ,6336 WL             ,0001      ,AM ONDERHOUD GROOT                                ,artikel rem074086 gebruikt                        ,4380174.0,1.0,18001,2017-09-29
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4380174.0,1.0,2017-06-26,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,OHGO            ,2017-09-29,E0009559    ,6336 WL             ,0001      ,AM ONDERHOUD GROOT                                ,artikel rem074086 gebruikt                        ,4380174.0,1.0,30400,2017-09-29
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,12700,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,12700,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,14454,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,14454,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,21354,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,21354,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,23454,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,23454,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,71000,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856184.0,1.0,2021-01-07,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-08,E0009559    ,6336 WL             ,0001      ," VALT REGELM UIT, KODE NIET BEKEND, WETEN VERDER  ",tevens nieuwe veiligheids sensor geplaatst        ,4856184.0,1.0,71000,2021-01-08
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4856818.0,1.0,2021-01-08,WOO       ,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-09,E0009559    ,6336 WL             ,0001      ,"CV STORING E13, GWW/GCV. HUISHOUDEN CORONA VRIJ,  ",Graag uitleg van collega bij vv                   ,4856818.0,1.0,32100,2021-01-09
