Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,1.0,21341,2021-01-12
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,1.0,21341,2021-01-12
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,1.0,21341,2021-01-12
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,1.0,30500,2021-01-12
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,1.0,30500,2021-01-12
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,1.0,30500,2021-01-12
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,2.0,32200,2021-01-12
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,2.0,32200,2021-01-12
REM000090260    ,2010011480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 1                            ,6336 WL             ,HULSBERG                                ,0001      ,2023-04-18,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-18,4887839.0,1.0,2021-01-11,AFGESLOTEN,lo00506069,REM000090260    ,2010011480               ,ST              ,2021-01-12,E0009559    ,6336 WL             ,0001      ,WARMTEWISSELAAR VV ASS WIM ANTES                  ,keramische plaat ook vv en vulkraan               ,4887839.0,2.0,32200,2021-01-12
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,1.0,2023-03-09,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-10,E0009559    ,6336 WL             ,0013      ,WWW WCV NA VV VAN EXP VAT BLIJFT DE DRUK TERUG    ,"vat vv, slechte batch 09/22                       ",5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5229971.0,1.0,2023-02-02,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,OHGOST          ,2023-03-20,E0009559    ,6336 WL             ,0013      ,ONDERHOUD GROOT rga herstellen IOV RALPH          ,opnieuw inplannen op Ralph Crombach ivm materiaal ,5229971.0,1.0,30600,2023-03-20
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5229971.0,1.0,2023-02-02,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,OHGOST          ,2023-03-20,E0009559    ,6336 WL             ,0013      ,ONDERHOUD GROOT rga herstellen IOV RALPH          ,opnieuw inplannen op Ralph Crombach ivm materiaal ,5229971.0,1.0,32100,2023-03-20
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,26411,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,1.0,32100,2023-03-10
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011483,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 13                           ,6336 WL             ,HULSBERG                                ,0013      ,2023-03-20,OH,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5251351.0,2.0,2023-03-22,AFGESLOTEN,lo00506075,REM000090260    ,2010011483               ,ST              ,2023-03-30,E0009559    ,6336 WL             ,0013      ,STORING RGA HERSTELLEN                            ,dakdoorvoer scheef geplaatst door dakdekker.      ,5251351.0,2.0,31532,2023-03-30
REM000090260    ,2010011493,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLAVERVELD 25                           ,6336 WL             ,HULSBERG                                ,0025      ,2023-05-24,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-05-24,5055260.0,1.0,2022-01-20,AFGESLOTEN,lo00506081,REM000090260    ,2010011493               ,ST              ,2022-01-20,E0009559    ,6336 WL             ,0025      ,"B 30 MIN VTV 0650401832, DOORBRANDER ??WEL WW, KT ",instructie dat in nacht kamerthermpratuur ook kan ,5055260.0,1.0,24700,2022-01-20
REM000090260    ,2010011618,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 26                          ,6361 XX             ,NUTH                                    ,0026      ,2023-06-26,OHGO,2011,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-26,4275135.0,1.0,2016-10-26,AFGESLOTEN,lo00506586,REM000090260    ,2010011618               ,ST              ,2016-10-27,E0009559    ,6361 XX             ,0026      , FT 08.30 - 12.00 ST EEN AANTAL RADIATOREN WORDEN ,factuur wonenzuid                                 ,4275135.0,1.0,27100,2016-10-27
REM000090260    ,2010011618,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 26                          ,6361 XX             ,NUTH                                    ,0026      ,2023-06-26,OHGO,2011,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-26,4275135.0,1.0,2016-10-26,AFGESLOTEN,lo00506586,REM000090260    ,2010011618               ,ST              ,2016-10-27,E0009559    ,6361 XX             ,0026      , FT 08.30 - 12.00 ST EEN AANTAL RADIATOREN WORDEN ,factuur wonenzuid                                 ,4275135.0,1.0,27400,2016-10-27
REM000090260    ,2010011618,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 26                          ,6361 XX             ,NUTH                                    ,0026      ,2023-06-26,OHGO,2011,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-26,4937806.0,1.0,2021-04-25,WOO       ,lo00506586,REM000090260    ,2010011618               ,ST              ,2021-04-25,E0009559    ,6361 XX             ,0026      ,Geen cv en ww E13 wd is 2.0 reset helpt niet      ,bel is defect hard kloppen                        ,4937806.0,1.0,32100,2021-04-25
REM000090260    ,2010011681,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 16                        ,6361 VL             ,NUTH                                    ,0016      ,2022-04-22,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4772697.0,1.0,2020-03-13,AFGESLOTEN,lo00506382,REM000090260    ,2010011681               ,OHKLST          ,2020-04-10,E0009559    ,6361 VL             ,0016      ,ONDERHOUD UITVOEREN TEVENS LEKKAGE. WATER LAG AL  ,lek?? kranten er onder leggen om te kijken waar he,4772697.0,1.0,12700,2020-04-10
REM000090260    ,2010011681,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 16                        ,6361 VL             ,NUTH                                    ,0016      ,2022-04-22,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4772697.0,1.0,2020-03-13,AFGESLOTEN,lo00506382,REM000090260    ,2010011681               ,OHKLST          ,2020-04-10,E0009559    ,6361 VL             ,0016      ,ONDERHOUD UITVOEREN TEVENS LEKKAGE. WATER LAG AL  ,lek?? kranten er onder leggen om te kijken waar he,4772697.0,1.0,17022,2020-04-10
REM000090260    ,2010011681,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 16                        ,6361 VL             ,NUTH                                    ,0016      ,2022-04-22,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4772697.0,1.0,2020-03-13,AFGESLOTEN,lo00506382,REM000090260    ,2010011681               ,OHKLST          ,2020-04-10,E0009559    ,6361 VL             ,0016      ,ONDERHOUD UITVOEREN TEVENS LEKKAGE. WATER LAG AL  ,lek?? kranten er onder leggen om te kijken waar he,4772697.0,1.0,30400,2020-04-10
REM000090260    ,2117426734140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,WETHOUDER PAULSSENLAAN 39               ,6301 ZX             ,VALKENBURG LB                           ,0039      ,2023-07-10,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-10,5231704.0,1.0,2023-02-02,AFGESLOTEN,lo00505780,REM000090260    ,2117426734140            ,OHKL            ,2023-07-10,E0009557    ,6301 ZX             ,0039      ,ONDERHOUD KLEIN VVV                               ,nippel laaglast pakt niet                         ,5231704.0,1.0,17022,2023-07-10
REM000090260    ,2117426734140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,WETHOUDER PAULSSENLAAN 39               ,6301 ZX             ,VALKENBURG LB                           ,0039      ,2023-07-10,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-10,5231704.0,1.0,2023-02-02,AFGESLOTEN,lo00505780,REM000090260    ,2117426734140            ,OHKL            ,2023-07-10,E0009557    ,6301 ZX             ,0039      ,ONDERHOUD KLEIN VVV                               ,nippel laaglast pakt niet                         ,5231704.0,1.0,30400,2023-07-10
REM000090260    ,2118026779020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 54                           ,6361 CG             ,NUTH                                    ,0054      ,2023-06-23,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-23,4997845.0,1.0,2021-11-15,AFGESLOTEN,lo00506199,REM000090260    ,2118026779020            ,ST              ,2021-11-15,E0009559    ,6361 CG             ,0054      ,"GWW GCV, STCODE E1, DRUK 1BAR, KAN NIET BIJVULLEN,","alle radiatoren stonden dicht, deze geopend en ket",4997845.0,1.0,24700,2021-11-15
REM000090260    ,2118026779020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 54                           ,6361 CG             ,NUTH                                    ,0054      ,2023-06-23,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-23,4997845.0,1.0,2021-11-15,AFGESLOTEN,lo00506199,REM000090260    ,2118026779020            ,ST              ,2021-11-15,E0009559    ,6361 CG             ,0054      ,"GWW GCV, STCODE E1, DRUK 1BAR, KAN NIET BIJVULLEN,","alle radiatoren stonden dicht, deze geopend en ket",4997845.0,1.0,27022,2021-11-15
REM000090260    ,ZI00000576,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 17                           ,6361 CC             ,NUTH                                    ,0017      ,2023-06-13,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-06-13,4597386.0,1.0,2019-02-17,AFGESLOTEN,lo00062679,REM000090260    ,ZI00000576               ,OHKL            ,2019-09-17,E0009559    ,6361 CC             ,0017      , ONDERHOUD UITVOEREN                              ,OH REEDS UITGEVOERD 24.1.2019                     ,4597386.0,1.0,30000,2019-05-10
REM000090260    ,ZI00000660,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 13                     ,6301 TN             ,VALKENBURG LB                           ,0013      ,2023-09-12,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-12,4604681.0,1.0,2019-02-17,AFGESLOTEN,lo00505162,REM000090260    ,ZI00000660               ,OHKL            ,2019-04-16,E0009557    ,6301 TN             ,0013      , ONDERHOUD UITVOEREN                              ,OH GEWEEST IN JAN 2019                            ,4604681.0,1.0,30000,2019-04-16
REM000090260    ,2010011685,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 13                          ,6361 XM             ,NUTH                                    ,0013      ,2023-04-26,OHKL,2010,BIJKEUKEN,1.0,1.0,2.0,4.0,1.0,24M ,2023-04-26,4380263.0,1.0,2017-11-01,AFGESLOTEN,lo00506514,REM000090260    ,2010011685               ,OHKL            ,2017-11-14,E0009559    ,6361 XM             ,0013      ,ONDERHOUD KLEIN                                   ,OH IS LATER UITGEVOERD                            ,4380263.0,1.0,30000,2018-08-21
REM000090260    ,2010011686,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 15                          ,6361 XM             ,NUTH                                    ,0015      ,2023-07-07,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-07,4396950.0,1.0,2017-09-16,AFGESLOTEN,lo00506515,REM000090260    ,2010011686               ,ST              ,2017-09-16,E0009559    ,6361 XM             ,0015      , VOOR HALF 5 OPNIEUW GWW & GCV CODE 13            ,rem074081 moet vervangen worden!!!                ,4396950.0,1.0,15622,2017-09-16
REM000090260    ,2010011686,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 15                          ,6361 XM             ,NUTH                                    ,0015      ,2023-07-07,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-07,4396950.0,1.0,2017-09-16,AFGESLOTEN,lo00506515,REM000090260    ,2010011686               ,ST              ,2017-09-16,E0009559    ,6361 XM             ,0015      , VOOR HALF 5 OPNIEUW GWW & GCV CODE 13            ,rem074081 moet vervangen worden!!!                ,4396950.0,1.0,32100,2017-09-16
REM000090260    ,2010011687,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 17                          ,6361 XM             ,NUTH                                    ,0017      ,2023-08-16,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5282622.0,1.0,2023-08-03,AFGESLOTEN,lo00506516,REM000090260    ,2010011687               ,OHGO            ,2023-08-16,E0009559    ,6361 XM             ,0017      ,ONDERHOUD GROOT                                   ,"aankomst 0,4 bar bijgevuld via buitenkraan        ",5282622.0,1.0,12700,2023-08-16
REM000090260    ,2010011687,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 17                          ,6361 XM             ,NUTH                                    ,0017      ,2023-08-16,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5282622.0,1.0,2023-08-03,AFGESLOTEN,lo00506516,REM000090260    ,2010011687               ,OHGO            ,2023-08-16,E0009559    ,6361 XM             ,0017      ,ONDERHOUD GROOT                                   ,"aankomst 0,4 bar bijgevuld via buitenkraan        ",5282622.0,1.0,30500,2023-08-16
REM000090260    ,2010011688,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 19                          ,6361 XM             ,NUTH                                    ,0019      ,2022-07-13,OHKL,2010,BERGING BG,1.0,1.0,2.0,4.0,1.0,24M ,2022-07-13,4561919.0,1.0,2018-11-20,AFGESLOTEN,lo00506517,REM000090260    ,2010011688               ,ST              ,2018-11-21,E0009559    ,6361 XM             ,0019      ,"PM RADIATOR BADKAMER LOOPT NIET MEE, KRAAN RAD.   ",ontluchter radiator defect                        ,4561919.0,1.0,27100,2018-11-21
REM000090260    ,2010011688,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 19                          ,6361 XM             ,NUTH                                    ,0019      ,2022-07-13,OHKL,2010,BERGING BG,1.0,1.0,2.0,4.0,1.0,24M ,2022-07-13,4561919.0,1.0,2018-11-20,AFGESLOTEN,lo00506517,REM000090260    ,2010011688               ,ST              ,2018-11-21,E0009559    ,6361 XM             ,0019      ,"PM RADIATOR BADKAMER LOOPT NIET MEE, KRAAN RAD.   ",ontluchter radiator defect                        ,4561919.0,1.0,32400,2018-11-21
REM000090260    ,2010011688,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 19                          ,6361 XM             ,NUTH                                    ,0019      ,2022-07-13,OHKL,2010,BERGING BG,1.0,1.0,2.0,4.0,1.0,24M ,2022-07-13,4561919.0,1.0,2018-11-20,AFGESLOTEN,lo00506517,REM000090260    ,2010011688               ,ST              ,2018-11-21,E0009559    ,6361 XM             ,0019      ,"PM RADIATOR BADKAMER LOOPT NIET MEE, KRAAN RAD.   ",ontluchter radiator defect                        ,4561919.0,1.0,35000,2018-11-21
REM000090260    ,2010011688,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 19                          ,6361 XM             ,NUTH                                    ,0019      ,2022-07-13,OHKL,2010,BERGING BG,1.0,1.0,2.0,4.0,1.0,24M ,2022-07-13,4927363.0,1.0,2021-03-19,AFGESLOTEN,lo00506517,REM000090260    ,2010011688               ,ST              ,2021-03-19,E0009559    ,6361 XM             ,0019      ,GCV EN GWW. RESET HELPT NIET. MEN ZIET GEEN WD EN ,aarding was op het moment van bezoek inorde       ,4927363.0,1.0,17022,2021-03-19
REM000090260    ,2026524645730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KEELKAMPSTRAAT 47                       ,6361 XE             ,NUTH                                    ,0047      ,2022-10-12,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-12,4907032.0,1.0,2021-01-17,AFGESLOTEN,lo00506454,REM000090260    ,2026524645730            ,OHKL            ,2021-07-21,E0009560    ,6361 XE             ,0047      ,ONDERHOUD UITVOEREN                               ,"EIND 2020 VV, EIND 2022 WEER OH NODIG             ",4907032.0,1.0,30000,2021-07-21
REM000090260    ,ZI00000699,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z335      ,E0009560    ,Z,WONEN ZUID ALL-IN 1X/JR OH    ,BEATRIXPLEIN 24                         ,6336 TM             ,HULSBERG                                ,0024      ,2023-05-12,OHGO,2017,ZOLDER,1.0,1.0,2.0,2.0,2.0,12M ,2023-05-12,4818904.0,1.0,2020-09-06,AFGESLOTEN,lo00505954,REM000090260    ,ZI00000699               ,OHKL            ,2020-11-16,E0009560    ,6336 TM             ,0024      ,"OHKL, GEEN ZIEKEN, MONDKAPJE NIET VEREIST         ",advies gegeven keramische plaatjes keukenkraan na ,4818904.0,1.0,30400,2020-11-16
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,12700,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,12700,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,12700,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,30600,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,30600,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,30600,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,32100,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,32100,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,1.0,32100,2023-06-06
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,12700,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,12700,2023-07-04
