Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,12700,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,21341,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,21341,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,21341,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,22141,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,22141,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,22141,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,30500,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,30500,2023-07-04
REM000090295    ,2010011180,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BAVOSTRAAT 48                           ,6361 CE             ,NUTH                                    ,0048      ,2023-07-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-04,5235780.0,1.0,2023-02-02,AFGESLOTEN,lo00506196,REM000090295    ,2010011180               ,OHGO            ,2023-06-06,E0009559    ,6361 CE             ,0048      ,ONDERHOUD GROOT                                   ,ww wisselaar besteld                              ,5235780.0,2.0,30500,2023-07-04
REM007625506    ,0902194801680076255061927,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 154                         ,6301 ZJ             ,VALKENBURG LB                           ,0154      ,2023-05-11,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-11,5234035.0,1.0,2023-02-02,AFGESLOTEN,lo00505725,REM007625506    ,0902194801680076255061927,OHGO            ,2023-05-11,E0009557    ,6301 ZJ             ,0154      ,ONDERHOUD GROOT                                   ,complimenten naar installateur.                   ,5234035.0,1.0,30500,2023-05-11
REM007625506    ,0902194801680076255061927,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 154                         ,6301 ZJ             ,VALKENBURG LB                           ,0154      ,2023-05-11,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-11,5234035.0,1.0,2023-02-02,AFGESLOTEN,lo00505725,REM007625506    ,0902194801680076255061927,OHGO            ,2023-05-11,E0009557    ,6301 ZJ             ,0154      ,ONDERHOUD GROOT                                   ,complimenten naar installateur.                   ,5234035.0,1.0,30500,2023-05-11
REM007625506    ,1902520610420,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 52                           ,6361 JD             ,NUTH                                    ,0052      ,2023-07-12,OHKL,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-12,4688181.0,1.0,2019-09-24,AFGESLOTEN,lo00506295,REM007625506    ,1902520610420            ,ST              ,2019-12-18,E0009559    ,6361 JD             ,0052      ,CO STOP PLAATSEN                                  ,2PY24547                                          ,4688181.0,1.0,32600,2019-12-18
REM007625506    ,1916421516960,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 84                          ,6301 ZG             ,VALKENBURG LB                           ,0084      ,2023-07-07,OH,2019,KEUKEN,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-24,4687633.0,1.0,2019-09-22,AFGESLOTEN,lo00505699,REM007625506    ,1916421516960            ,ST              ,2019-09-22,E0009557    ,6301 ZG             ,0084      ,GWW GCV RESETTEN NIET GEHOLPEN                    ,Blokkade rga installateur terug laten komen.      ,4687633.0,1.0,27312,2019-09-22
REM007625506    ,1916421516960,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 84                          ,6301 ZG             ,VALKENBURG LB                           ,0084      ,2023-07-07,OH,2019,KEUKEN,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-24,4687633.0,1.0,2019-09-22,AFGESLOTEN,lo00505699,REM007625506    ,1916421516960            ,ST              ,2019-09-22,E0009557    ,6301 ZG             ,0084      ,GWW GCV RESETTEN NIET GEHOLPEN                    ,Blokkade rga installateur terug laten komen.      ,4687633.0,1.0,32100,2019-09-22
REM007625506    ,1916421516960,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 84                          ,6301 ZG             ,VALKENBURG LB                           ,0084      ,2023-07-07,OH,2019,KEUKEN,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-24,4687633.0,1.0,2019-09-22,AFGESLOTEN,lo00505699,REM007625506    ,1916421516960            ,ST              ,2019-09-22,E0009557    ,6301 ZG             ,0084      ,GWW GCV RESETTEN NIET GEHOLPEN                    ,Blokkade rga installateur terug laten komen.      ,4687633.0,1.0,71000,2019-09-22
REM007625506    ,1916521531670,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 53                          ,6301 ZB             ,VALKENBURG LB                           ,0053      ,2023-07-18,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-18,4907384.0,1.0,2021-01-17,AFGESLOTEN,lo00505655,REM007625506    ,1916521531670            ,OHKL            ,2021-10-22,E0009557    ,6301 ZB             ,0053      ,"ONDERHOUD UITVOEREN, VVV.                         ",spaarzeef verwijdrrd in douche                    ,4907384.0,1.0,12700,2021-10-22
REM007625506    ,1916521531670,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 53                          ,6301 ZB             ,VALKENBURG LB                           ,0053      ,2023-07-18,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-18,4907384.0,1.0,2021-01-17,AFGESLOTEN,lo00505655,REM007625506    ,1916521531670            ,OHKL            ,2021-10-22,E0009557    ,6301 ZB             ,0053      ,"ONDERHOUD UITVOEREN, VVV.                         ",spaarzeef verwijdrrd in douche                    ,4907384.0,1.0,24700,2021-10-22
REM007625506    ,1916521531670,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 53                          ,6301 ZB             ,VALKENBURG LB                           ,0053      ,2023-07-18,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-18,4907384.0,1.0,2021-01-17,AFGESLOTEN,lo00505655,REM007625506    ,1916521531670            ,OHKL            ,2021-10-22,E0009557    ,6301 ZB             ,0053      ,"ONDERHOUD UITVOEREN, VVV.                         ",spaarzeef verwijdrrd in douche                    ,4907384.0,1.0,30400,2021-10-22
REM007625506    ,1916921555070,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 28                          ,6301 ZE             ,VALKENBURG LB                           ,0028      ,2022-09-19,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-19,4726637.0,1.0,2020-01-21,AFGESLOTEN,lo00505674,REM007625506    ,1916921555070            ,ST              ,2020-01-22,E0009557    ,6301 ZE             ,0028      ,"LEK ONDER DE KETEL, IS GEEN OPVANGBARE PLEK MAAR  ",Uitbesteed werk staat nog open! voor lekkage/afv  ,4726637.0,1.0,27100,2020-01-22
REM007625506    ,1916921555070,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 28                          ,6301 ZE             ,VALKENBURG LB                           ,0028      ,2022-09-19,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-19,4726637.0,1.0,2020-01-21,AFGESLOTEN,lo00505674,REM007625506    ,1916921555070            ,ST              ,2020-01-22,E0009557    ,6301 ZE             ,0028      ,"LEK ONDER DE KETEL, IS GEEN OPVANGBARE PLEK MAAR  ",Uitbesteed werk staat nog open! voor lekkage/afv  ,4726637.0,1.0,35000,2020-01-22
REM007625506    ,1917721616690,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 212                         ,6301 ZK             ,VALKENBURG LB                           ,0212      ,2023-05-30,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-30,5230919.0,1.0,2023-02-02,AFGESLOTEN,lo00505745,REM007625506    ,1917721616690            ,OHGO            ,2023-05-30,E0009557    ,6301 ZK             ,0212      ,ONDERHOUD GROOT                                   ,ketel op eco gezet                                ,5230919.0,1.0,30500,2023-05-30
REM007625506    ,1927422267090,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 160                         ,6301 ZK             ,VALKENBURG LB                           ,0160      ,2023-05-30,OHKL,2019,BIJKEUKEN,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-30,4719950.0,1.0,2019-12-31,AFGESLOTEN,lo00505727,REM007625506    ,1927422267090            ,ST              ,2020-01-02,E0009557    ,6301 ZK             ,0160      ,"DUURT HEEL LANG VOOR ER WW EN CV IS, VERMOEDELIJK ",mevr moet weÃ±nen aan een nieuwe cv ketel         ,4719950.0,1.0,24700,2020-01-02
REM007625506    ,1927422267090,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 160                         ,6301 ZK             ,VALKENBURG LB                           ,0160      ,2023-05-30,OHKL,2019,BIJKEUKEN,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-30,4719950.0,1.0,2019-12-31,AFGESLOTEN,lo00505727,REM007625506    ,1927422267090            ,ST              ,2020-01-02,E0009557    ,6301 ZK             ,0160      ,"DUURT HEEL LANG VOOR ER WW EN CV IS, VERMOEDELIJK ",mevr moet weÃ±nen aan een nieuwe cv ketel         ,4719950.0,1.0,25300,2020-01-02
REM007625506    ,2107726066180,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 61           ,6301 TS             ,VALKENBURG LB                           ,0061      ,2023-07-14,OHGO,2021,BERGNG,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-14,4956497.0,1.0,2021-07-12,AFGESLOTEN,lo00505195,REM007625506    ,2107726066180            ,ST              ,2021-07-14,E0009557    ,6301 TS             ,0061      ,INSTELLINGEN TEMP WW AANPASSEN. IS VEEL TE HEET.  ,temp ww is 63 gr.                                 ,4956497.0,1.0,24700,2021-07-14
REM007625506    ,2107726066180,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 61           ,6301 TS             ,VALKENBURG LB                           ,0061      ,2023-07-14,OHGO,2021,BERGNG,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-14,4986265.0,1.0,2021-10-12,AFGESLOTEN,lo00505195,REM007625506    ,2107726066180            ,ST              ,2021-10-13,E0009557    ,6301 TS             ,0061      ,"4 RADIATOREN BLIJVEN KOUD, MENEER KAN MANOMETER   ",installatie ontlucht                              ,4986265.0,1.0,26507,2021-10-13
REM000090260    ,2105325884730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 14                         ,6301 XB             ,VALKENBURG LB                           ,0014      ,2023-07-04,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-04,5223189.0,1.0,2023-02-02,AFGESLOTEN,lo00505533,REM000090260    ,2105325884730            ,OHKLST          ,2023-07-04,E0009557    ,6301 XB             ,0014      ,"MAAKT SOMS KORTSLUITING, IEMAND VAN WS            ","toestel en pomp werken beide keurig naar behoren, ",5223189.0,1.0,12700,2023-07-04
REM000090260    ,2105325884730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 14                         ,6301 XB             ,VALKENBURG LB                           ,0014      ,2023-07-04,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-04,5223189.0,1.0,2023-02-02,AFGESLOTEN,lo00505533,REM000090260    ,2105325884730            ,OHKLST          ,2023-07-04,E0009557    ,6301 XB             ,0014      ,"MAAKT SOMS KORTSLUITING, IEMAND VAN WS            ","toestel en pomp werken beide keurig naar behoren, ",5223189.0,1.0,17022,2023-07-04
REM000090260    ,2105325884730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 14                         ,6301 XB             ,VALKENBURG LB                           ,0014      ,2023-07-04,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-04,5223189.0,1.0,2023-02-02,AFGESLOTEN,lo00505533,REM000090260    ,2105325884730            ,OHKLST          ,2023-07-04,E0009557    ,6301 XB             ,0014      ,"MAAKT SOMS KORTSLUITING, IEMAND VAN WS            ","toestel en pomp werken beide keurig naar behoren, ",5223189.0,1.0,24700,2023-07-04
REM000090260    ,2105325884730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 14                         ,6301 XB             ,VALKENBURG LB                           ,0014      ,2023-07-04,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-04,5223189.0,1.0,2023-02-02,AFGESLOTEN,lo00505533,REM000090260    ,2105325884730            ,OHKLST          ,2023-07-04,E0009557    ,6301 XB             ,0014      ,"MAAKT SOMS KORTSLUITING, IEMAND VAN WS            ","toestel en pomp werken beide keurig naar behoren, ",5223189.0,1.0,27400,2023-07-04
REM000090260    ,2105325884730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 14                         ,6301 XB             ,VALKENBURG LB                           ,0014      ,2023-07-04,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-04,5223189.0,1.0,2023-02-02,AFGESLOTEN,lo00505533,REM000090260    ,2105325884730            ,OHKLST          ,2023-07-04,E0009557    ,6301 XB             ,0014      ,"MAAKT SOMS KORTSLUITING, IEMAND VAN WS            ","toestel en pomp werken beide keurig naar behoren, ",5223189.0,1.0,30400,2023-07-04
REM000090260    ,2105425886200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SALVIASTRAAT 13                         ,6301 XA             ,VALKENBURG LB                           ,0013      ,2023-06-28,OH,2021,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-03,4999652.0,1.0,2021-11-19,AFGESLOTEN,lo00505516,REM000090260    ,2105425886200            ,ST              ,2021-11-22,E0009557    ,6301 XA             ,0013      ,RADIATOREN BOVEN WORDEN NIET WARM/GEEN CORONA/VVV ,ontlucht en instructie                            ,4999652.0,1.0,12700,2021-11-22
REM000090260    ,2105425886400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SALVIASTRAAT 5                          ,6301 XA             ,VALKENBURG LB                           ,0005      ,2023-07-03,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4939926.0,1.0,2021-05-04,AFGESLOTEN,lo00505508,REM000090260    ,2105425886400            ,ST              ,2021-05-06,E0009557    ,6301 XA             ,0005      ,SINDS PLAATSING TOESTEL IS DRUK WW STEEDS MINDER  ,oude co melder meegenomen                         ,4939926.0,1.0,24700,2021-05-06
REM000090260    ,2105425886400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SALVIASTRAAT 5                          ,6301 XA             ,VALKENBURG LB                           ,0005      ,2023-07-03,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4939926.0,1.0,2021-05-04,AFGESLOTEN,lo00505508,REM000090260    ,2105425886400            ,ST              ,2021-05-06,E0009557    ,6301 XA             ,0005      ,SINDS PLAATSING TOESTEL IS DRUK WW STEEDS MINDER  ,oude co melder meegenomen                         ,4939926.0,1.0,35000,2021-05-06
REM000090260    ,2105425886400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SALVIASTRAAT 5                          ,6301 XA             ,VALKENBURG LB                           ,0005      ,2023-07-03,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4939926.0,1.0,2021-05-04,AFGESLOTEN,lo00505508,REM000090260    ,2105425886400            ,ST              ,2021-05-06,E0009557    ,6301 XA             ,0005      ,SINDS PLAATSING TOESTEL IS DRUK WW STEEDS MINDER  ,oude co melder meegenomen                         ,4939926.0,1.0,71000,2021-05-06
REM000090260    ,2105425886400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SALVIASTRAAT 5                          ,6301 XA             ,VALKENBURG LB                           ,0005      ,2023-07-03,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,5108086.0,1.0,2022-04-07,AFGESLOTEN,lo00505508,REM000090260    ,2105425886400            ,ST              ,2022-04-07,E0009557    ,6301 XA             ,0005      ,BEGELEIDER MELD DAT ER OP DIT ADRES GCV IS. WEL   ,klant snapt de kth niet. omdat hij geen nederlands,5108086.0,1.0,27200,2022-04-14
REM000090260    ,2105425886400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SALVIASTRAAT 5                          ,6301 XA             ,VALKENBURG LB                           ,0005      ,2023-07-03,OHGO,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,5108086.0,1.0,2022-04-07,AFGESLOTEN,lo00505508,REM000090260    ,2105425886400            ,ST              ,2022-04-07,E0009557    ,6301 XA             ,0005      ,BEGELEIDER MELD DAT ER OP DIT ADRES GCV IS. WEL   ,klant snapt de kth niet. omdat hij geen nederlands,5108086.0,1.0,27400,2022-04-07
REM007767346    ,221337922,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 25                     ,6301 TN             ,VALKENBURG LB                           ,0025      ,2023-07-17,OH,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-22,5274407.0,1.0,2023-06-23,AFGESLOTEN,lo00505168,REM007767346    ,221337922                ,OHKLST          ,2023-07-17,E0009557    ,6301 TN             ,0025      ,OHKL + BEHEER OP AFSTAND. VVV                     ,beheer op afstand.                                ,5274407.0,1.0,30600,2023-07-17
REM007767346    ,221337922,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 25                     ,6301 TN             ,VALKENBURG LB                           ,0025      ,2023-07-17,OH,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-22,5274407.0,1.0,2023-06-23,AFGESLOTEN,lo00505168,REM007767346    ,221337922                ,OHKLST          ,2023-07-17,E0009557    ,6301 TN             ,0025      ,OHKL + BEHEER OP AFSTAND. VVV                     ,beheer op afstand.                                ,5274407.0,1.0,30600,2023-07-17
REM000090260    ,2110526238450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BETSY PERKLAAN 24                       ,6301 ZP             ,VALKENBURG LB                           ,0024      ,2023-07-06,OHGO,2021,KELDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-06,4987188.0,1.0,2021-10-15,AFGESLOTEN,lo00505749,REM000090260    ,2110526238450            ,ST              ,2021-10-15,E0009557    ,6301 ZP             ,0024      ,LEKT/ GEEN CORONA/VVV                             ,condenspomp niet aangesloten door installateur    ,4987188.0,1.0,24700,2021-10-15
REM000090260    ,2110526238450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BETSY PERKLAAN 24                       ,6301 ZP             ,VALKENBURG LB                           ,0024      ,2023-07-06,OHGO,2021,KELDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-06,4987188.0,1.0,2021-10-15,AFGESLOTEN,lo00505749,REM000090260    ,2110526238450            ,ST              ,2021-10-15,E0009557    ,6301 ZP             ,0024      ,LEKT/ GEEN CORONA/VVV                             ,condenspomp niet aangesloten door installateur    ,4987188.0,1.0,27332,2021-10-15
REM000090260    ,2110526238450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BETSY PERKLAAN 24                       ,6301 ZP             ,VALKENBURG LB                           ,0024      ,2023-07-06,OHGO,2021,KELDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-06,4987188.0,1.0,2021-10-15,AFGESLOTEN,lo00505749,REM000090260    ,2110526238450            ,ST              ,2021-10-15,E0009557    ,6301 ZP             ,0024      ,LEKT/ GEEN CORONA/VVV                             ,condenspomp niet aangesloten door installateur    ,4987188.0,1.0,71000,2021-10-15
REM000090260    ,2113126403890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ACHTER DE HEGGEN 34                     ,6336 WE             ,HULSBERG                                ,0034      ,2023-05-24,OH,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-03,5235430.0,1.0,2023-02-02,NT        ,lo00506044,REM000090260    ,2113126403890            ,OHKL            ,2023-05-24,E0009559    ,6336 WE             ,0034      ,"B 30 VTV 06,ONDERHOUD KLEIN,VVV                   ","call perongeluk gestart inplaats van reizen, echte",5235430.0,1.0,31000,2023-05-25
REM000090260    ,2113926450420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLINKERHOFKE 3                          ,6336 WC             ,HULSBERG                                ,0003      ,2023-05-08,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-08,4950587.0,1.0,2021-06-22,AFGESLOTEN,lo00506019,REM000090260    ,2113926450420            ,ST              ,2021-06-24,E0009559    ,6336 WC             ,0003      ,HOOG GASVERBRUIK NA NIEUWE CV/GASMETER BLIJFT     ,Ketel op eco gezet                                ,4950587.0,1.0,24700,2021-06-24
REM000090260    ,2113926450420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KLINKERHOFKE 3                          ,6336 WC             ,HULSBERG                                ,0003      ,2023-05-08,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-08,4950587.0,1.0,2021-06-22,AFGESLOTEN,lo00506019,REM000090260    ,2113926450420            ,ST              ,2021-06-24,E0009559    ,6336 WC             ,0003      ,HOOG GASVERBRUIK NA NIEUWE CV/GASMETER BLIJFT     ,Ketel op eco gezet                                ,4950587.0,1.0,71000,2021-06-24
REM000090260    ,2114026463310,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 18                        ,6361 VL             ,NUTH                                    ,0018      ,2023-06-28,OHGO,2021,BIJKEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-28,5230298.0,1.0,2023-02-02,AFGESLOTEN,lo00506383,REM000090260    ,2114026463310            ,OHKL            ,2023-06-28,E0009559    ,6361 VL             ,0018      ,ONDERHOUD KLEIN                                   ,kt opnieuw verbonden                              ,5230298.0,1.0,12700,2023-06-28
REM000090260    ,2114026463310,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 18                        ,6361 VL             ,NUTH                                    ,0018      ,2023-06-28,OHGO,2021,BIJKEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-28,5230298.0,1.0,2023-02-02,AFGESLOTEN,lo00506383,REM000090260    ,2114026463310            ,OHKL            ,2023-06-28,E0009559    ,6361 VL             ,0018      ,ONDERHOUD KLEIN                                   ,kt opnieuw verbonden                              ,5230298.0,1.0,30400,2023-06-28
REM007767346    ,221538813,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 1                     ,6301 VR             ,VALKENBURG LB                           ,0001      ,2023-07-31,OHGO,2023,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-07-31,5274698.0,1.0,2023-06-26,AFGESLOTEN,lo00505304,REM007767346    ,221538813                ,ST              ,2023-07-31,E0009557    ,6301 VR             ,0001      ,"BEHEER OP AFSTAND, VVV, KASTJE PLAATSEN           ",beheer op afstand.                                ,5274698.0,1.0,30400,2023-07-31
REM007767346    ,221538813,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINSES IRENELAAN 1                     ,6301 VR             ,VALKENBURG LB                           ,0001      ,2023-07-31,OHGO,2023,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-07-31,5274698.0,1.0,2023-06-26,AFGESLOTEN,lo00505304,REM007767346    ,221538813                ,ST              ,2023-07-31,E0009557    ,6301 VR             ,0001      ,"BEHEER OP AFSTAND, VVV, KASTJE PLAATSEN           ",beheer op afstand.                                ,5274698.0,1.0,30400,2023-07-31
REM007767346    ,221938666,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 31                     ,6301 TN             ,VALKENBURG LB                           ,0031      ,2023-07-26,OHGO,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-26,5274663.0,1.0,2023-06-26,AFGESLOTEN,lo00505171,REM007767346    ,221938666                ,OHKLST          ,2023-07-26,E0009557    ,6301 TN             ,0031      ,"OHKL,  BEHEER OP AFSTAND, VVV, KASTJE PLAATSEN    ","beheer op afstand geplaatst, juiste thermostaat re",5274663.0,1.0,30400,2023-07-26
REM007767346    ,222237023,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 33                     ,6301 TN             ,VALKENBURG LB                           ,0033      ,2023-07-17,OHGO,2023,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-17,5274411.0,1.0,2023-06-23,AFGESLOTEN,lo00505172,REM007767346    ,222237023                ,OHKLST          ,2023-07-17,E0009557    ,6301 TN             ,0033      ,"OHKL + BEHEER OP AFSTAND, VVV                     ",beheer op afstand.                                ,5274411.0,1.0,30400,2023-07-17
REM007767346    ,222237023,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 33                     ,6301 TN             ,VALKENBURG LB                           ,0033      ,2023-07-17,OHGO,2023,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-17,5274411.0,1.0,2023-06-23,AFGESLOTEN,lo00505172,REM007767346    ,222237023                ,OHKLST          ,2023-07-17,E0009557    ,6301 TN             ,0033      ,"OHKL + BEHEER OP AFSTAND, VVV                     ",beheer op afstand.                                ,5274411.0,1.0,30400,2023-07-17
REM007767346    ,222237023,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 33                     ,6301 TN             ,VALKENBURG LB                           ,0033      ,2023-07-17,OHGO,2023,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-17,5301061.0,1.0,2023-10-23,AFGESLOTEN,lo00505172,REM007767346    ,222237023                ,ST              ,2023-10-24,E0009557    ,6301 TN             ,0033      ,WWW GCV VERSCHIJNT STCODE OP KT MAAKT GEEN        ,kabel kt loscontact ( niet vastgedraaid) tussenkas,5301061.0,1.0,26600,2023-10-24
REM007767346    ,223439727,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 27                     ,6301 TN             ,VALKENBURG LB                           ,0027      ,2023-07-17,OHGO,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,5274380.0,1.0,2023-06-23,AFGESLOTEN,lo00505169,REM007767346    ,223439727                ,OHKLST          ,2023-07-17,E0009557    ,6301 TN             ,0027      ,"OHKL + BEHEER OP AFSTAND, VVV                     ",beheer op afstand.                                ,5274380.0,1.0,30400,2023-07-17
REM007767346    ,223439727,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 27                     ,6301 TN             ,VALKENBURG LB                           ,0027      ,2023-07-17,OHGO,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,5274380.0,1.0,2023-06-23,AFGESLOTEN,lo00505169,REM007767346    ,223439727                ,OHKLST          ,2023-07-17,E0009557    ,6301 TN             ,0027      ,"OHKL + BEHEER OP AFSTAND, VVV                     ",beheer op afstand.                                ,5274380.0,1.0,30400,2023-07-17
REM000090260    ,2116826696750,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 18                         ,6301 XB             ,VALKENBURG LB                           ,0018      ,2023-08-03,OH,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-01,5276510.0,2.0,2023-08-01,NT        ,lo00505537,REM000090260    ,2116826696750            ,OHMW            ,2023-08-03,E0009557    ,6301 XB             ,0018      ,pomp verhangen EN afvoer aanpassen IOV JAMAL      ,gebeld (kaart)                                    ,5276510.0,1.0,30400,2023-08-01
REM000090260    ,2116826696750,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,AZALEASTRAAT 18                         ,6301 XB             ,VALKENBURG LB                           ,0018      ,2023-08-03,OH,2021,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-01,5276510.0,2.0,2023-08-01,NT        ,lo00505537,REM000090260    ,2116826696750            ,OHMW            ,2023-08-03,E0009557    ,6301 XB             ,0018      ,pomp verhangen EN afvoer aanpassen IOV JAMAL      ,gebeld (kaart)                                    ,5276510.0,1.0,32100,2023-08-01
REM000090260    ,62550,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KOSTER JACOBSSTRAAT 22                  ,6333 CM             ,SCHIMMERT                               ,0022      ,2022-12-08,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-08,4993720.0,1.0,2021-11-03,AFGESLOTEN,lo00261376,REM000090295    ,62550                    ,OHKL            ,2021-11-24,50134994    ,6121 HL             ,0039      ,"ONDERHOUD KLEIN,                                  ",REEDS UITGEVOERD 2020                             ,4993720.0,1.0,30000,2021-11-24
REM000090260    ,ZI00000105,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DWARSSTRAAT 1                           ,6361 XM             ,NUTH                                    ,0001      ,2022-11-10,OHKL,2010,BERGING,1.0,1.0,3.0,5.0,2.0,24M ,2022-11-10,4666002.0,1.0,2019-06-14,AFGESLOTEN,lo90003886,REM000000042    ,ZI00000105               ,OHKL            ,2020-03-23,50127624    ,6431 CL             ,0034      , ONDERHOUD UITVOEREN                              ,Schroef gasnipel beschadigd aangetroffen.Klant hie,4666002.0,1.0,30400,2020-03-23
REM000090260    ,ZI00000202,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 23                        ,6361 VK             ,NUTH                                    ,0023      ,2023-07-07,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-07,4791390.0,1.0,2020-04-24,AFGESLOTEN,lo00506371,REM000090260    ,ZI00000202               ,ST              ,2020-04-29,E0009559    ,6361 VK             ,0023      ," LAWAAIKLACHTEN NA WW AFNAME, GEEN ZIEKEN IN HUIS,",Luchtbuis in tst los/hersteld                     ,4791390.0,1.0,12700,2020-04-29
REM000090260    ,ZI00000202,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BARBARASTRAAT 23                        ,6361 VK             ,NUTH                                    ,0023      ,2023-07-07,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-07,4791390.0,1.0,2020-04-24,AFGESLOTEN,lo00506371,REM000090260    ,ZI00000202               ,ST              ,2020-04-29,E0009559    ,6361 VK             ,0023      ," LAWAAIKLACHTEN NA WW AFNAME, GEEN ZIEKEN IN HUIS,",Luchtbuis in tst los/hersteld                     ,4791390.0,1.0,71000,2020-04-29
REM000090260    ,ZI00000750,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PASTORIJSTRAAT 42-A                     ,6361 AJ             ,NUTH                                    ,0042-A    ,2023-06-14,OH,2018,CV-HOK,0.0,0.0,0.0,0.0,0.0,24M ,2019-05-29,4529017.0,1.0,2018-09-21,AFGESLOTEN,lo00506101,REM000090260    ,ZI00000750               ,ST              ,2018-09-25,E0009559    ,6361 AJ             ,0042-A    , FT VOOR 11.00 UUR CONTROLE OM  HOOG GASVERBRUIK  ,"geen gaslek p-start=29,1 na 1min p-eind=28,6 mbar ",4529017.0,1.0,24700,2018-09-25
REM007625506    ,1903220657180,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 48                          ,6301 ZE             ,VALKENBURG LB                           ,0048      ,2023-06-05,OHGO,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-05,4696839.0,1.0,2019-10-18,AFGESLOTEN,lo00505684,REM007625506    ,1903220657180            ,ST              ,2019-10-18,E0009557    ,6301 ZE             ,0048      ,"STORING GASLUCHT RUIKT KLANT, GOED GEVENTILEERD.  ",Klnt ruikt rioolgeur/kookdampen restaurants op ple,4696839.0,1.0,27100,2019-10-18
REM007625506    ,1903220657180,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 48                          ,6301 ZE             ,VALKENBURG LB                           ,0048      ,2023-06-05,OHGO,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-05,4696839.0,1.0,2019-10-18,AFGESLOTEN,lo00505684,REM007625506    ,1903220657180            ,ST              ,2019-10-18,E0009557    ,6301 ZE             ,0048      ,"STORING GASLUCHT RUIKT KLANT, GOED GEVENTILEERD.  ",Klnt ruikt rioolgeur/kookdampen restaurants op ple,4696839.0,1.0,27400,2019-10-18
REM007625506    ,1903920711590,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 86                          ,6301 ZG             ,VALKENBURG LB                           ,0086      ,2023-05-30,OHKL,2019,KEUKEN,1.0,1.0,1.0,5.0,1.0,24M ,2023-05-30,5236642.0,1.0,2023-02-02,AFGESLOTEN,lo00505700,REM007625506    ,1903920711590            ,OHGO            ,2023-05-30,E0009557    ,6301 ZG             ,0086      ,ONDERHOUD GROOT                                   ,uitb werk ivm regenpijp naar LTV                  ,5236642.0,1.0,30500,2023-05-30
REM007625506    ,1903920711590,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 86                          ,6301 ZG             ,VALKENBURG LB                           ,0086      ,2023-05-30,OHKL,2019,KEUKEN,1.0,1.0,1.0,5.0,1.0,24M ,2023-05-30,5236642.0,1.0,2023-02-02,AFGESLOTEN,lo00505700,REM007625506    ,1903920711590            ,OHGO            ,2023-05-30,E0009557    ,6301 ZG             ,0086      ,ONDERHOUD GROOT                                   ,uitb werk ivm regenpijp naar LTV                  ,5236642.0,1.0,35000,2023-05-30
REM007625506    ,1914021386520,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 180                         ,6301 ZK             ,VALKENBURG LB                           ,0180      ,2023-05-22,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,4778997.0,1.0,2020-03-13,AFGESLOTEN,lo00505734,REM007625506    ,1914021386520            ,OHKLST          ,2020-05-11,E0009557    ,6301 ZK             ,0180      ,BROMMEND GELUID VANUIT CV KETEL OF MV             ,toestel 1j                                        ,4778997.0,1.0,27100,2020-05-11
REM007625506    ,1914021386520,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 180                         ,6301 ZK             ,VALKENBURG LB                           ,0180      ,2023-05-22,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,4778997.0,1.0,2020-03-13,AFGESLOTEN,lo00505734,REM007625506    ,1914021386520            ,OHKLST          ,2020-05-11,E0009557    ,6301 ZK             ,0180      ,BROMMEND GELUID VANUIT CV KETEL OF MV             ,toestel 1j                                        ,4778997.0,1.0,30000,2020-05-11
REM007625506    ,1914021386520,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 180                         ,6301 ZK             ,VALKENBURG LB                           ,0180      ,2023-05-22,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,4778997.0,1.0,2020-03-13,AFGESLOTEN,lo00505734,REM007625506    ,1914021386520            ,OHKLST          ,2020-05-11,E0009557    ,6301 ZK             ,0180      ,BROMMEND GELUID VANUIT CV KETEL OF MV             ,toestel 1j                                        ,4778997.0,1.0,35000,2020-05-11
REM007625506    ,1916921555740,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 31                          ,6301 ZA             ,VALKENBURG LB                           ,0031      ,2022-07-07,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-07,4992829.0,1.0,2021-11-01,AFGESLOTEN,lo00505652,REM007625506    ,1916921555740            ,ST              ,2021-11-02,E0009557    ,6301 ZA             ,0031      , LEKT AAN INLAATCOMBINATIE  VVV                   ,klant ervaart zo nu en dan wissellende temp. onder,4992829.0,1.0,24700,2021-11-02
REM007625506    ,1916921555740,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 31                          ,6301 ZA             ,VALKENBURG LB                           ,0031      ,2022-07-07,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-07,4992829.0,1.0,2021-11-01,AFGESLOTEN,lo00505652,REM007625506    ,1916921555740            ,ST              ,2021-11-02,E0009557    ,6301 ZA             ,0031      , LEKT AAN INLAATCOMBINATIE  VVV                   ,klant ervaart zo nu en dan wissellende temp. onder,4992829.0,1.0,35000,2021-11-02
REM007625506    ,1916921555740,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 31                          ,6301 ZA             ,VALKENBURG LB                           ,0031      ,2022-07-07,OHKL,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-07,4992829.0,1.0,2021-11-01,AFGESLOTEN,lo00505652,REM007625506    ,1916921555740            ,ST              ,2021-11-02,E0009557    ,6301 ZA             ,0031      , LEKT AAN INLAATCOMBINATIE  VVV                   ,klant ervaart zo nu en dan wissellende temp. onder,4992829.0,1.0,71000,2021-11-02
REM007768361    ,220539536,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BECKERSWEI 27                           ,6301 AX             ,VALKENBURG LB                           ,0027      ,2023-07-24,OHGO,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-24,5274502.0,1.0,2023-06-23,AFGESLOTEN,lo00504779,REM007768361    ,220539536                ,OHKL            ,2023-07-24,E0009557    ,6301 AX             ,0027      ,"OHKL, VVV, DIT ADRES IS GEKOPPELD AAN BEHEER OP   ",beheer op afstand.                                ,5274502.0,1.0,30400,2023-07-24
REM007768361    ,220539536,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BECKERSWEI 27                           ,6301 AX             ,VALKENBURG LB                           ,0027      ,2023-07-24,OHGO,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-24,5274502.0,1.0,2023-06-23,AFGESLOTEN,lo00504779,REM007768361    ,220539536                ,OHKL            ,2023-07-24,E0009557    ,6301 AX             ,0027      ,"OHKL, VVV, DIT ADRES IS GEKOPPELD AAN BEHEER OP   ",beheer op afstand.                                ,5274502.0,1.0,30400,2023-07-24
REM007768361    ,220539536,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BECKERSWEI 27                           ,6301 AX             ,VALKENBURG LB                           ,0027      ,2023-07-24,OHGO,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-24,5274502.0,1.0,2023-06-23,AFGESLOTEN,lo00504779,REM007768361    ,220539536                ,OHKL            ,2023-07-24,E0009557    ,6301 AX             ,0027      ,"OHKL, VVV, DIT ADRES IS GEKOPPELD AAN BEHEER OP   ",beheer op afstand.                                ,5274502.0,1.0,33700,2023-07-24
REM007768361    ,220539536,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BECKERSWEI 27                           ,6301 AX             ,VALKENBURG LB                           ,0027      ,2023-07-24,OHGO,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-24,5274502.0,1.0,2023-06-23,AFGESLOTEN,lo00504779,REM007768361    ,220539536                ,OHKL            ,2023-07-24,E0009557    ,6301 AX             ,0027      ,"OHKL, VVV, DIT ADRES IS GEKOPPELD AAN BEHEER OP   ",beheer op afstand.                                ,5274502.0,1.0,33700,2023-07-24
