Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM007768361    ,220539774,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 35                     ,6301 TN             ,VALKENBURG LB                           ,0035      ,2023-07-26,OHGO,2022,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-26,5262995.0,1.0,2023-04-27,AFGESLOTEN,lo00505173,REM007768361    ,220539774                ,ST              ,2023-04-27,E0009557    ,6301 TN             ,0035      ,"NA VRV THERMOSTAAT, GEEN CV/WW, IS GERESET        ",kw op 20 vuilfilter gespoeld en bijgevuld.        ,5262995.0,1.0,12700,2023-04-27
REM007768361    ,220539774,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 35                     ,6301 TN             ,VALKENBURG LB                           ,0035      ,2023-07-26,OHGO,2022,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-26,5262995.0,1.0,2023-04-27,AFGESLOTEN,lo00505173,REM007768361    ,220539774                ,ST              ,2023-04-27,E0009557    ,6301 TN             ,0035      ,"NA VRV THERMOSTAAT, GEEN CV/WW, IS GERESET        ",kw op 20 vuilfilter gespoeld en bijgevuld.        ,5262995.0,1.0,33500,2023-04-27
REM007768361    ,220539774,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 35                     ,6301 TN             ,VALKENBURG LB                           ,0035      ,2023-07-26,OHGO,2022,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-26,5274671.0,1.0,2023-06-26,AFGESLOTEN,lo00505173,REM007768361    ,220539774                ,OHKLST          ,2023-07-26,E0009557    ,6301 TN             ,0035      ,"OHKL, BEHEER OP AFSTAND, VVV, KASTJE PLAATSEN     ",beheer op afstand unit geplaatst                  ,5274671.0,1.0,12700,2023-07-26
REM007768361    ,220539774,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 35                     ,6301 TN             ,VALKENBURG LB                           ,0035      ,2023-07-26,OHGO,2022,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-26,5274671.0,1.0,2023-06-26,AFGESLOTEN,lo00505173,REM007768361    ,220539774                ,OHKLST          ,2023-07-26,E0009557    ,6301 TN             ,0035      ,"OHKL, BEHEER OP AFSTAND, VVV, KASTJE PLAATSEN     ",beheer op afstand unit geplaatst                  ,5274671.0,1.0,30400,2023-07-26
REM007768361    ,220539774,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,VAN PALLANDTLAAN 35                     ,6301 TN             ,VALKENBURG LB                           ,0035      ,2023-07-26,OHGO,2022,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-26,5290505.0,1.0,2023-09-13,AFGESLOTEN,lo00505173,REM007768361    ,220539774                ,ST              ,2023-09-19,E0009557    ,6301 TN             ,0035      ,"HOOG GASVERBRUIK,STAAT CV OP ECO? MEVR KRIJGT DE  ","gasverbruik was normaal , kerel stond niet op eco,",5290505.0,1.0,71000,2023-09-19
REM007625506    ,2017424025320,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 56                           ,6361 JD             ,NUTH                                    ,0056      ,2022-12-02,OHGO,2020,kelder,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-02,5174133.0,1.0,2022-12-12,AFGESLOTEN,lo00506297,REM007625506    ,2017424025320            ,ST              ,2022-12-14,E0009559    ,6361 JD             ,0056      ,STORING NA VV LEIDINGEN EN KOPPELINGEN WEER EEN   ,"geen gehoor, per ongeluk op start geklikt         ",5174133.0,1.0,31000,2022-12-14
REM007625506    ,2017424025320,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 56                           ,6361 JD             ,NUTH                                    ,0056      ,2022-12-02,OHGO,2020,kelder,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-02,5175378.0,1.0,2022-12-14,AFGESLOTEN,lo00506297,REM007625506    ,2017424025320            ,ST              ,2022-12-19,E0009559    ,6361 JD             ,0056      ,STORING NA VV LEIDINGEN EN KOPPELINGEN WEER EEN   ,"Riool met lijm dichter gemaakt, maar het lekt nog ",5175378.0,1.0,33480,2022-12-19
REM007625506    ,2017424025320,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TULPSTRAAT 56                           ,6361 JD             ,NUTH                                    ,0056      ,2022-12-02,OHGO,2020,kelder,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-02,5175378.0,1.0,2022-12-14,AFGESLOTEN,lo00506297,REM007625506    ,2017424025320            ,ST              ,2022-12-19,E0009559    ,6361 JD             ,0056      ,STORING NA VV LEIDINGEN EN KOPPELINGEN WEER EEN   ,"Riool met lijm dichter gemaakt, maar het lekt nog ",5175378.0,1.0,35000,2022-12-19
REM007625506    ,2025124522130,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 1                           ,6361 XC             ,NUTH                                    ,0001      ,2022-02-24,OHGO,2020,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-24,5075248.0,1.0,2022-02-07,AFGESLOTEN,lo00506440,REM007625506    ,2025124522130            ,OHKLST          ,2022-02-24,E0009559    ,6361 XC             ,0001      ,ONDERHOUD KLEIN EN STORING LEKKAGE ONDER TOESTEL  ,"syfon afvoer zit scheur in ,uitbesteedwerk hiervoo",5075248.0,1.0,17022,2022-02-24
REM007625506    ,2025124522130,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 1                           ,6361 XC             ,NUTH                                    ,0001      ,2022-02-24,OHGO,2020,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-24,5075248.0,1.0,2022-02-07,AFGESLOTEN,lo00506440,REM007625506    ,2025124522130            ,OHKLST          ,2022-02-24,E0009559    ,6361 XC             ,0001      ,ONDERHOUD KLEIN EN STORING LEKKAGE ONDER TOESTEL  ,"syfon afvoer zit scheur in ,uitbesteedwerk hiervoo",5075248.0,1.0,30400,2022-02-24
REM007625506    ,2025124522130,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 1                           ,6361 XC             ,NUTH                                    ,0001      ,2022-02-24,OHGO,2020,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-24,5075248.0,1.0,2022-02-07,AFGESLOTEN,lo00506440,REM007625506    ,2025124522130            ,OHKLST          ,2022-02-24,E0009559    ,6361 XC             ,0001      ,ONDERHOUD KLEIN EN STORING LEKKAGE ONDER TOESTEL  ,"syfon afvoer zit scheur in ,uitbesteedwerk hiervoo",5075248.0,1.0,35000,2022-02-24
REM007625506    ,2025124522130,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPORTSTRAAT 1                           ,6361 XC             ,NUTH                                    ,0001      ,2022-02-24,OHGO,2020,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-24,5075248.0,1.0,2022-02-07,AFGESLOTEN,lo00506440,REM007625506    ,2025124522130            ,OHKLST          ,2022-02-24,E0009559    ,6361 XC             ,0001      ,ONDERHOUD KLEIN EN STORING LEKKAGE ONDER TOESTEL  ,"syfon afvoer zit scheur in ,uitbesteedwerk hiervoo",5075248.0,1.0,71000,2022-02-24
REM007625506    ,2107726066070,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 49           ,6301 TS             ,VALKENBURG LB                           ,0049      ,2023-07-05,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-05,4990612.0,1.0,2021-10-25,AFGESLOTEN,lo00505189,REM007625506    ,2107726066070            ,ST              ,2021-10-27,E0009557    ,6301 TS             ,0049      ,"HARD GELUID IOV YANNAI, GAT ACHTER CV WORDT       ",tikken in de leiding geen mantelpijpjes in de muur,4990612.0,1.0,15622,2021-10-27
REM007625506    ,2110226216140,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 71           ,6301 TS             ,VALKENBURG LB                           ,0071      ,2023-07-05,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-05,4949304.0,1.0,2021-06-15,AFGESLOTEN,lo00505200,REM007625506    ,2110226216140            ,ST              ,2021-06-17,E0009557    ,6301 TS             ,0071      ,"KETEL LEKT VAN ONDER, ER LOPEN ALLEMAAL           ",lekkende afvoer. uitbesteed werk aangevraagd      ,4949304.0,1.0,24700,2021-06-17
REM007625506    ,2110226216140,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 71           ,6301 TS             ,VALKENBURG LB                           ,0071      ,2023-07-05,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-05,4949304.0,1.0,2021-06-15,AFGESLOTEN,lo00505200,REM007625506    ,2110226216140            ,ST              ,2021-06-17,E0009557    ,6301 TS             ,0071      ,"KETEL LEKT VAN ONDER, ER LOPEN ALLEMAAL           ",lekkende afvoer. uitbesteed werk aangevraagd      ,4949304.0,1.0,35000,2021-06-17
REM007625506    ,2110226216140,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 71           ,6301 TS             ,VALKENBURG LB                           ,0071      ,2023-07-05,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-05,4949304.0,1.0,2021-06-15,AFGESLOTEN,lo00505200,REM007625506    ,2110226216140            ,ST              ,2021-06-17,E0009557    ,6301 TS             ,0071      ,"KETEL LEKT VAN ONDER, ER LOPEN ALLEMAAL           ",lekkende afvoer. uitbesteed werk aangevraagd      ,4949304.0,1.0,71000,2021-06-17
REM007625506    ,2110526246700,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,NUINHOFSTRAAT 67                        ,6361 BB             ,NUTH                                    ,0067      ,2023-06-21,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-21,5235568.0,1.0,2023-02-02,AFGESLOTEN,lo00506112,REM007625506    ,2110526246700            ,OHKL            ,2023-06-21,E0009559    ,6361 BB             ,0067      ,"LET OP! INGANG IS AAN ACHTERKANT, VVV             ",vuilvanger gereinigd                              ,5235568.0,1.0,12700,2023-06-21
REM007625506    ,2110526246700,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,NUINHOFSTRAAT 67                        ,6361 BB             ,NUTH                                    ,0067      ,2023-06-21,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-21,5235568.0,1.0,2023-02-02,AFGESLOTEN,lo00506112,REM007625506    ,2110526246700            ,OHKL            ,2023-06-21,E0009559    ,6361 BB             ,0067      ,"LET OP! INGANG IS AAN ACHTERKANT, VVV             ",vuilvanger gereinigd                              ,5235568.0,1.0,17022,2023-06-21
REM007625506    ,2110526246700,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,NUINHOFSTRAAT 67                        ,6361 BB             ,NUTH                                    ,0067      ,2023-06-21,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-21,5235568.0,1.0,2023-02-02,AFGESLOTEN,lo00506112,REM007625506    ,2110526246700            ,OHKL            ,2023-06-21,E0009559    ,6361 BB             ,0067      ,"LET OP! INGANG IS AAN ACHTERKANT, VVV             ",vuilvanger gereinigd                              ,5235568.0,1.0,30400,2023-06-21
REM007625506    ,2110526246700,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009559    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,NUINHOFSTRAAT 67                        ,6361 BB             ,NUTH                                    ,0067      ,2023-06-21,OHGO,2021,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-21,5235568.0,1.0,2023-02-02,AFGESLOTEN,lo00506112,REM007625506    ,2110526246700            ,OHKL            ,2023-06-21,E0009559    ,6361 BB             ,0067      ,"LET OP! INGANG IS AAN ACHTERKANT, VVV             ",vuilvanger gereinigd                              ,5235568.0,1.0,71000,2023-06-21
REM007625506    ,ZI00000002,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 85           ,6301 TS             ,VALKENBURG LB                           ,0085      ,2023-07-11,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-11,5276818.0,1.0,2023-07-06,AFGESLOTEN,lo00505207,REM007625506    ,ZI00000002               ,OHMW            ,2023-07-11,E0009557    ,6301 TS             ,0085      ,BEUGELSPLAATSEN RGA LTV IOV MAGNEE                ,als het goed is moet ik nu alles doorberekennen.  ,5276818.0,1.0,30400,2023-07-11
REM007625506    ,ZI00000002,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 85           ,6301 TS             ,VALKENBURG LB                           ,0085      ,2023-07-11,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-11,5276818.0,1.0,2023-07-06,AFGESLOTEN,lo00505207,REM007625506    ,ZI00000002               ,OHMW            ,2023-07-11,E0009557    ,6301 TS             ,0085      ,BEUGELSPLAATSEN RGA LTV IOV MAGNEE                ,als het goed is moet ik nu alles doorberekennen.  ,5276818.0,1.0,35000,2023-07-11
REM007625506    ,ZI00000002,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 85           ,6301 TS             ,VALKENBURG LB                           ,0085      ,2023-07-11,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-11,5276818.0,1.0,2023-07-06,AFGESLOTEN,lo00505207,REM007625506    ,ZI00000002               ,OHMW            ,2023-07-11,E0009557    ,6301 TS             ,0085      ,BEUGELSPLAATSEN RGA LTV IOV MAGNEE                ,als het goed is moet ik nu alles doorberekennen.  ,5276818.0,1.0,71000,2023-07-11
REM007768361    ,220737687,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PRINS WILLEM ALEXANDERLAAN 41           ,6301 TR             ,VALKENBURG LB                           ,0041      ,2023-07-19,OHGO,2022,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-19,5274470.0,1.0,2023-06-23,AFGESLOTEN,lo00505185,REM007768361    ,220737687                ,OHKLST          ,2023-07-19,E0009557    ,6301 TR             ,0041      ,"OHKL EN BEHEER OP AFSTAND, VVV                    ",klant heeft toestemming gegeven om chronotherm 4 (,5274470.0,1.0,30400,2023-07-19
REM007767346    ,222938602,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PR.W.ALEXANDERLAAN 58                   ,6301 TZ             ,VALKENBURG LB                           ,0058      ,2023-07-17,OH,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-01-16,5274427.0,1.0,2023-06-23,AFGESLOTEN,lo00505285,REM007767346    ,222938602                ,OHKLST          ,2023-07-17,E0009557    ,6301 TZ             ,0058      ,"OHKL + BEHEER OP AFSTAND, VVV                     ",beheer op afstand                                 ,5274427.0,1.0,30600,2023-07-17
REM007767346    ,222938602,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PR.W.ALEXANDERLAAN 58                   ,6301 TZ             ,VALKENBURG LB                           ,0058      ,2023-07-17,OH,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-01-16,5274427.0,1.0,2023-06-23,AFGESLOTEN,lo00505285,REM007767346    ,222938602                ,OHKLST          ,2023-07-17,E0009557    ,6301 TZ             ,0058      ,"OHKL + BEHEER OP AFSTAND, VVV                     ",beheer op afstand                                 ,5274427.0,1.0,30600,2023-07-17
REM007767346    ,222938602,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PR.W.ALEXANDERLAAN 58                   ,6301 TZ             ,VALKENBURG LB                           ,0058      ,2023-07-17,OH,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-01-16,5274427.0,1.0,2023-06-23,AFGESLOTEN,lo00505285,REM007767346    ,222938602                ,OHKLST          ,2023-07-17,E0009557    ,6301 TZ             ,0058      ,"OHKL + BEHEER OP AFSTAND, VVV                     ",beheer op afstand                                 ,5274427.0,2.0,32200,2023-07-17
REM007767346    ,222938602,REMEHA         ,AVANTA ACE HR COMBI KETEL 24C CW3 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PR.W.ALEXANDERLAAN 58                   ,6301 TZ             ,VALKENBURG LB                           ,0058      ,2023-07-17,OH,2023,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-01-16,5274427.0,1.0,2023-06-23,AFGESLOTEN,lo00505285,REM007767346    ,222938602                ,OHKLST          ,2023-07-17,E0009557    ,6301 TZ             ,0058      ,"OHKL + BEHEER OP AFSTAND, VVV                     ",beheer op afstand                                 ,5274427.0,2.0,32200,2023-07-17
REM000090259    ,1614413779770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 71                          ,6446 TZ             ,BRUNSSUM                                ,0071      ,2022-08-25,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-25,4379657.0,1.0,2017-07-21,AFGESLOTEN,lo00463376,REM000090259    ,1614413779770            ,OHGO            ,2017-07-21,E0013457    ,6446 TZ             ,0071      ,ONDERHOUD GROOT                                   ,PAS GEPLAATST                                     ,4379657.0,1.0,30000,2017-07-21
REM000090259    ,1614413779770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 71                          ,6446 TZ             ,BRUNSSUM                                ,0071      ,2022-08-25,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-25,4772300.0,1.0,2020-03-13,AFGESLOTEN,lo00463376,REM000090259    ,1614413779770            ,OHGO            ,2020-08-17,E0013457    ,6446 TZ             ,0071      ,ONDERHOUD UITVOEREN                               ,klant vult zelf cv bij. Zeer lastige locatie om bi,4772300.0,1.0,30500,2020-08-17
REM000090260    ,0901192487580000905041334,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTRAAT 89                    ,6446 TN             ,BRUNSSUM                                ,0089      ,2022-02-08,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-08,5083677.0,1.0,2022-02-07,AFGESLOTEN,lo00463300,REM000090260    ,0901192487580000905041334,OHGOST          ,2022-02-08,E0013457    ,6446 TN             ,0089      ,ONDERHOUD GROOT G.CV G.WW BAR 0.09 VVV GEEN ZIEKEN,Geen drukmeter boven                              ,5083677.0,1.0,12700,2022-02-08
REM000090260    ,0901192487580000905041334,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTRAAT 89                    ,6446 TN             ,BRUNSSUM                                ,0089      ,2022-02-08,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-08,5083677.0,1.0,2022-02-07,AFGESLOTEN,lo00463300,REM000090260    ,0901192487580000905041334,OHGOST          ,2022-02-08,E0013457    ,6446 TN             ,0089      ,ONDERHOUD GROOT G.CV G.WW BAR 0.09 VVV GEEN ZIEKEN,Geen drukmeter boven                              ,5083677.0,1.0,12700,2022-02-08
REM000090260    ,0901192487580000905041334,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTRAAT 89                    ,6446 TN             ,BRUNSSUM                                ,0089      ,2022-02-08,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-08,5083677.0,1.0,2022-02-07,AFGESLOTEN,lo00463300,REM000090260    ,0901192487580000905041334,OHGOST          ,2022-02-08,E0013457    ,6446 TN             ,0089      ,ONDERHOUD GROOT G.CV G.WW BAR 0.09 VVV GEEN ZIEKEN,Geen drukmeter boven                              ,5083677.0,1.0,30500,2022-02-08
REM000090260    ,0901192487580000905041334,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTRAAT 89                    ,6446 TN             ,BRUNSSUM                                ,0089      ,2022-02-08,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-08,5083677.0,1.0,2022-02-07,AFGESLOTEN,lo00463300,REM000090260    ,0901192487580000905041334,OHGOST          ,2022-02-08,E0013457    ,6446 TN             ,0089      ,ONDERHOUD GROOT G.CV G.WW BAR 0.09 VVV GEEN ZIEKEN,Geen drukmeter boven                              ,5083677.0,1.0,30500,2022-02-08
REM000090260    ,0901192487580000905041334,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTRAAT 89                    ,6446 TN             ,BRUNSSUM                                ,0089      ,2022-02-08,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-08,5083677.0,1.0,2022-02-07,AFGESLOTEN,lo00463300,REM000090260    ,0901192487580000905041334,OHGOST          ,2022-02-08,E0013457    ,6446 TN             ,0089      ,ONDERHOUD GROOT G.CV G.WW BAR 0.09 VVV GEEN ZIEKEN,Geen drukmeter boven                              ,5083677.0,1.0,35000,2022-02-08
REM000090260    ,0901192487580000905041334,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTRAAT 89                    ,6446 TN             ,BRUNSSUM                                ,0089      ,2022-02-08,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-08,5083677.0,1.0,2022-02-07,AFGESLOTEN,lo00463300,REM000090260    ,0901192487580000905041334,OHGOST          ,2022-02-08,E0013457    ,6446 TN             ,0089      ,ONDERHOUD GROOT G.CV G.WW BAR 0.09 VVV GEEN ZIEKEN,Geen drukmeter boven                              ,5083677.0,1.0,35000,2022-02-08
REM000090260    ,0902192144480000905041223,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 4                           ,6446 XD             ,BRUNSSUM                                ,0004      ,2023-04-21,OHKL,2013,Keuken,0.0,0.0,0.0,0.0,0.0,24M ,2023-04-21,4775176.0,1.0,2020-03-13,AFGESLOTEN,lo00463475,REM000090260    ,0902192144480000905041223,OHKL            ,2020-07-17,E0013457    ,6446 XD             ,0004      ,"ONDERHOUD UITVOEREN, CORONA REGELS BEKEND         ",iom falton subcall vanmiddag                      ,4775176.0,1.0,30400,2020-07-17
REM000090260    ,0902192144480000905041223,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 4                           ,6446 XD             ,BRUNSSUM                                ,0004      ,2023-04-21,OHKL,2013,Keuken,0.0,0.0,0.0,0.0,0.0,24M ,2023-04-21,4775176.0,1.0,2020-03-13,AFGESLOTEN,lo00463475,REM000090260    ,0902192144480000905041223,OHKL            ,2020-07-17,E0013457    ,6446 XD             ,0004      ,"ONDERHOUD UITVOEREN, CORONA REGELS BEKEND         ",iom falton subcall vanmiddag                      ,4775176.0,1.0,32100,2020-07-17
REM000090260    ,0902192144480000905041223,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 4                           ,6446 XD             ,BRUNSSUM                                ,0004      ,2023-04-21,OHKL,2013,Keuken,0.0,0.0,0.0,0.0,0.0,24M ,2023-04-21,4775176.0,1.0,2020-03-13,AFGESLOTEN,lo00463475,REM000090260    ,0902192144480000905041223,OHKL            ,2020-07-17,E0013457    ,6446 XD             ,0004      ,"ONDERHOUD UITVOEREN, CORONA REGELS BEKEND         ",iom falton subcall vanmiddag                      ,4775176.0,2.0,17081,2020-07-17
REM000090260    ,0902192144480000905041223,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 4                           ,6446 XD             ,BRUNSSUM                                ,0004      ,2023-04-21,OHKL,2013,Keuken,0.0,0.0,0.0,0.0,0.0,24M ,2023-04-21,4775176.0,1.0,2020-03-13,AFGESLOTEN,lo00463475,REM000090260    ,0902192144480000905041223,OHKL            ,2020-07-17,E0013457    ,6446 XD             ,0004      ,"ONDERHOUD UITVOEREN, CORONA REGELS BEKEND         ",iom falton subcall vanmiddag                      ,4775176.0,2.0,30400,2020-07-17
REM000090260    ,121800475102,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 165                      ,6446 XS             ,BRUNSSUM                                ,0165      ,2022-10-18,OHGO,2012,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-10-18,4775201.0,1.0,2020-03-13,AFGESLOTEN,lo00463563,REM000090260    ,121800475102             ,OHGO            ,2020-10-09,E0013457    ,6446 XS             ,0165      ,"OHGO, GEEN ZIEKEN                                 ",rga geparkerd                                     ,4775201.0,1.0,12700,2020-10-09
REM000090260    ,121800475102,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 165                      ,6446 XS             ,BRUNSSUM                                ,0165      ,2022-10-18,OHGO,2012,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-10-18,4775201.0,1.0,2020-03-13,AFGESLOTEN,lo00463563,REM000090260    ,121800475102             ,OHGO            ,2020-10-09,E0013457    ,6446 XS             ,0165      ,"OHGO, GEEN ZIEKEN                                 ",rga geparkerd                                     ,4775201.0,1.0,30500,2020-10-09
REM000090260    ,132540751144,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERPLEIN 15                           ,6446 XG             ,BRUNSSUM                                ,0015      ,2022-06-21,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-21,4951911.0,1.0,2021-06-28,AFGESLOTEN,lo00463461,REM000090260    ,132540751144             ,ST              ,2021-06-29,E0013457    ,6446 XG             ,0015      ,LEKKAGE; ER ZIJN GEEN ZIEKEN; VVV                 ,verder geen lekkages gevonden klant kijkt het aan ,4951911.0,1.0,23482,2021-06-29
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,4980861.0,1.0,2021-09-28,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2021-09-29,E0013457    ,6446 VP             ,0012      ,ERIK VAN FA EMBRECHTS GEEFT AAN DAT TOESTEL EEN   ,rad. stonden dicht                                ,4980861.0,1.0,24700,2021-09-29
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,4980861.0,1.0,2021-09-28,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2021-09-29,E0013457    ,6446 VP             ,0012      ,ERIK VAN FA EMBRECHTS GEEFT AAN DAT TOESTEL EEN   ,rad. stonden dicht                                ,4980861.0,1.0,27400,2021-09-29
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,1.0,2022-08-18,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-19,E0013457    ,6446 VP             ,0012      ,"GWW, KLANT BEGRIJPT CONTROLE VRAGEN NIET, VVV,    ",radiatorkranen stonden wederom dicht              ,5140893.0,1.0,12700,2022-08-19
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,1.0,2022-08-18,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-19,E0013457    ,6446 VP             ,0012      ,"GWW, KLANT BEGRIJPT CONTROLE VRAGEN NIET, VVV,    ",radiatorkranen stonden wederom dicht              ,5140893.0,1.0,24700,2022-08-19
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,1.0,2022-08-18,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-19,E0013457    ,6446 VP             ,0012      ,"GWW, KLANT BEGRIJPT CONTROLE VRAGEN NIET, VVV,    ",radiatorkranen stonden wederom dicht              ,5140893.0,1.0,27022,2022-08-19
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,1.0,2022-08-18,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-19,E0013457    ,6446 VP             ,0012      ,"GWW, KLANT BEGRIJPT CONTROLE VRAGEN NIET, VVV,    ",radiatorkranen stonden wederom dicht              ,5140893.0,1.0,71000,2022-08-19
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,1.0,2022-08-18,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-19,E0013457    ,6446 VP             ,0012      ,"GWW, KLANT BEGRIJPT CONTROLE VRAGEN NIET, VVV,    ",radiatorkranen stonden wederom dicht              ,5140893.0,2.0,14451,2022-08-29
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,2.0,2022-08-26,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-29,E0013457    ,6446 VP             ,0012      ,"NOG STEEDS PROBLEMEN MET WW, SPREEKT ERG SLECHT   ","ionisatie pen vv, massa ringetje achter trafo ipv ",5140893.0,1.0,12700,2022-08-19
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,2.0,2022-08-26,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-29,E0013457    ,6446 VP             ,0012      ,"NOG STEEDS PROBLEMEN MET WW, SPREEKT ERG SLECHT   ","ionisatie pen vv, massa ringetje achter trafo ipv ",5140893.0,1.0,24700,2022-08-19
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,2.0,2022-08-26,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-29,E0013457    ,6446 VP             ,0012      ,"NOG STEEDS PROBLEMEN MET WW, SPREEKT ERG SLECHT   ","ionisatie pen vv, massa ringetje achter trafo ipv ",5140893.0,1.0,27022,2022-08-19
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,2.0,2022-08-26,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-29,E0013457    ,6446 VP             ,0012      ,"NOG STEEDS PROBLEMEN MET WW, SPREEKT ERG SLECHT   ","ionisatie pen vv, massa ringetje achter trafo ipv ",5140893.0,1.0,71000,2022-08-19
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5140893.0,2.0,2022-08-26,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-08-29,E0013457    ,6446 VP             ,0012      ,"NOG STEEDS PROBLEMEN MET WW, SPREEKT ERG SLECHT   ","ionisatie pen vv, massa ringetje achter trafo ipv ",5140893.0,2.0,14451,2022-08-29
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5156864.0,1.0,2022-10-17,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2022-10-17,E0013457    ,6446 VP             ,0012      ,GWW/ GCV; STORINGSCODE E13; VVV; CORONAVRIJ       ,kakkerlakken aangetroffen                         ,5156864.0,1.0,20341,2022-10-17
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5181714.0,1.0,2023-01-04,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2023-01-04,E0013457    ,6446 VP             ,0012      ,STORING GEEN WW/CV MENEER SPREEKT GEBREKIG        ,"geen problemen ontdekt, instructie lijkt helaas ni",5181714.0,1.0,26922,2023-01-04
REM000090260    ,132610757175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 12                        ,6446 VP             ,BRUNSSUM                                ,0012      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-28,5181714.0,1.0,2023-01-04,AFGESLOTEN,lo00463501,REM000090260    ,132610757175             ,ST              ,2023-01-04,E0013457    ,6446 VP             ,0012      ,STORING GEEN WW/CV MENEER SPREEKT GEBREKIG        ,"geen problemen ontdekt, instructie lijkt helaas ni",5181714.0,1.0,27400,2023-01-04
REM000090260    ,1326107571790,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 11                        ,6446 VM             ,BRUNSSUM                                ,0011      ,2022-04-15,OHKL,2013,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-04-15,5300885.0,1.0,2023-10-23,AFGESLOTEN,lo00463500,REM000090260    ,1326107571790            ,ST              ,2023-10-24,E0013457    ,6446 VM             ,0011      ,KTH WIJKT STEEDS AF. MEVR KRIJGT NIET INGESTELD.  ,"kth draaiknop dolgedraaid, in geheel vv           ",5300885.0,1.0,12700,2023-10-24
REM000090260    ,1326107571790,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 11                        ,6446 VM             ,BRUNSSUM                                ,0011      ,2022-04-15,OHKL,2013,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-04-15,5300885.0,1.0,2023-10-23,AFGESLOTEN,lo00463500,REM000090260    ,1326107571790            ,ST              ,2023-10-24,E0013457    ,6446 VM             ,0011      ,KTH WIJKT STEEDS AF. MEVR KRIJGT NIET INGESTELD.  ,"kth draaiknop dolgedraaid, in geheel vv           ",5300885.0,1.0,26641,2023-10-24
REM000090260    ,132630759542,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 13                        ,6446 VM             ,BRUNSSUM                                ,0013      ,2022-10-03,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-10-03,4799021.0,1.0,2020-05-31,AFGESLOTEN,lo00463502,REM000090260    ,132630759542             ,ST              ,2020-06-01,E0013457    ,6446 VM             ,0013      ,GWW GEEN ZIEKEN                                   ,storing historie gecontroleerd geen melding.      ,4799021.0,1.0,24700,2020-06-01
REM000090260    ,132630759579,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 10                        ,6446 VP             ,BRUNSSUM                                ,0010      ,2023-05-01,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-05-01,4481707.0,2.0,2018-06-06,AFGESLOTEN,lo00463499,REM000090260    ,132630759579             ,OHKLST          ,2018-06-06,E0013457    ,6446 VP             ,0010      , PM ONDERHOUD KLEIN + KLANT MOET THERMOSTAAT      ,mail naar bzd met bevindingen                     ,4481707.0,2.0,25300,2018-06-06
REM000090260    ,132630759579,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 10                        ,6446 VP             ,BRUNSSUM                                ,0010      ,2023-05-01,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-05-01,4481707.0,2.0,2018-06-06,AFGESLOTEN,lo00463499,REM000090260    ,132630759579             ,OHKLST          ,2018-06-06,E0013457    ,6446 VP             ,0010      , PM ONDERHOUD KLEIN + KLANT MOET THERMOSTAAT      ,mail naar bzd met bevindingen                     ,4481707.0,2.0,27200,2018-06-06
REM000090260    ,132630759579,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 10                        ,6446 VP             ,BRUNSSUM                                ,0010      ,2023-05-01,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-05-01,4481707.0,2.0,2018-06-06,AFGESLOTEN,lo00463499,REM000090260    ,132630759579             ,OHKLST          ,2018-06-06,E0013457    ,6446 VP             ,0010      , PM ONDERHOUD KLEIN + KLANT MOET THERMOSTAAT      ,mail naar bzd met bevindingen                     ,4481707.0,2.0,30400,2018-06-06
REM000090260    ,132630759579,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 10                        ,6446 VP             ,BRUNSSUM                                ,0010      ,2023-05-01,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-05-01,5302246.0,1.0,2023-10-26,AFGESLOTEN,lo00463499,REM000090260    ,132630759579             ,ST              ,2023-10-27,E0013457    ,6446 VP             ,0010      ,B 30 MIN VTV 0649212422 GEEN CV/WW. CODE E1. WD18.,radiatoren stonden dicht                          ,5302246.0,1.0,19782,2023-10-27
REM000090260    ,132700765645,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 1                           ,6446 XD             ,BRUNSSUM                                ,0001      ,2022-03-10,OHGO,2013,KEUKEN,3.0,1.0,2.0,4.0,2.0,24M ,2022-03-10,5007986.0,1.0,2021-12-13,AFGESLOTEN,lo00463472,REM000090260    ,132700765645             ,ST              ,2021-12-14,E0013457    ,6446 XD             ,0001      ,B KAMERTHERMOSTAAT WERKT NIET GOED. IS            ,kamer TS vervangen en uitb werk.                  ,5007986.0,1.0,26671,2021-12-14
REM000090260    ,132700765645,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 1                           ,6446 XD             ,BRUNSSUM                                ,0001      ,2022-03-10,OHGO,2013,KEUKEN,3.0,1.0,2.0,4.0,2.0,24M ,2022-03-10,5007986.0,1.0,2021-12-13,AFGESLOTEN,lo00463472,REM000090260    ,132700765645             ,ST              ,2021-12-14,E0013457    ,6446 XD             ,0001      ,B KAMERTHERMOSTAAT WERKT NIET GOED. IS            ,kamer TS vervangen en uitb werk.                  ,5007986.0,1.0,26671,2021-12-14
REM000090260    ,132700765645,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 1                           ,6446 XD             ,BRUNSSUM                                ,0001      ,2022-03-10,OHGO,2013,KEUKEN,3.0,1.0,2.0,4.0,2.0,24M ,2022-03-10,5007986.0,1.0,2021-12-13,AFGESLOTEN,lo00463472,REM000090260    ,132700765645             ,ST              ,2021-12-14,E0013457    ,6446 XD             ,0001      ,B KAMERTHERMOSTAAT WERKT NIET GOED. IS            ,kamer TS vervangen en uitb werk.                  ,5007986.0,1.0,35000,2021-12-14
REM000090260    ,132700765645,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 1                           ,6446 XD             ,BRUNSSUM                                ,0001      ,2022-03-10,OHGO,2013,KEUKEN,3.0,1.0,2.0,4.0,2.0,24M ,2022-03-10,5007986.0,1.0,2021-12-13,AFGESLOTEN,lo00463472,REM000090260    ,132700765645             ,ST              ,2021-12-14,E0013457    ,6446 XD             ,0001      ,B KAMERTHERMOSTAAT WERKT NIET GOED. IS            ,kamer TS vervangen en uitb werk.                  ,5007986.0,1.0,35000,2021-12-14
REM000090260    ,132700765645,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 1                           ,6446 XD             ,BRUNSSUM                                ,0001      ,2022-03-10,OHGO,2013,KEUKEN,3.0,1.0,2.0,4.0,2.0,24M ,2022-03-10,5075023.0,1.0,2022-02-07,AFGESLOTEN,lo00463472,REM000090260    ,132700765645             ,OHKL            ,2022-03-10,E0013457    ,6446 XD             ,0001      ,ONDERHOUD KLEIN                                   ,radiator kraan moet vv worden die lekt            ,5075023.0,1.0,30400,2022-03-10
REM000090260    ,132700765645,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 1                           ,6446 XD             ,BRUNSSUM                                ,0001      ,2022-03-10,OHGO,2013,KEUKEN,3.0,1.0,2.0,4.0,2.0,24M ,2022-03-10,5075023.0,1.0,2022-02-07,AFGESLOTEN,lo00463472,REM000090260    ,132700765645             ,OHKL            ,2022-03-10,E0013457    ,6446 XD             ,0001      ,ONDERHOUD KLEIN                                   ,radiator kraan moet vv worden die lekt            ,5075023.0,1.0,32100,2022-03-10
REM000090260    ,132700765726,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 5                           ,6446 XD             ,BRUNSSUM                                ,0005      ,2022-06-09,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-09,5124893.0,1.0,2022-06-03,AFGESLOTEN,lo00463476,REM000090260    ,132700765726             ,OHGO            ,2022-06-09,E0013457    ,6446 XD             ,0005      ,"B ONDERHOUD GROOT, KLOPPEN WANT BEL DOET HET      ",vulslang geleverd                                 ,5124893.0,1.0,30500,2022-06-09
REM000090260    ,132700765726,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 5                           ,6446 XD             ,BRUNSSUM                                ,0005      ,2022-06-09,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-09,5124893.0,1.0,2022-06-03,AFGESLOTEN,lo00463476,REM000090260    ,132700765726             ,OHGO            ,2022-06-09,E0013457    ,6446 XD             ,0005      ,"B ONDERHOUD GROOT, KLOPPEN WANT BEL DOET HET      ",vulslang geleverd                                 ,5124893.0,1.0,30500,2022-06-09
REM000090260    ,132700765743,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 8                           ,6446 XD             ,BRUNSSUM                                ,0008      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,3.0,5.0,1.0,24M ,2022-06-27,5129677.0,1.0,2022-06-28,AFGESLOTEN,lo00463479,REM000090260    ,132700765743             ,OHMW            ,2022-06-29,E0013457    ,6446 XD             ,0008      ,RGA LTV NOG BEUGELEN IOV HENRY                    ,"beugels geplaatst en storing e9 gaf ketel aan, is ",5129677.0,1.0,12700,2022-06-29
REM000090260    ,132700765743,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 8                           ,6446 XD             ,BRUNSSUM                                ,0008      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,3.0,5.0,1.0,24M ,2022-06-27,5129677.0,1.0,2022-06-28,AFGESLOTEN,lo00463479,REM000090260    ,132700765743             ,OHMW            ,2022-06-29,E0013457    ,6446 XD             ,0008      ,RGA LTV NOG BEUGELEN IOV HENRY                    ,"beugels geplaatst en storing e9 gaf ketel aan, is ",5129677.0,1.0,71000,2022-06-29
REM000090260    ,132830777799,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 156                      ,6446 XZ             ,BRUNSSUM                                ,0156      ,2022-07-01,OHKL,2013,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-07-01,4772350.0,1.0,2020-03-13,AFGESLOTEN,lo00463554,REM000090260    ,132830777799             ,OHKL            ,2020-07-08,E0013457    ,6446 XZ             ,0156      ,ONDERHOUD UITVOEREN                               ,geen bijmenging en gasdicht tot aan hoofdmeter.   ,4772350.0,1.0,30400,2020-07-08
