Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,132840777868,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 38                          ,6446 TX             ,BRUNSSUM                                ,0038      ,2023-06-08,OHGO,2013,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-06-08,5222993.0,1.0,2023-02-02,AFGESLOTEN,lo00463344,REM000090260    ,132840777868             ,OHKL            ,2023-06-08,E0013457    ,6446 TX             ,0038      ,ONDERHOUD KLEIN/VVV                               ,bij oh groot moet wasmachine aan de kant!!        ,5222993.0,1.0,30400,2023-06-08
REM000090260    ,133040796870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 99                          ,6446 XP             ,BRUNSSUM                                ,0099      ,2022-06-28,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-28,4772359.0,1.0,2020-03-13,AFGESLOTEN,lo00463610,REM000090260    ,133040796870             ,OHKL            ,2020-07-06,E0013457    ,6446 XP             ,0099      ,ONDERHOUD UITVOEREN                               ,gasdicht over heel het leidingstelsel             ,4772359.0,1.0,30400,2020-07-06
REM000090260    ,133100801162,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 191                      ,6446 XT             ,BRUNSSUM                                ,0191      ,2023-07-21,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,5176218.0,1.0,2022-12-15,AFGESLOTEN,lo00463581,REM000090260    ,133100801162             ,ST              ,2022-12-16,E0013457    ,6446 XT             ,0191      ,"LEKKAGE KETEL, ALLES WERKT NOG, VVV, GEEN ZIEKEN  ",radiator lekt doorgeroest                         ,5176218.0,1.0,12700,2022-12-16
REM000090260    ,133100801162,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 191                      ,6446 XT             ,BRUNSSUM                                ,0191      ,2023-07-21,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,5176218.0,1.0,2022-12-15,AFGESLOTEN,lo00463581,REM000090260    ,133100801162             ,ST              ,2022-12-16,E0013457    ,6446 XT             ,0191      ,"LEKKAGE KETEL, ALLES WERKT NOG, VVV, GEEN ZIEKEN  ",radiator lekt doorgeroest                         ,5176218.0,1.0,35000,2022-12-16
REM000090260    ,133100801465,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 46                          ,6446 TX             ,BRUNSSUM                                ,0046      ,2022-06-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-17,4709667.0,1.0,2019-11-26,AFGESLOTEN,lo00463351,REM000090260    ,133100801465             ,ST              ,2019-11-27,E0013457    ,6446 TX             ,0046      ,"WEL WW, WEL CV, LEIDING TIKT, KETEL MAAKT RAAR    ",tikken in de cv leiding is het uitzetten van de le,4709667.0,1.0,24700,2019-11-27
REM000090260    ,133100801465,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 46                          ,6446 TX             ,BRUNSSUM                                ,0046      ,2022-06-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-17,4709667.0,1.0,2019-11-26,AFGESLOTEN,lo00463351,REM000090260    ,133100801465             ,ST              ,2019-11-27,E0013457    ,6446 TX             ,0046      ,"WEL WW, WEL CV, LEIDING TIKT, KETEL MAAKT RAAR    ",tikken in de cv leiding is het uitzetten van de le,4709667.0,1.0,27100,2019-11-27
REM000090260    ,133160805732,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 144                         ,6446 XZ             ,BRUNSSUM                                ,0144      ,2022-07-13,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-13,5076035.0,1.0,2022-02-07,AFGESLOTEN,lo00463542,REM000090260    ,133160805732             ,OHKL            ,2022-07-13,E0013457    ,6446 XZ             ,0144      ,ONDERHOUD KLEIN VVV                               ,gasblok liet door deze vv                         ,5076035.0,1.0,12700,2022-07-13
REM000090260    ,133160805732,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 144                         ,6446 XZ             ,BRUNSSUM                                ,0144      ,2022-07-13,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-13,5076035.0,1.0,2022-02-07,AFGESLOTEN,lo00463542,REM000090260    ,133160805732             ,OHKL            ,2022-07-13,E0013457    ,6446 XZ             ,0144      ,ONDERHOUD KLEIN VVV                               ,gasblok liet door deze vv                         ,5076035.0,1.0,17041,2022-07-13
REM000090260    ,133160805732,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 144                         ,6446 XZ             ,BRUNSSUM                                ,0144      ,2022-07-13,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-13,5076035.0,1.0,2022-02-07,AFGESLOTEN,lo00463542,REM000090260    ,133160805732             ,OHKL            ,2022-07-13,E0013457    ,6446 XZ             ,0144      ,ONDERHOUD KLEIN VVV                               ,gasblok liet door deze vv                         ,5076035.0,1.0,30400,2022-07-13
REM000090260    ,133160805982,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,MAANSTRAAT 1                            ,6446 XE             ,BRUNSSUM                                ,0001      ,2023-10-17,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-10-17,4906492.0,1.0,2021-01-17,AFGESLOTEN,lo00463463,REM000090260    ,133160805982             ,OHGO            ,2021-08-09,E0013457    ,6446 XE             ,0001      ,"ONDERHOUD UITVOEREN, VVV, MONDKAPJE NIET VEREIST. ",gasdruktest gedaan was ok                         ,4906492.0,1.0,17022,2021-08-09
REM000090260    ,133160805982,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,MAANSTRAAT 1                            ,6446 XE             ,BRUNSSUM                                ,0001      ,2023-10-17,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-10-17,4906492.0,1.0,2021-01-17,AFGESLOTEN,lo00463463,REM000090260    ,133160805982             ,OHGO            ,2021-08-09,E0013457    ,6446 XE             ,0001      ,"ONDERHOUD UITVOEREN, VVV, MONDKAPJE NIET VEREIST. ",gasdruktest gedaan was ok                         ,4906492.0,1.0,30500,2021-08-09
REM000090260    ,133170807552,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 185                      ,6446 XT             ,BRUNSSUM                                ,0185      ,2022-03-16,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-16,5066995.0,1.0,2022-02-07,AFGESLOTEN,lo00463578,REM000090260    ,133170807552             ,OHGO            ,2022-03-15,E0013457    ,6446 XT             ,0185      ,ONDERHOUD GROOT                                   ,ivm probleem meetapparatuur vervolg voor OHKL.    ,5066995.0,1.0,30600,2022-03-15
REM000090260    ,133170807552,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 185                      ,6446 XT             ,BRUNSSUM                                ,0185      ,2022-03-16,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-16,5066995.0,1.0,2022-02-07,AFGESLOTEN,lo00463578,REM000090260    ,133170807552             ,OHGO            ,2022-03-15,E0013457    ,6446 XT             ,0185      ,ONDERHOUD GROOT                                   ,ivm probleem meetapparatuur vervolg voor OHKL.    ,5066995.0,1.0,30600,2022-03-15
REM000090260    ,133170807552,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 185                      ,6446 XT             ,BRUNSSUM                                ,0185      ,2022-03-16,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-16,5066995.0,1.0,2022-02-07,AFGESLOTEN,lo00463578,REM000090260    ,133170807552             ,OHGO            ,2022-03-15,E0013457    ,6446 XT             ,0185      ,ONDERHOUD GROOT                                   ,ivm probleem meetapparatuur vervolg voor OHKL.    ,5066995.0,1.0,32100,2022-03-15
REM000090260    ,133170807552,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 185                      ,6446 XT             ,BRUNSSUM                                ,0185      ,2022-03-16,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-03-16,5066995.0,1.0,2022-02-07,AFGESLOTEN,lo00463578,REM000090260    ,133170807552             ,OHGO            ,2022-03-15,E0013457    ,6446 XT             ,0185      ,ONDERHOUD GROOT                                   ,ivm probleem meetapparatuur vervolg voor OHKL.    ,5066995.0,1.0,32100,2022-03-15
REM000090260    ,133190809423,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTR 77                       ,6446 TN             ,BRUNSSUM                                ,0077      ,2022-07-04,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,4889798.0,1.0,2021-01-17,AFGESLOTEN,lo00463294,REM000090260    ,133190809423             ,ST              ,2021-01-17,E0013457    ,6446 TN             ,0077      ,STORING GCV RESET HELPT NIET WD GOED              ,piekspanning?                                     ,4889798.0,1.0,19141,2021-01-17
REM000090260    ,140170853197,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 60                       ,6446 XW             ,BRUNSSUM                                ,0060      ,2022-05-11,OHGO,2014,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-05-11,4781713.0,1.0,2020-03-13,AFGESLOTEN,lo00463796,REM000090260    ,140170853197             ,OHKL            ,2020-09-07,E0013457    ,6446 XW             ,0060      ,ONDERHOUD UITVOEREN                               ,onveilige vliezotrap                              ,4781713.0,1.0,30000,2020-09-07
REM000090260    ,140170853197,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 60                       ,6446 XW             ,BRUNSSUM                                ,0060      ,2022-05-11,OHGO,2014,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-05-11,4781713.0,1.0,2020-03-13,AFGESLOTEN,lo00463796,REM000090260    ,140170853197             ,OHKL            ,2020-09-07,E0013457    ,6446 XW             ,0060      ,ONDERHOUD UITVOEREN                               ,onveilige vliezotrap                              ,4781713.0,1.0,32300,2020-09-07
REM000090260    ,140170853197,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 60                       ,6446 XW             ,BRUNSSUM                                ,0060      ,2022-05-11,OHGO,2014,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-05-11,4929174.0,1.0,2021-03-24,AFGESLOTEN,lo00463796,REM000090260    ,140170853197             ,ST              ,2021-03-24,E0013457    ,6446 XW             ,0060      ,"B 30 MIN VTV 0687700679 IVM KINDEREN OPHALEN,     ",mogelijk problemen met toon                       ,4929174.0,1.0,18802,2021-03-24
REM000090260    ,140170853197,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 60                       ,6446 XW             ,BRUNSSUM                                ,0060      ,2022-05-11,OHGO,2014,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-05-11,4929174.0,1.0,2021-03-24,AFGESLOTEN,lo00463796,REM000090260    ,140170853197             ,ST              ,2021-03-24,E0013457    ,6446 XW             ,0060      ,"B 30 MIN VTV 0687700679 IVM KINDEREN OPHALEN,     ",mogelijk problemen met toon                       ,4929174.0,1.0,24700,2021-03-24
REM000090260    ,140170853197,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 60                       ,6446 XW             ,BRUNSSUM                                ,0060      ,2022-05-11,OHGO,2014,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-05-11,4929174.0,1.0,2021-03-24,AFGESLOTEN,lo00463796,REM000090260    ,140170853197             ,ST              ,2021-03-24,E0013457    ,6446 XW             ,0060      ,"B 30 MIN VTV 0687700679 IVM KINDEREN OPHALEN,     ",mogelijk problemen met toon                       ,4929174.0,1.0,26622,2021-03-24
REM000090260    ,140170853197,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 60                       ,6446 XW             ,BRUNSSUM                                ,0060      ,2022-05-11,OHGO,2014,ZOLDER,1.0,1.0,4.0,4.0,1.0,24M ,2022-05-11,4929174.0,1.0,2021-03-24,AFGESLOTEN,lo00463796,REM000090260    ,140170853197             ,ST              ,2021-03-24,E0013457    ,6446 XW             ,0060      ,"B 30 MIN VTV 0687700679 IVM KINDEREN OPHALEN,     ",mogelijk problemen met toon                       ,4929174.0,1.0,27400,2021-03-24
REM000090260    ,1808218407920,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DOKTER A.KUYPERSTRAAT 102               ,6446 TN             ,BRUNSSUM                                ,0102      ,2022-07-14,OHKL,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-14,4969924.0,1.0,2021-08-26,AFGESLOTEN,lo00463313,REM000090260    ,1808218407920            ,ST              ,2021-08-26,E0013457    ,6446 TN             ,0102      ,"FLINKE LEKKAGE, PROBLEMEN MET VULLEN, HEB         ",overstort lekte                                   ,4969924.0,1.0,26141,2021-08-26
REM000090260    ,1929122435960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZONNESTRAAT 26                          ,6446 TE             ,BRUNSSUM                                ,0026      ,2023-07-14,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-14,4723600.0,1.0,2020-01-12,AFGESLOTEN,lo00463394,REM000090260    ,1929122435960            ,ST              ,2020-01-12,E0013457    ,6446 TE             ,0026      ,KETEL LEKT                                        ,rioolaansluiting niet naar behoren/niet gelijmd   ,4723600.0,1.0,27312,2020-01-12
REM000090260    ,1929122435960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ZONNESTRAAT 26                          ,6446 TE             ,BRUNSSUM                                ,0026      ,2023-07-14,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-14,4723600.0,1.0,2020-01-12,AFGESLOTEN,lo00463394,REM000090260    ,1929122435960            ,ST              ,2020-01-12,E0013457    ,6446 TE             ,0026      ,KETEL LEKT                                        ,rioolaansluiting niet naar behoren/niet gelijmd   ,4723600.0,1.0,29582,2020-01-12
REM000090260    ,2020424261730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DOKTER A KUYPERSTRAAT 93                ,6446 TN             ,BRUNSSUM                                ,0093      ,2023-06-28,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2020-09-03,5227318.0,1.0,2023-02-02,AFGESLOTEN,lo00463304,REM000090260    ,2020424261730            ,OHKL            ,2023-06-28,E0013457    ,6446 TN             ,0093      ,ONDERHOUD KLEIN                                   ,"30cm tussen ketel en schouw, 1.20 hoog. werkzaamhe",5227318.0,1.0,24700,2023-06-28
REM000090260    ,2020424261730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DOKTER A KUYPERSTRAAT 93                ,6446 TN             ,BRUNSSUM                                ,0093      ,2023-06-28,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2020-09-03,5227318.0,1.0,2023-02-02,AFGESLOTEN,lo00463304,REM000090260    ,2020424261730            ,OHKL            ,2023-06-28,E0013457    ,6446 TN             ,0093      ,ONDERHOUD KLEIN                                   ,"30cm tussen ketel en schouw, 1.20 hoog. werkzaamhe",5227318.0,1.0,30000,2023-06-28
REM000090260    ,2020424261730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DOKTER A KUYPERSTRAAT 93                ,6446 TN             ,BRUNSSUM                                ,0093      ,2023-06-28,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2020-09-03,5227318.0,1.0,2023-02-02,AFGESLOTEN,lo00463304,REM000090260    ,2020424261730            ,OHKL            ,2023-06-28,E0013457    ,6446 TN             ,0093      ,ONDERHOUD KLEIN                                   ,"30cm tussen ketel en schouw, 1.20 hoog. werkzaamhe",5227318.0,1.0,32300,2023-06-28
REM000090260    ,ZI00000809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TRICHTERWG 170                          ,6446 AV             ,BRUNSSUM                                ,0170      ,2022-05-17,OHKL,2016,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-05-17,5248471.0,1.0,2023-02-28,AFGESLOTEN,lo00137428,REM000090260    ,ZI00000809               ,ST              ,2023-03-07,E0013457    ,6446 AV             ,0170      ,"DRUKVERLIES, GEEN ZIEKEN, VVV                     ",installatie nagekeken geen lek te zien            ,5248471.0,1.0,12700,2023-03-07
REM000090260    ,ZI00000809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TRICHTERWG 170                          ,6446 AV             ,BRUNSSUM                                ,0170      ,2022-05-17,OHKL,2016,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-05-17,5248471.0,1.0,2023-02-28,AFGESLOTEN,lo00137428,REM000090260    ,ZI00000809               ,ST              ,2023-03-07,E0013457    ,6446 AV             ,0170      ,"DRUKVERLIES, GEEN ZIEKEN, VVV                     ",installatie nagekeken geen lek te zien            ,5248471.0,1.0,24700,2023-03-07
REM000090260    ,ZI00000809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TRICHTERWG 170                          ,6446 AV             ,BRUNSSUM                                ,0170      ,2022-05-17,OHKL,2016,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-05-17,5248471.0,1.0,2023-02-28,AFGESLOTEN,lo00137428,REM000090260    ,ZI00000809               ,ST              ,2023-03-07,E0013457    ,6446 AV             ,0170      ,"DRUKVERLIES, GEEN ZIEKEN, VVV                     ",installatie nagekeken geen lek te zien            ,5248471.0,1.0,27400,2023-03-07
REM000090260    ,ZI00000809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TRICHTERWG 170                          ,6446 AV             ,BRUNSSUM                                ,0170      ,2022-05-17,OHKL,2016,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-05-17,5259131.0,1.0,2023-04-11,AFGESLOTEN,lo00137428,REM000090260    ,ZI00000809               ,ST              ,2023-04-13,E0013457    ,6446 AV             ,0170      ,THERMOSTAAT PROBLEMEN/DRAAIT MOEILIJKVVV          ,Kt verv                                           ,5259131.0,1.0,32100,2023-04-13
REM000090260    ,ZI00000809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TRICHTERWG 170                          ,6446 AV             ,BRUNSSUM                                ,0170      ,2022-05-17,OHKL,2016,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-05-17,5259131.0,1.0,2023-04-11,AFGESLOTEN,lo00137428,REM000090260    ,ZI00000809               ,ST              ,2023-04-13,E0013457    ,6446 AV             ,0170      ,THERMOSTAAT PROBLEMEN/DRAAIT MOEILIJKVVV          ,Kt verv                                           ,5259131.0,2.0,26641,2023-04-14
REM000090260    ,ZI00000809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TRICHTERWG 170                          ,6446 AV             ,BRUNSSUM                                ,0170      ,2022-05-17,OHKL,2016,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-05-17,5259131.0,1.0,2023-04-11,AFGESLOTEN,lo00137428,REM000090260    ,ZI00000809               ,ST              ,2023-04-13,E0013457    ,6446 AV             ,0170      ,THERMOSTAAT PROBLEMEN/DRAAIT MOEILIJKVVV          ,Kt verv                                           ,5259131.0,2.0,71000,2023-04-14
REM007768361    ,223037244,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BECKERSWEI 25                           ,6301 AX             ,VALKENBURG LB                           ,0025      ,2023-08-10,OH,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-24,5274504.0,1.0,2023-06-23,AFGESLOTEN,lo00504778,REM007768361    ,223037244                ,OHKL            ,2023-08-10,E0009557    ,6301 AX             ,0025      ,"OHKL, VVV, DIT ADRES IS GEKOPPELD AAN BEHEER OP   ",toestel pas geplaatst. nadraaitijd pomp op verzoek,5274504.0,1.0,19722,2023-08-10
REM007768361    ,223037244,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BECKERSWEI 25                           ,6301 AX             ,VALKENBURG LB                           ,0025      ,2023-08-10,OH,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-24,5274504.0,1.0,2023-06-23,AFGESLOTEN,lo00504778,REM007768361    ,223037244                ,OHKL            ,2023-08-10,E0009557    ,6301 AX             ,0025      ,"OHKL, VVV, DIT ADRES IS GEKOPPELD AAN BEHEER OP   ",toestel pas geplaatst. nadraaitijd pomp op verzoek,5274504.0,1.0,30000,2023-08-10
REM007768361    ,224039625,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 38                          ,6301 ZE             ,VALKENBURG LB                           ,0038      ,2023-08-07,OH,2022,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-10,5282006.0,1.0,2023-07-31,AFGESLOTEN,lo00505678,REM007768361    ,224039625                ,OHKLST          ,2023-08-07,E0009557    ,6301 ZE             ,0038      ,"B 30 MIN VTV 0640055350, OHKL, BEHEER OP AFSTAND, ",beheer op afstand.                                ,5282006.0,1.0,30600,2023-08-07
REM007768361    ,224039625,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0009557    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,BERKELPLEIN 38                          ,6301 ZE             ,VALKENBURG LB                           ,0038      ,2023-08-07,OH,2022,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-10,5282006.0,1.0,2023-07-31,AFGESLOTEN,lo00505678,REM007768361    ,224039625                ,OHKLST          ,2023-08-07,E0009557    ,6301 ZE             ,0038      ,"B 30 MIN VTV 0640055350, OHKL, BEHEER OP AFSTAND, ",beheer op afstand.                                ,5282006.0,1.0,30600,2023-08-07
REM000090259    ,1325307505980,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,WIJENWEG 252                            ,6446 SX             ,BRUNSSUM                                ,0252      ,2023-09-21,OHGO,2013,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-21,5134532.0,1.0,2022-07-19,AFGESLOTEN,lo00463772,REM000090259    ,1325307505980            ,ST              ,2022-07-29,E0013457    ,6446 SX             ,0252      ,"B 30 MIN VTV OP 06...,GEEN WW, STORINGSCODE E4,   ","gaskraan stond dicht, instructie ketel gegeven    ",5134532.0,1.0,11903,2022-07-29
REM000090259    ,1325307505980,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,WIJENWEG 252                            ,6446 SX             ,BRUNSSUM                                ,0252      ,2023-09-21,OHGO,2013,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-21,5134532.0,1.0,2022-07-19,AFGESLOTEN,lo00463772,REM000090259    ,1325307505980            ,ST              ,2022-07-29,E0013457    ,6446 SX             ,0252      ,"B 30 MIN VTV OP 06...,GEEN WW, STORINGSCODE E4,   ","gaskraan stond dicht, instructie ketel gegeven    ",5134532.0,1.0,24700,2022-07-29
REM000090260    ,122850545005,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 164                      ,6446 XZ             ,BRUNSSUM                                ,0164      ,2022-07-06,OHKL,2012,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2022-07-06,4287861.0,1.0,2016-12-06,AFGESLOTEN,lo00463562,REM000090260    ,122850545005             ,ST              ,2016-12-06,E0013457    ,6446 XZ             ,0164      , AT CV MAAKT VREEMD GELUID                        ,co en brandmelder bat leeg                        ,4287861.0,1.0,24700,2016-12-06
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4711418.0,1.0,2019-12-02,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-03,E0018529    ,5953 NZ             ,0025      , GELUIDSKLACHT??                                  ,nieuwe brander bestellt                           ,4711418.0,1.0,13154,2019-12-03
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4711418.0,1.0,2019-12-02,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-03,E0018529    ,5953 NZ             ,0025      , GELUIDSKLACHT??                                  ,nieuwe brander bestellt                           ,4711418.0,1.0,13154,2019-12-03
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4711418.0,1.0,2019-12-02,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-03,E0018529    ,5953 NZ             ,0025      , GELUIDSKLACHT??                                  ,nieuwe brander bestellt                           ,4711418.0,1.0,15641,2019-12-03
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4711418.0,1.0,2019-12-02,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-03,E0018529    ,5953 NZ             ,0025      , GELUIDSKLACHT??                                  ,nieuwe brander bestellt                           ,4711418.0,1.0,15641,2019-12-03
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4711418.0,1.0,2019-12-02,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-03,E0018529    ,5953 NZ             ,0025      , GELUIDSKLACHT??                                  ,nieuwe brander bestellt                           ,4711418.0,1.0,32100,2019-12-03
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4711418.0,1.0,2019-12-02,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-03,E0018529    ,5953 NZ             ,0025      , GELUIDSKLACHT??                                  ,nieuwe brander bestellt                           ,4711418.0,1.0,32100,2019-12-03
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4711418.0,1.0,2019-12-02,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-03,E0018529    ,5953 NZ             ,0025      , GELUIDSKLACHT??                                  ,nieuwe brander bestellt                           ,4711418.0,1.0,71000,2019-12-03
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4711418.0,1.0,2019-12-02,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-03,E0018529    ,5953 NZ             ,0025      , GELUIDSKLACHT??                                  ,nieuwe brander bestellt                           ,4711418.0,1.0,71000,2019-12-03
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4716771.0,1.0,2019-12-17,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-19,E0018529    ,5953 NZ             ,0025      ,s62741 brander en s62742 deksel brander vv iov    ,veiligheidssensor vv                              ,4716771.0,1.0,13141,2019-12-19
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4716771.0,1.0,2019-12-17,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-19,E0018529    ,5953 NZ             ,0025      ,s62741 brander en s62742 deksel brander vv iov    ,veiligheidssensor vv                              ,4716771.0,1.0,13141,2019-12-19
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4716771.0,1.0,2019-12-17,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-19,E0018529    ,5953 NZ             ,0025      ,s62741 brander en s62742 deksel brander vv iov    ,veiligheidssensor vv                              ,4716771.0,1.0,13141,2019-12-19
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4716771.0,1.0,2019-12-17,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-19,E0018529    ,5953 NZ             ,0025      ,s62741 brander en s62742 deksel brander vv iov    ,veiligheidssensor vv                              ,4716771.0,1.0,71000,2019-12-19
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4716771.0,1.0,2019-12-17,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-19,E0018529    ,5953 NZ             ,0025      ,s62741 brander en s62742 deksel brander vv iov    ,veiligheidssensor vv                              ,4716771.0,1.0,71000,2019-12-19
REM000090259    ,0902287790902945210912806,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 25                      ,5953 NZ             ,REUVER                                  ,0025      ,2022-05-06,OHKL,2009,Berging,1.0,1.0,1.0,1.0,3.0,24M ,2022-05-06,4716771.0,1.0,2019-12-17,AFGESLOTEN,lo00198833,REM000090259    ,0902287790902945210912806,ST              ,2019-12-19,E0018529    ,5953 NZ             ,0025      ,s62741 brander en s62742 deksel brander vv iov    ,veiligheidssensor vv                              ,4716771.0,1.0,71000,2019-12-19
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5070620.0,1.0,2022-02-07,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,OHGOST          ,2022-09-12,E0018529    ,5953 KX             ,0016      ,"OHGOST: GEEN WW, CODE E6. WD 2.0. LATEN RESETTEN. ",Wisselaar was verstopt                            ,5070620.0,1.0,14471,2022-09-12
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5070620.0,1.0,2022-02-07,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,OHGOST          ,2022-09-12,E0018529    ,5953 KX             ,0016      ,"OHGOST: GEEN WW, CODE E6. WD 2.0. LATEN RESETTEN. ",Wisselaar was verstopt                            ,5070620.0,1.0,14471,2022-09-12
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5070620.0,1.0,2022-02-07,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,OHGOST          ,2022-09-12,E0018529    ,5953 KX             ,0016      ,"OHGOST: GEEN WW, CODE E6. WD 2.0. LATEN RESETTEN. ",Wisselaar was verstopt                            ,5070620.0,1.0,20271,2022-09-12
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5070620.0,1.0,2022-02-07,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,OHGOST          ,2022-09-12,E0018529    ,5953 KX             ,0016      ,"OHGOST: GEEN WW, CODE E6. WD 2.0. LATEN RESETTEN. ",Wisselaar was verstopt                            ,5070620.0,1.0,20271,2022-09-12
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5070620.0,1.0,2022-02-07,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,OHGOST          ,2022-09-12,E0018529    ,5953 KX             ,0016      ,"OHGOST: GEEN WW, CODE E6. WD 2.0. LATEN RESETTEN. ",Wisselaar was verstopt                            ,5070620.0,1.0,30500,2022-09-12
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5070620.0,1.0,2022-02-07,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,OHGOST          ,2022-09-12,E0018529    ,5953 KX             ,0016      ,"OHGOST: GEEN WW, CODE E6. WD 2.0. LATEN RESETTEN. ",Wisselaar was verstopt                            ,5070620.0,1.0,30500,2022-09-12
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,1.0,2023-02-04,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-06,E0018529    ,5953 KX             ,0016      ,BIJ BIJVULLEN CV BLIJKT MANOMETER NIET MEER OMHOOG,pomp nog te vv                                    ,5241737.0,1.0,32100,2023-02-06
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,1.0,2023-02-04,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-06,E0018529    ,5953 KX             ,0016      ,BIJ BIJVULLEN CV BLIJKT MANOMETER NIET MEER OMHOOG,pomp nog te vv                                    ,5241737.0,1.0,32100,2023-02-06
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,1.0,2023-02-04,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-06,E0018529    ,5953 KX             ,0016      ,BIJ BIJVULLEN CV BLIJKT MANOMETER NIET MEER OMHOOG,pomp nog te vv                                    ,5241737.0,1.0,32900,2023-02-06
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,1.0,2023-02-04,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-06,E0018529    ,5953 KX             ,0016      ,BIJ BIJVULLEN CV BLIJKT MANOMETER NIET MEER OMHOOG,pomp nog te vv                                    ,5241737.0,1.0,32900,2023-02-06
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,1.0,2023-02-04,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-06,E0018529    ,5953 KX             ,0016      ,BIJ BIJVULLEN CV BLIJKT MANOMETER NIET MEER OMHOOG,pomp nog te vv                                    ,5241737.0,2.0,19741,2023-02-09
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,1.0,2023-02-04,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-06,E0018529    ,5953 KX             ,0016      ,BIJ BIJVULLEN CV BLIJKT MANOMETER NIET MEER OMHOOG,pomp nog te vv                                    ,5241737.0,2.0,19741,2023-02-09
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,1.0,2023-02-04,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-06,E0018529    ,5953 KX             ,0016      ,BIJ BIJVULLEN CV BLIJKT MANOMETER NIET MEER OMHOOG,pomp nog te vv                                    ,5241737.0,2.0,71000,2023-02-09
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,1.0,2023-02-04,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-06,E0018529    ,5953 KX             ,0016      ,BIJ BIJVULLEN CV BLIJKT MANOMETER NIET MEER OMHOOG,pomp nog te vv                                    ,5241737.0,2.0,71000,2023-02-09
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,2.0,2023-02-06,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-09,E0018529    ,5953 KX             ,0016      ,STORING POMP EN EXPANSIEVAT VV                    ,vuilvanger geplaatst                              ,5241737.0,1.0,32100,2023-02-06
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,2.0,2023-02-06,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-09,E0018529    ,5953 KX             ,0016      ,STORING POMP EN EXPANSIEVAT VV                    ,vuilvanger geplaatst                              ,5241737.0,1.0,32100,2023-02-06
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,2.0,2023-02-06,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-09,E0018529    ,5953 KX             ,0016      ,STORING POMP EN EXPANSIEVAT VV                    ,vuilvanger geplaatst                              ,5241737.0,1.0,32900,2023-02-06
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,2.0,2023-02-06,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-09,E0018529    ,5953 KX             ,0016      ,STORING POMP EN EXPANSIEVAT VV                    ,vuilvanger geplaatst                              ,5241737.0,1.0,32900,2023-02-06
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,2.0,2023-02-06,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-09,E0018529    ,5953 KX             ,0016      ,STORING POMP EN EXPANSIEVAT VV                    ,vuilvanger geplaatst                              ,5241737.0,2.0,19741,2023-02-09
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,2.0,2023-02-06,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-09,E0018529    ,5953 KX             ,0016      ,STORING POMP EN EXPANSIEVAT VV                    ,vuilvanger geplaatst                              ,5241737.0,2.0,19741,2023-02-09
