Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,2.0,2023-02-06,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-09,E0018529    ,5953 KX             ,0016      ,STORING POMP EN EXPANSIEVAT VV                    ,vuilvanger geplaatst                              ,5241737.0,2.0,71000,2023-02-09
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5241737.0,2.0,2023-02-06,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-02-09,E0018529    ,5953 KX             ,0016      ,STORING POMP EN EXPANSIEVAT VV                    ,vuilvanger geplaatst                              ,5241737.0,2.0,71000,2023-02-09
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5259096.0,1.0,2023-04-11,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-04-13,E0018529    ,5953 KX             ,0016      ,BENEDEN WISSELEND WW OP ALLE PUNTEN NA            ,Ww stand van regelaar afhankelijk naar dag ciclus.,5259096.0,1.0,24700,2023-04-13
REM000090259    ,0902297490902947210914006,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 16                      ,5953 KX             ,REUVER                                  ,0016      ,2022-09-12,OHKL,2009,Zolder,3.0,1.0,1.0,1.0,1.0,24M ,2022-09-12,5259096.0,1.0,2023-04-11,AFGESLOTEN,lo01009327,REM000090259    ,0902297490902947210914006,ST              ,2023-04-13,E0018529    ,5953 KX             ,0016      ,BENEDEN WISSELEND WW OP ALLE PUNTEN NA            ,Ww stand van regelaar afhankelijk naar dag ciclus.,5259096.0,1.0,27400,2023-04-13
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,14441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,14441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,14441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,14441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,14441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,14441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,21354,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,21354,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,21354,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,21354,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,21354,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,21354,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,22181,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,22181,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,22181,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,22181,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,22181,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,22181,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,23454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,23454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,23454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,23454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,23454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,23454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26141,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26141,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26141,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26141,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26141,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26141,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,26441,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,29582,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,29582,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,29582,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,29582,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,29582,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,29582,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,30500,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,30500,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,30500,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,30500,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,30500,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,30500,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,32100,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,32100,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,32100,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,32100,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,32100,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,32100,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,33454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,33454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,33454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,33454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,33454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4598724.0,2.0,2019-03-18,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,OHGO            ,2019-03-18,E0018529    ,5953 NZ             ,0013      ,PM OHGO 2 CALLLS                                  ,pomp + luchtafscheider bestellt                   ,4598724.0,2.0,33454,2019-03-18
REM000090259    ,0907806336960,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 13                      ,5953 NZ             ,REUVER                                  ,0013      ,2023-10-25,OHKL,2009,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-25,4629907.0,1.0,2019-05-06,AFGESLOTEN,lo00198821,REM000090259    ,0907806336960            ,ST              ,2019-05-06,E0018529    ,5953 NZ             ,0013      ,"AT, SNACHTS LEKT HET UIT DE KETEL                 ","afvoer voor nu gemaakt, uitbesteed werk aangevraag",4629907.0,1.0,32400,2019-05-06
REM000090259    ,0907806337060,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 9                       ,5953 NZ             ,REUVER                                  ,0009      ,2022-12-12,OHKL,2009,Bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2022-12-12,5068640.0,1.0,2022-02-07,AFGESLOTEN,lo00198817,REM000090259    ,0907806337060            ,OHGO            ,2022-12-12,E0018529    ,5953 NZ             ,0009      ,ONDERHOUD GROOT VVV GEEN ZIEKEN                   ,Beveiligingssensor geplaatst                      ,5068640.0,1.0,30500,2022-12-12
REM000090259    ,0907806337060,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 9                       ,5953 NZ             ,REUVER                                  ,0009      ,2022-12-12,OHKL,2009,Bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2022-12-12,5068640.0,1.0,2022-02-07,AFGESLOTEN,lo00198817,REM000090259    ,0907806337060            ,OHGO            ,2022-12-12,E0018529    ,5953 NZ             ,0009      ,ONDERHOUD GROOT VVV GEEN ZIEKEN                   ,Beveiligingssensor geplaatst                      ,5068640.0,1.0,30500,2022-12-12
REM000090259    ,0907806337090,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 20                      ,5953 KX             ,REUVER                                  ,0020      ,2023-09-15,OHKL,2009,Zolder,1.0,1.0,1.0,1.0,2.0,24M ,2023-09-15,5286772.0,1.0,2023-08-25,AFGESLOTEN,lo01009328,REM000090259    ,0907806337090            ,OHGO            ,2023-09-15,E0018529    ,5953 KX             ,0020      ,ONDERHOUD GROOT VVV 2 BON                         ,ivm hygiene geen ww meting gedaan                 ,5286772.0,1.0,12700,2023-09-15
REM000090259    ,0907806337090,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 20                      ,5953 KX             ,REUVER                                  ,0020      ,2023-09-15,OHKL,2009,Zolder,1.0,1.0,1.0,1.0,2.0,24M ,2023-09-15,5286772.0,1.0,2023-08-25,AFGESLOTEN,lo01009328,REM000090259    ,0907806337090            ,OHGO            ,2023-09-15,E0018529    ,5953 KX             ,0020      ,ONDERHOUD GROOT VVV 2 BON                         ,ivm hygiene geen ww meting gedaan                 ,5286772.0,1.0,14441,2023-09-15
REM000090259    ,0907806337090,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 20                      ,5953 KX             ,REUVER                                  ,0020      ,2023-09-15,OHKL,2009,Zolder,1.0,1.0,1.0,1.0,2.0,24M ,2023-09-15,5286772.0,1.0,2023-08-25,AFGESLOTEN,lo01009328,REM000090259    ,0907806337090            ,OHGO            ,2023-09-15,E0018529    ,5953 KX             ,0020      ,ONDERHOUD GROOT VVV 2 BON                         ,ivm hygiene geen ww meting gedaan                 ,5286772.0,1.0,17022,2023-09-15
REM000090259    ,0907806337090,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 20                      ,5953 KX             ,REUVER                                  ,0020      ,2023-09-15,OHKL,2009,Zolder,1.0,1.0,1.0,1.0,2.0,24M ,2023-09-15,5286772.0,1.0,2023-08-25,AFGESLOTEN,lo01009328,REM000090259    ,0907806337090            ,OHGO            ,2023-09-15,E0018529    ,5953 KX             ,0020      ,ONDERHOUD GROOT VVV 2 BON                         ,ivm hygiene geen ww meting gedaan                 ,5286772.0,1.0,30500,2023-09-15
REM000090259    ,0914006682890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 27                      ,5953 NZ             ,REUVER                                  ,0027      ,2022-07-29,OHKL,2009,BERGING,3.0,1.0,1.0,1.0,2.0,24M ,2022-07-29,4817186.0,1.0,2020-09-01,AFGESLOTEN,lo00198834,REM000090259    ,0914006682890            ,ST              ,2020-09-01,E0018529    ,5953 NZ             ,0027      ,"GEEN WW, STCODE E6, KLANT IS AL OP LEEFTIJD,      ",bij herhaalklacht                                 ,4817186.0,1.0,14441,2020-09-01
REM000090259    ,0914006682890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 27                      ,5953 NZ             ,REUVER                                  ,0027      ,2022-07-29,OHKL,2009,BERGING,3.0,1.0,1.0,1.0,2.0,24M ,2022-07-29,4817186.0,1.0,2020-09-01,AFGESLOTEN,lo00198834,REM000090259    ,0914006682890            ,ST              ,2020-09-01,E0018529    ,5953 NZ             ,0027      ,"GEEN WW, STCODE E6, KLANT IS AL OP LEEFTIJD,      ",bij herhaalklacht                                 ,4817186.0,1.0,14441,2020-09-01
REM000090259    ,0914006682890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 27                      ,5953 NZ             ,REUVER                                  ,0027      ,2022-07-29,OHKL,2009,BERGING,3.0,1.0,1.0,1.0,2.0,24M ,2022-07-29,4817186.0,1.0,2020-09-01,AFGESLOTEN,lo00198834,REM000090259    ,0914006682890            ,ST              ,2020-09-01,E0018529    ,5953 NZ             ,0027      ,"GEEN WW, STCODE E6, KLANT IS AL OP LEEFTIJD,      ",bij herhaalklacht                                 ,4817186.0,1.0,20241,2020-09-01
REM000090259    ,0914006682890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 27                      ,5953 NZ             ,REUVER                                  ,0027      ,2022-07-29,OHKL,2009,BERGING,3.0,1.0,1.0,1.0,2.0,24M ,2022-07-29,4817186.0,1.0,2020-09-01,AFGESLOTEN,lo00198834,REM000090259    ,0914006682890            ,ST              ,2020-09-01,E0018529    ,5953 NZ             ,0027      ,"GEEN WW, STCODE E6, KLANT IS AL OP LEEFTIJD,      ",bij herhaalklacht                                 ,4817186.0,1.0,20241,2020-09-01
