Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,0914006682890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 27                      ,5953 NZ             ,REUVER                                  ,0027      ,2022-07-29,OHKL,2009,BERGING,3.0,1.0,1.0,1.0,2.0,24M ,2022-07-29,5058120.0,1.0,2022-01-28,AFGESLOTEN,lo00198834,REM000090259    ,0914006682890            ,ST              ,2022-01-28,E0018529    ,5953 NZ             ,0027      ,COMBI MAAKT FLUITEND GELUID; MONDKAP DRAGEN NIET  ,"Geen geluid gehoord, bij herhalend probleem ventil",5058120.0,1.0,15900,2022-01-28
REM000090259    ,0914006682890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 27                      ,5953 NZ             ,REUVER                                  ,0027      ,2022-07-29,OHKL,2009,BERGING,3.0,1.0,1.0,1.0,2.0,24M ,2022-07-29,5058120.0,1.0,2022-01-28,AFGESLOTEN,lo00198834,REM000090259    ,0914006682890            ,ST              ,2022-01-28,E0018529    ,5953 NZ             ,0027      ,COMBI MAAKT FLUITEND GELUID; MONDKAP DRAGEN NIET  ,"Geen geluid gehoord, bij herhalend probleem ventil",5058120.0,1.0,19700,2022-01-28
REM000090259    ,0914006682890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 27                      ,5953 NZ             ,REUVER                                  ,0027      ,2022-07-29,OHKL,2009,BERGING,3.0,1.0,1.0,1.0,2.0,24M ,2022-07-29,5058120.0,1.0,2022-01-28,AFGESLOTEN,lo00198834,REM000090259    ,0914006682890            ,ST              ,2022-01-28,E0018529    ,5953 NZ             ,0027      ,COMBI MAAKT FLUITEND GELUID; MONDKAP DRAGEN NIET  ,"Geen geluid gehoord, bij herhalend probleem ventil",5058120.0,1.0,32100,2022-01-28
REM000090260    ,132380737728,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,URANUSSTRAAT 15                         ,6446 TP             ,BRUNSSUM                                ,0015      ,2022-08-23,OHGO,2013,BERGING,1.0,1.0,1.0,4.0,2.0,24M ,2022-08-23,4632701.0,1.0,2019-05-13,AFGESLOTEN,lo00463594,REM000090260    ,132380737728             ,ST              ,2019-05-14,E0013457    ,6446 TP             ,0015      ," PM LEKKAGE , INSTALL INSCHAKLEN ?                ",Verkleuring in plafondplaten niets met lekkende le,4632701.0,1.0,24700,2019-05-14
REM000090260    ,132380737728,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,URANUSSTRAAT 15                         ,6446 TP             ,BRUNSSUM                                ,0015      ,2022-08-23,OHGO,2013,BERGING,1.0,1.0,1.0,4.0,2.0,24M ,2022-08-23,4632701.0,1.0,2019-05-13,AFGESLOTEN,lo00463594,REM000090260    ,132380737728             ,ST              ,2019-05-14,E0013457    ,6446 TP             ,0015      ," PM LEKKAGE , INSTALL INSCHAKLEN ?                ",Verkleuring in plafondplaten niets met lekkende le,4632701.0,1.0,71000,2019-05-14
REM000090260    ,132380737728,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,URANUSSTRAAT 15                         ,6446 TP             ,BRUNSSUM                                ,0015      ,2022-08-23,OHGO,2013,BERGING,1.0,1.0,1.0,4.0,2.0,24M ,2022-08-23,4772355.0,1.0,2020-03-13,AFGESLOTEN,lo00463594,REM000090260    ,132380737728             ,OHKL            ,2020-08-12,E0013457    ,6446 TP             ,0015      ,"ONDERHOUD UITVOEREN, CORONA REGELS BEKEND         ",rga geparkerd                                     ,4772355.0,1.0,30500,2020-08-12
REM000090260    ,132610756996,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 16                        ,6446 VP             ,BRUNSSUM                                ,0016      ,2022-10-10,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-10-10,4912090.0,1.0,2021-01-27,AFGESLOTEN,lo00463505,REM000090260    ,132610756996             ,ST              ,2021-01-27,E0013457    ,6446 VP             ,0016      ,B 0653986696 VTV STORING - WARM WATER DUURT ERG   ,binnen 30 seconden warm water                     ,4912090.0,1.0,27400,2021-01-27
REM000090260    ,132610756996,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,STERRENSTRAAT 16                        ,6446 VP             ,BRUNSSUM                                ,0016      ,2022-10-10,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-10-10,5029643.0,1.0,2022-01-18,AFGESLOTEN,lo00463505,REM000090260    ,132610756996             ,ST              ,2022-01-20,E0013457    ,6446 VP             ,0016      ,3 RADIATOREN OP BOVENVERDIEPING FUNCTIONEREN NIET;,proefgestookt 10 min.                             ,5029643.0,1.0,24700,2022-01-20
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,2.0,2022-06-28,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHMW            ,2022-06-29,E0013457    ,6446 XJ             ,0018      ,VV VENTILATOR                                     ,venrltilator vv en ohgr afgemaakt                 ,5072513.0,1.0,12700,2022-06-28
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,2.0,2022-06-28,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHMW            ,2022-06-29,E0013457    ,6446 XJ             ,0018      ,VV VENTILATOR                                     ,venrltilator vv en ohgr afgemaakt                 ,5072513.0,1.0,32100,2022-06-28
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,2.0,2022-06-28,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHMW            ,2022-06-29,E0013457    ,6446 XJ             ,0018      ,VV VENTILATOR                                     ,venrltilator vv en ohgr afgemaakt                 ,5072513.0,2.0,15941,2022-06-29
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,2.0,2022-06-28,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHMW            ,2022-06-29,E0013457    ,6446 XJ             ,0018      ,VV VENTILATOR                                     ,venrltilator vv en ohgr afgemaakt                 ,5072513.0,2.0,17022,2022-06-29
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,2.0,2022-06-28,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHMW            ,2022-06-29,E0013457    ,6446 XJ             ,0018      ,VV VENTILATOR                                     ,venrltilator vv en ohgr afgemaakt                 ,5072513.0,2.0,30500,2022-06-29
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,1.0,2022-02-07,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHGO            ,2022-06-28,E0013457    ,6446 XJ             ,0018      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",na ohgo storing e8 kan morgen zelf niet terug ivm ,5072513.0,1.0,12700,2022-06-28
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,1.0,2022-02-07,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHGO            ,2022-06-28,E0013457    ,6446 XJ             ,0018      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",na ohgo storing e8 kan morgen zelf niet terug ivm ,5072513.0,1.0,32100,2022-06-28
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,1.0,2022-02-07,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHGO            ,2022-06-28,E0013457    ,6446 XJ             ,0018      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",na ohgo storing e8 kan morgen zelf niet terug ivm ,5072513.0,2.0,15941,2022-06-29
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,1.0,2022-02-07,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHGO            ,2022-06-28,E0013457    ,6446 XJ             ,0018      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",na ohgo storing e8 kan morgen zelf niet terug ivm ,5072513.0,2.0,17022,2022-06-29
REM000090260    ,132660760413,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 18                          ,6446 XJ             ,BRUNSSUM                                ,0018      ,2022-06-29,OHKL,2013,OVERLOOP,1.0,1.0,2.0,4.0,1.0,24M ,2022-06-29,5072513.0,1.0,2022-02-07,AFGESLOTEN,lo00463433,REM000090260    ,132660760413             ,OHGO            ,2022-06-28,E0013457    ,6446 XJ             ,0018      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",na ohgo storing e8 kan morgen zelf niet terug ivm ,5072513.0,2.0,30500,2022-06-29
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4620792.0,1.0,2019-04-02,AFGESLOTEN,lo00463443,REM000090260    ,13266076047              ,ST              ,2019-04-02,E0013457    ,6446 XH             ,0041      ,AT ALS CV TEMPRATUUR BEREIKT HEEFT DAN STOPT IE   ,instellingen van de thermostaat anders ingesteld h,4620792.0,1.0,26600,2019-04-02
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4620792.0,1.0,2019-04-02,AFGESLOTEN,lo00463443,REM000090260    ,13266076047              ,ST              ,2019-04-02,E0013457    ,6446 XH             ,0041      ,AT ALS CV TEMPRATUUR BEREIKT HEEFT DAN STOPT IE   ,instellingen van de thermostaat anders ingesteld h,4620792.0,1.0,27400,2019-04-02
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4772314.0,1.0,2020-03-13,WOO       ,lo00463443,REM000090260    ,13266076047              ,OHKL            ,2020-06-22,E0013457    ,6446 XH             ,0041      ,ONDERHOUD UITVOEREN                               ,gasblok word vervangen ivm lek                    ,4772314.0,1.0,12700,2020-06-22
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4772314.0,1.0,2020-03-13,WOO       ,lo00463443,REM000090260    ,13266076047              ,OHKL            ,2020-06-22,E0013457    ,6446 XH             ,0041      ,ONDERHOUD UITVOEREN                               ,gasblok word vervangen ivm lek                    ,4772314.0,1.0,30400,2020-06-22
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4772314.0,1.0,2020-03-13,WOO       ,lo00463443,REM000090260    ,13266076047              ,OHKL            ,2020-06-22,E0013457    ,6446 XH             ,0041      ,ONDERHOUD UITVOEREN                               ,gasblok word vervangen ivm lek                    ,4772314.0,2.0,24700,2020-06-23
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4772314.0,1.0,2020-03-13,WOO       ,lo00463443,REM000090260    ,13266076047              ,OHKL            ,2020-06-22,E0013457    ,6446 XH             ,0041      ,ONDERHOUD UITVOEREN                               ,gasblok word vervangen ivm lek                    ,4772314.0,2.0,33100,2020-06-23
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4772314.0,1.0,2020-03-13,WOO       ,lo00463443,REM000090260    ,13266076047              ,OHKL            ,2020-06-22,E0013457    ,6446 XH             ,0041      ,ONDERHOUD UITVOEREN                               ,gasblok word vervangen ivm lek                    ,4772314.0,2.0,71000,2020-06-23
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4803914.0,1.0,2020-06-23,AFGESLOTEN,lo00463443,REM000090260    ,13266076047              ,ST              ,2020-06-23,E0013457    ,6446 XH             ,0041      ,GASLEK ONTDEKT DOOR ENEXIS. KLANT KAN DE          ,Wederom Enexis gebeld ivm zelfde euvel na vervange,4803914.0,1.0,17022,2020-06-23
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4803914.0,1.0,2020-06-23,AFGESLOTEN,lo00463443,REM000090260    ,13266076047              ,ST              ,2020-06-23,E0013457    ,6446 XH             ,0041      ,GASLEK ONTDEKT DOOR ENEXIS. KLANT KAN DE          ,Wederom Enexis gebeld ivm zelfde euvel na vervange,4803914.0,1.0,17041,2020-06-23
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,4803914.0,1.0,2020-06-23,AFGESLOTEN,lo00463443,REM000090260    ,13266076047              ,ST              ,2020-06-23,E0013457    ,6446 XH             ,0041      ,GASLEK ONTDEKT DOOR ENEXIS. KLANT KAN DE          ,Wederom Enexis gebeld ivm zelfde euvel na vervange,4803914.0,1.0,71000,2020-06-23
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,5235927.0,1.0,2023-02-02,AFGESLOTEN,lo00463443,REM000090260    ,13266076047              ,OHGO            ,2023-06-28,E0013457    ,6446 XH             ,0041      ,ONDERHOUD GROOT                                   ,muffe bende.                                      ,5235927.0,1.0,12700,2023-06-28
REM000090260    ,13266076047,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 41                          ,6446 XH             ,BRUNSSUM                                ,0041      ,2023-06-28,OHKL,2013,OVERLOOP,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-28,5235927.0,1.0,2023-02-02,AFGESLOTEN,lo00463443,REM000090260    ,13266076047              ,OHGO            ,2023-06-28,E0013457    ,6446 XH             ,0041      ,ONDERHOUD GROOT                                   ,muffe bende.                                      ,5235927.0,1.0,30500,2023-06-28
REM000090260    ,132700765447,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 70                          ,6446 TZ             ,BRUNSSUM                                ,0070      ,2022-06-27,OHKL,2013,BERGING,2.0,1.0,1.0,4.0,2.0,24M ,2022-06-27,4574686.0,1.0,2019-01-03,AFGESLOTEN,lo00463375,REM000090260    ,132700765447             ,ST              ,2019-01-03,E0013457    ,6446 TZ             ,0070      ,NA 14 UUR  LAWAAI ?? RUIST?? VOLGENS KENNIS       ,circulatiepomp staat op de laagste stand.         ,4574686.0,1.0,24700,2019-01-03
REM000090260    ,132700765447,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 70                          ,6446 TZ             ,BRUNSSUM                                ,0070      ,2022-06-27,OHKL,2013,BERGING,2.0,1.0,1.0,4.0,2.0,24M ,2022-06-27,4574686.0,1.0,2019-01-03,AFGESLOTEN,lo00463375,REM000090260    ,132700765447             ,ST              ,2019-01-03,E0013457    ,6446 TZ             ,0070      ,NA 14 UUR  LAWAAI ?? RUIST?? VOLGENS KENNIS       ,circulatiepomp staat op de laagste stand.         ,4574686.0,1.0,35000,2019-01-03
REM000090260    ,132700765447,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 70                          ,6446 TZ             ,BRUNSSUM                                ,0070      ,2022-06-27,OHKL,2013,BERGING,2.0,1.0,1.0,4.0,2.0,24M ,2022-06-27,4700384.0,1.0,2019-10-30,AFGESLOTEN,lo00463375,REM000090260    ,132700765447             ,ST              ,2019-11-01,E0013457    ,6446 TZ             ,0070      ,"GELUIDSKLACHTEN, REMEHA SPECIALIST INPLANNEN, ZIE ",geluids klachten                                  ,4700384.0,1.0,32100,2019-11-01
REM000090259    ,09061919370200009050311,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 12                            ,5932 TD             ,TEGELEN                                 ,0012      ,2023-09-28,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-09-28,4998881.0,1.0,2021-11-17,AFGESLOTEN,lo00207931,REM000090259    ,09061919370200009050311  ,ST              ,2021-11-18,E0018947    ,5932 TD             ,0012      ,"RADIATOR WOONKAMER BLIJFT KOUD, AANVOERSLEIDING IS",Radiator knop gangbaar gemaakt knop heeft nu weer ,4998881.0,1.0,26002,2021-11-18
REM000090259    ,09061919370200009050311,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 12                            ,5932 TD             ,TEGELEN                                 ,0012      ,2023-09-28,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-09-28,5234567.0,1.0,2023-02-02,AFGESLOTEN,lo00207931,REM000090259    ,09061919370200009050311  ,OHGO            ,2023-09-28,E0018947    ,5932 TD             ,0012      ,"ONDERHOUD GROOT, VVV                              ",vermogen cv terug naar 10kW en aanvoer naar 70Â°c ,5234567.0,1.0,12700,2023-09-28
REM000090259    ,09061919370200009050311,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 12                            ,5932 TD             ,TEGELEN                                 ,0012      ,2023-09-28,OHKL,2011,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-09-28,5234567.0,1.0,2023-02-02,AFGESLOTEN,lo00207931,REM000090259    ,09061919370200009050311  ,OHGO            ,2023-09-28,E0018947    ,5932 TD             ,0012      ,"ONDERHOUD GROOT, VVV                              ",vermogen cv terug naar 10kW en aanvoer naar 70Â°c ,5234567.0,1.0,30500,2023-09-28
REM000090259    ,0927407393100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 79             ,6225 BC             ,MAASTRICHT                              ,0079      ,2022-10-27,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-27,4906265.0,1.0,2021-01-17,AFGESLOTEN,lo00503815,REM000090259    ,0927407393100            ,OHGO            ,2021-04-22,E0018707    ,6225 BC             ,0079      ,ONDERHOUD UITVOEREN  VVV MONDKAPJE NIET VEREIST   ,tijd van parkeren wordt werktijd                  ,4906265.0,1.0,12151,2021-04-22
REM000090259    ,0927407393100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 79             ,6225 BC             ,MAASTRICHT                              ,0079      ,2022-10-27,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-27,4906265.0,1.0,2021-01-17,AFGESLOTEN,lo00503815,REM000090259    ,0927407393100            ,OHGO            ,2021-04-22,E0018707    ,6225 BC             ,0079      ,ONDERHOUD UITVOEREN  VVV MONDKAPJE NIET VEREIST   ,tijd van parkeren wordt werktijd                  ,4906265.0,1.0,12151,2021-04-22
REM000090259    ,0927407393100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 79             ,6225 BC             ,MAASTRICHT                              ,0079      ,2022-10-27,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-27,4906265.0,1.0,2021-01-17,AFGESLOTEN,lo00503815,REM000090259    ,0927407393100            ,OHGO            ,2021-04-22,E0018707    ,6225 BC             ,0079      ,ONDERHOUD UITVOEREN  VVV MONDKAPJE NIET VEREIST   ,tijd van parkeren wordt werktijd                  ,4906265.0,1.0,30500,2021-04-22
REM000090259    ,0927407393100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 79             ,6225 BC             ,MAASTRICHT                              ,0079      ,2022-10-27,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-27,4906265.0,1.0,2021-01-17,AFGESLOTEN,lo00503815,REM000090259    ,0927407393100            ,OHGO            ,2021-04-22,E0018707    ,6225 BC             ,0079      ,ONDERHOUD UITVOEREN  VVV MONDKAPJE NIET VEREIST   ,tijd van parkeren wordt werktijd                  ,4906265.0,1.0,30500,2021-04-22
REM000090259    ,0927407393100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 79             ,6225 BC             ,MAASTRICHT                              ,0079      ,2022-10-27,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-27,5146505.0,1.0,2022-09-15,AFGESLOTEN,lo00503815,REM000090259    ,0927407393100            ,ST              ,2022-09-19,E0018707    ,6225 BC             ,0079      ,"GEEN WW. WD IS TUSEN DE 1.3/1.4 BAR, KLANT WIL    ",druk op waterleiding op zolder is te weinig voor b,5146505.0,1.0,24700,2022-09-19
REM000090259    ,11110302176070,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 56                        ,5932 TC             ,TEGELEN                                 ,0056      ,2023-08-28,OHGO,2011,1E VERDIEPING IN KAST,2.0,1.0,2.0,4.0,2.0,24M ,2023-08-28,5236071.0,1.0,2023-02-02,AFGESLOTEN,lo00523271,REM000090259    ,11110302176070           ,OHKL            ,2023-08-28,E0018947    ,5932 TC             ,0056      ,ONDERHOUD KLEIN                                   ,mail naar accountmanager ivm gehele situatie/berei,5236071.0,1.0,12700,2023-08-28
REM000090259    ,11110302176070,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 56                        ,5932 TC             ,TEGELEN                                 ,0056      ,2023-08-28,OHGO,2011,1E VERDIEPING IN KAST,2.0,1.0,2.0,4.0,2.0,24M ,2023-08-28,5236071.0,1.0,2023-02-02,AFGESLOTEN,lo00523271,REM000090259    ,11110302176070           ,OHKL            ,2023-08-28,E0018947    ,5932 TC             ,0056      ,ONDERHOUD KLEIN                                   ,mail naar accountmanager ivm gehele situatie/berei,5236071.0,1.0,12700,2023-08-28
REM000090259    ,11110302176070,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 56                        ,5932 TC             ,TEGELEN                                 ,0056      ,2023-08-28,OHGO,2011,1E VERDIEPING IN KAST,2.0,1.0,2.0,4.0,2.0,24M ,2023-08-28,5236071.0,1.0,2023-02-02,AFGESLOTEN,lo00523271,REM000090259    ,11110302176070           ,OHKL            ,2023-08-28,E0018947    ,5932 TC             ,0056      ,ONDERHOUD KLEIN                                   ,mail naar accountmanager ivm gehele situatie/berei,5236071.0,1.0,20300,2023-08-28
REM000090259    ,11110302176070,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 56                        ,5932 TC             ,TEGELEN                                 ,0056      ,2023-08-28,OHGO,2011,1E VERDIEPING IN KAST,2.0,1.0,2.0,4.0,2.0,24M ,2023-08-28,5236071.0,1.0,2023-02-02,AFGESLOTEN,lo00523271,REM000090259    ,11110302176070           ,OHKL            ,2023-08-28,E0018947    ,5932 TC             ,0056      ,ONDERHOUD KLEIN                                   ,mail naar accountmanager ivm gehele situatie/berei,5236071.0,1.0,20300,2023-08-28
REM000090259    ,11110302176070,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 56                        ,5932 TC             ,TEGELEN                                 ,0056      ,2023-08-28,OHGO,2011,1E VERDIEPING IN KAST,2.0,1.0,2.0,4.0,2.0,24M ,2023-08-28,5236071.0,1.0,2023-02-02,AFGESLOTEN,lo00523271,REM000090259    ,11110302176070           ,OHKL            ,2023-08-28,E0018947    ,5932 TC             ,0056      ,ONDERHOUD KLEIN                                   ,mail naar accountmanager ivm gehele situatie/berei,5236071.0,1.0,30400,2023-08-28
REM000090259    ,11110302176070,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 56                        ,5932 TC             ,TEGELEN                                 ,0056      ,2023-08-28,OHGO,2011,1E VERDIEPING IN KAST,2.0,1.0,2.0,4.0,2.0,24M ,2023-08-28,5236071.0,1.0,2023-02-02,AFGESLOTEN,lo00523271,REM000090259    ,11110302176070           ,OHKL            ,2023-08-28,E0018947    ,5932 TC             ,0056      ,ONDERHOUD KLEIN                                   ,mail naar accountmanager ivm gehele situatie/berei,5236071.0,1.0,30400,2023-08-28
REM000090259    ,11110302176070,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 56                        ,5932 TC             ,TEGELEN                                 ,0056      ,2023-08-28,OHGO,2011,1E VERDIEPING IN KAST,2.0,1.0,2.0,4.0,2.0,24M ,2023-08-28,5236071.0,1.0,2023-02-02,AFGESLOTEN,lo00523271,REM000090259    ,11110302176070           ,OHKL            ,2023-08-28,E0018947    ,5932 TC             ,0056      ,ONDERHOUD KLEIN                                   ,mail naar accountmanager ivm gehele situatie/berei,5236071.0,1.0,31600,2023-08-28
REM000090259    ,11110302176070,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 56                        ,5932 TC             ,TEGELEN                                 ,0056      ,2023-08-28,OHGO,2011,1E VERDIEPING IN KAST,2.0,1.0,2.0,4.0,2.0,24M ,2023-08-28,5236071.0,1.0,2023-02-02,AFGESLOTEN,lo00523271,REM000090259    ,11110302176070           ,OHKL            ,2023-08-28,E0018947    ,5932 TC             ,0056      ,ONDERHOUD KLEIN                                   ,mail naar accountmanager ivm gehele situatie/berei,5236071.0,1.0,31600,2023-08-28
REM000090259    ,1225805241460,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 54                            ,5932 TG             ,TEGELEN                                 ,0054      ,2023-08-30,OHKL,2012,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-08-30,4959533.0,1.0,2021-07-21,AFGESLOTEN,lo00523257,REM000090259    ,1225805241460            ,OHKL            ,2021-07-21,E0018947    ,5932 TG             ,0054      ,ONDERHOUD KLEIN                                   ,volgende keer graag de honden laten vastzetten als,4959533.0,1.0,12700,2021-07-21
REM000090259    ,1225805241460,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 54                            ,5932 TG             ,TEGELEN                                 ,0054      ,2023-08-30,OHKL,2012,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-08-30,4959533.0,1.0,2021-07-21,AFGESLOTEN,lo00523257,REM000090259    ,1225805241460            ,OHKL            ,2021-07-21,E0018947    ,5932 TG             ,0054      ,ONDERHOUD KLEIN                                   ,volgende keer graag de honden laten vastzetten als,4959533.0,1.0,30400,2021-07-21
REM000090259    ,1229405509090,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KLEIBERGSTRAAT 26                       ,5932 SR             ,TEGELEN                                 ,0026      ,2023-01-18,OHKL,2012,Zolder,1.0,1.0,3.0,1.0,1.0,24M ,2023-01-18,4906302.0,1.0,2021-01-17,AFGESLOTEN,lo00523273,REM000090259    ,1229405509090            ,OHKL            ,2021-07-16,E0018947    ,5932 SR             ,0026      ,"ONDERHOUD UITVOEREN, VVV.                         ",rga zakt en lucht toevoer laat los                ,4906302.0,1.0,30400,2021-07-16
REM000090259    ,1229405509090,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KLEIBERGSTRAAT 26                       ,5932 SR             ,TEGELEN                                 ,0026      ,2023-01-18,OHKL,2012,Zolder,1.0,1.0,3.0,1.0,1.0,24M ,2023-01-18,5006749.0,1.0,2021-12-09,WOO       ,lo00523273,REM000090259    ,1229405509090            ,ST              ,2021-12-10,E0018947    ,5932 SR             ,0026      ,LAWAAI/GEEN CORONA/VVV                            ,rga beugelen bestelling in grijpvoorraad + 2Ã— 40p,5006749.0,1.0,32100,2021-12-10
REM000090259    ,1229405509090,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KLEIBERGSTRAAT 26                       ,5932 SR             ,TEGELEN                                 ,0026      ,2023-01-18,OHKL,2012,Zolder,1.0,1.0,3.0,1.0,1.0,24M ,2023-01-18,5213950.0,1.0,2023-01-21,AFGESLOTEN,lo00523273,REM000090259    ,1229405509090            ,ST              ,2023-01-21,E0018947    ,5932 SR             ,0026      ,VVV: 0651174470 KETEL BLIJFT DOORBRANDEN          ,geen kabel breuk. alles in orde. huie is slecht ge,5213950.0,1.0,71000,2023-01-21
REM000090259    ,1331508050290,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 30                        ,5932 TC             ,TEGELEN                                 ,0030      ,2022-11-07,OHGO,2013,EERSTE VERDIEPING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,5077378.0,1.0,2022-02-07,AFGESLOTEN,lo00523284,REM000090259    ,1331508050290            ,OHKL            ,2022-11-07,E0018947    ,5932 TC             ,0030      ,ONDERHOUD KLEIN                                   ,hoog/laaglast bediening werkt niet                ,5077378.0,1.0,30400,2022-11-07
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4606384.0,1.0,2019-02-17,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2019-03-26,E0018947    ,5932 TJ             ,0053      , ONDERHOUD UITVOEREN ZONDER AFSPRAAK              ,mail klanteservice ander toestel                  ,4606384.0,1.0,27100,2019-03-26
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4606384.0,1.0,2019-02-17,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2019-03-26,E0018947    ,5932 TJ             ,0053      , ONDERHOUD UITVOEREN ZONDER AFSPRAAK              ,mail klanteservice ander toestel                  ,4606384.0,1.0,30000,2019-04-12
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4820056.0,1.0,2020-09-06,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2020-11-19,E0018947    ,5932 TJ             ,0053      ,"ONDERHOUD UITVOEREN GEEN ZIEKEN, GEEN MONDKAPJE   ",toestelwijziging doorgeven                        ,4820056.0,1.0,12700,2020-11-19
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4820056.0,1.0,2020-09-06,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2020-11-19,E0018947    ,5932 TJ             ,0053      ,"ONDERHOUD UITVOEREN GEEN ZIEKEN, GEEN MONDKAPJE   ",toestelwijziging doorgeven                        ,4820056.0,1.0,14441,2020-11-19
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4820056.0,1.0,2020-09-06,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2020-11-19,E0018947    ,5932 TJ             ,0053      ,"ONDERHOUD UITVOEREN GEEN ZIEKEN, GEEN MONDKAPJE   ",toestelwijziging doorgeven                        ,4820056.0,1.0,17022,2020-11-19
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4820056.0,1.0,2020-09-06,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2020-11-19,E0018947    ,5932 TJ             ,0053      ,"ONDERHOUD UITVOEREN GEEN ZIEKEN, GEEN MONDKAPJE   ",toestelwijziging doorgeven                        ,4820056.0,1.0,21343,2020-11-19
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4820056.0,1.0,2020-09-06,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2020-11-19,E0018947    ,5932 TJ             ,0053      ,"ONDERHOUD UITVOEREN GEEN ZIEKEN, GEEN MONDKAPJE   ",toestelwijziging doorgeven                        ,4820056.0,1.0,21359,2020-11-19
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4820056.0,1.0,2020-09-06,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2020-11-19,E0018947    ,5932 TJ             ,0053      ,"ONDERHOUD UITVOEREN GEEN ZIEKEN, GEEN MONDKAPJE   ",toestelwijziging doorgeven                        ,4820056.0,1.0,23454,2020-11-19
REM000090259    ,1505711051170,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 53                      ,5932 TJ             ,TEGELEN                                 ,0053      ,2022-10-31,OHGO,2015,EERSTE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,4820056.0,1.0,2020-09-06,AFGESLOTEN,lo00523244,REM000090259    ,1505711051170            ,OHGO            ,2020-11-19,E0018947    ,5932 TJ             ,0053      ,"ONDERHOUD UITVOEREN GEEN ZIEKEN, GEEN MONDKAPJE   ",toestelwijziging doorgeven                        ,4820056.0,1.0,30500,2020-11-19
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,12700,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,12700,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,15641,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,15641,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,23500,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,23500,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,30400,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,30400,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,32100,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,32100,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,71000,2023-08-29
