Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,1.0,71000,2023-08-29
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,2.0,15641,2023-09-08
REM000090259    ,1507611152410,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 64                            ,5932 TG             ,TEGELEN                                 ,0064      ,2023-08-29,OHGO,2000,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-29,5233276.0,1.0,2023-02-02,AFGESLOTEN,lo00207939,REM000090259    ,1507611152410            ,OHKL            ,2023-08-29,E0018947    ,5932 TG             ,0064      ,ONDERHOUD KLEIN                                   ,gebeugeld en vervolgafspraak                      ,5233276.0,2.0,15641,2023-09-08
REM000090259    ,1535112973110,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,LONGINASTRAAT 66                        ,6225 AL             ,MAASTRICHT                              ,0066      ,2023-07-28,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-28,4942049.0,1.0,2021-05-16,AFGESLOTEN,lo00120106,REM000090259    ,1535112973110            ,ST              ,2021-05-16,E0018707    ,6225 AL             ,0066      ,CO MELDING                                        ,"niks kunnen ontdekken, eigen co-melder            ",4942049.0,1.0,27400,2021-05-16
REM000090259    ,1535112973110,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,LONGINASTRAAT 66                        ,6225 AL             ,MAASTRICHT                              ,0066      ,2023-07-28,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-28,5227462.0,1.0,2023-02-02,AFGESLOTEN,lo00120106,REM000090259    ,1535112973110            ,OHKL            ,2023-07-28,E0018707    ,6225 AL             ,0066      ,ONDERHOUD KLEIN                                   ,"weerst wwl douche,rest ok                         ",5227462.0,1.0,25000,2023-07-28
REM000090259    ,1535112973110,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,LONGINASTRAAT 66                        ,6225 AL             ,MAASTRICHT                              ,0066      ,2023-07-28,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-28,5227462.0,1.0,2023-02-02,AFGESLOTEN,lo00120106,REM000090259    ,1535112973110            ,OHKL            ,2023-07-28,E0018707    ,6225 AL             ,0066      ,ONDERHOUD KLEIN                                   ,"weerst wwl douche,rest ok                         ",5227462.0,1.0,30400,2023-07-28
REM000090259    ,1714416205000,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 48                       ,6171 PM             ,STEIN LB                                ,0048      ,2023-07-13,OHKL,2017,MUURKAST BADKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-13,5233051.0,1.0,2023-02-02,AFGESLOTEN,lo00033246,REM000090259    ,1714416205000            ,OHGO            ,2023-07-13,E0018712    ,6171 PM             ,0048      ,"ONDERHOUD GROOT, VVV                              ",enexis gebeld ivm te hoge voordruk.               ,5233051.0,1.0,12700,2023-07-13
REM000090259    ,1714416205000,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 48                       ,6171 PM             ,STEIN LB                                ,0048      ,2023-07-13,OHKL,2017,MUURKAST BADKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-13,5233051.0,1.0,2023-02-02,AFGESLOTEN,lo00033246,REM000090259    ,1714416205000            ,OHGO            ,2023-07-13,E0018712    ,6171 PM             ,0048      ,"ONDERHOUD GROOT, VVV                              ",enexis gebeld ivm te hoge voordruk.               ,5233051.0,1.0,30500,2023-07-13
REM000090259    ,1733917696090,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 14                            ,5932 TD             ,TEGELEN                                 ,0014      ,2022-07-26,OHKL,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-26,4583795.0,1.0,2019-01-30,AFGESLOTEN,lo00207932,REM000090259    ,1733917696090            ,ST              ,2019-02-01,E0018947    ,5932 TD             ,0014      ,"AM WEINIG WATERDRUK OP MEERDERE PUNTEN, KETEL IS  ",thermostkraan douche defect                       ,4583795.0,1.0,27400,2019-02-01
REM000090260    ,132700765647,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 16                          ,6446 XD             ,BRUNSSUM                                ,0016      ,2022-11-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-17,5287325.0,1.0,2023-08-29,AFGESLOTEN,lo00463487,REM000090260    ,132700765647             ,ST              ,2023-08-30,E0013457    ,6446 XD             ,0016      ,"DUURT LANG VOORDAT WATER WARM IS, LEKKAGE AAN     ",toestel op eco stand gezet                        ,5287325.0,1.0,12700,2023-08-30
REM000090260    ,132700765647,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 16                          ,6446 XD             ,BRUNSSUM                                ,0016      ,2022-11-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-17,5287325.0,1.0,2023-08-29,AFGESLOTEN,lo00463487,REM000090260    ,132700765647             ,ST              ,2023-08-30,E0013457    ,6446 XD             ,0016      ,"DUURT LANG VOORDAT WATER WARM IS, LEKKAGE AAN     ",toestel op eco stand gezet                        ,5287325.0,1.0,35000,2023-08-30
REM000090260    ,132700765734,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,PLEINSTRAAT 7                           ,6446 XD             ,BRUNSSUM                                ,0007      ,2022-06-23,OHKL,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-06-23,4775178.0,1.0,2020-03-13,AFGESLOTEN,lo00463478,REM000090260    ,132700765734             ,OHKL            ,2020-06-30,E0013457    ,6446 XD             ,0007      ,ONDERHOUD UITVOEREN/ GEEN CORONA VERSCHIJNSELEN   ,ketel alleen voor cv. warmwater komt van geiser.  ,4775178.0,1.0,30400,2020-06-30
REM000090260    ,132740768469,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 51                          ,6446 TX             ,BRUNSSUM                                ,0051      ,2022-06-28,OHKL,2013,KEUKEN KAST,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-28,4481622.0,1.0,2018-03-18,AFGESLOTEN,lo00463356,REM000090260    ,132740768469             ,OHGO            ,2018-05-04,E0013457    ,6446 TX             ,0051      ,PM ONDERHOUD GROOT                                ,Bijvullen via toilet                              ,4481622.0,1.0,12700,2018-05-04
REM000090260    ,132740768469,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 51                          ,6446 TX             ,BRUNSSUM                                ,0051      ,2022-06-28,OHKL,2013,KEUKEN KAST,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-28,4481622.0,1.0,2018-03-18,AFGESLOTEN,lo00463356,REM000090260    ,132740768469             ,OHGO            ,2018-05-04,E0013457    ,6446 TX             ,0051      ,PM ONDERHOUD GROOT                                ,Bijvullen via toilet                              ,4481622.0,1.0,30500,2018-05-04
REM000090260    ,1328707790960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,URANUSSTRAAT 8                          ,6446 TS             ,BRUNSSUM                                ,0008      ,2022-08-30,OHKL,2013,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-08-30,4778681.0,1.0,2020-03-13,AFGESLOTEN,lo00463589,REM000090260    ,1328707790960            ,OHKL            ,2020-09-07,E0013457    ,6446 TS             ,0008      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN.                 ",expantievat gecontroleerd en is nog goed.         ,4778681.0,1.0,30400,2020-09-07
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,1.0,14441,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,1.0,14441,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,1.0,20241,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,1.0,20241,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,1.0,25400,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,1.0,25400,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,2.0,17071,2023-04-18
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,2.0,17071,2023-04-18
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,2.0,33100,2023-04-18
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,1.0,2023-04-17,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-17,E0013457    ,6446 TX             ,0045      ,"B 30MIN VTV, GCV GWW, ST.CODE E5 NA RESET WAS DE  ",enexis ingelicht dat gasdruk naar 0 mbar zakt tijd,5260600.0,2.0,33100,2023-04-18
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,1.0,14441,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,1.0,14441,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,1.0,20241,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,1.0,20241,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,1.0,25400,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,1.0,25400,2023-04-17
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,2.0,17071,2023-04-18
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,2.0,17071,2023-04-18
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,2.0,33100,2023-04-18
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5260600.0,2.0,2023-04-18,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-18,E0013457    ,6446 TX             ,0045      ,B 30 MIN VTV 0637194118 GEEN CV/WW. PROBLEEM LIGT ,enexis in geschakelt ligt aan gas reduceer        ,5260600.0,2.0,33100,2023-04-18
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5262547.0,1.0,2023-04-25,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-04-28,E0013457    ,6446 TX             ,0045      ,STAAN LATEN VOOR HENRI CONTOLE GASLEIDING IOM GUUS,Factuur naar woco                                 ,5262547.0,1.0,35000,2023-04-28
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5272281.0,1.0,2023-06-13,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-06-27,E0013457    ,6446 TX             ,0045      ,"B 30 MIN VTV CONTROLEREN GASLEIDING, DYNAMISCHE   ",ohd is afpersen gasleiding                        ,5272281.0,1.0,17100,2023-06-27
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5272281.0,1.0,2023-06-13,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-06-27,E0013457    ,6446 TX             ,0045      ,"B 30 MIN VTV CONTROLEREN GASLEIDING, DYNAMISCHE   ",ohd is afpersen gasleiding                        ,5272281.0,1.0,30400,2023-06-27
REM000090260    ,1329607892140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 45                          ,6446 TX             ,BRUNSSUM                                ,0045      ,2023-06-27,OHGO,2013,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-27,5272281.0,1.0,2023-06-13,AFGESLOTEN,lo00463350,REM000090260    ,1329607892140            ,ST              ,2023-06-27,E0013457    ,6446 TX             ,0045      ,"B 30 MIN VTV CONTROLEREN GASLEIDING, DYNAMISCHE   ",ohd is afpersen gasleiding                        ,5272281.0,1.0,35000,2023-06-27
REM000090259    ,2005041110977,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 33                       ,6171 NT             ,STEIN LB                                ,0033      ,2022-11-17,OHGO,2005,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4589277.0,1.0,2019-02-17,AFGESLOTEN,lo00032479,REM000090259    ,2005041110977            ,ST              ,2019-02-17,E0018712    ,6171 NT             ,0033      ," AT GCV, GWW, DRUK LOPOT STEEDS TERUG. BELLEN OP  ",1uutje                                            ,4589277.0,1.0,22131,2019-02-17
REM000090259    ,2005041110977,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 33                       ,6171 NT             ,STEIN LB                                ,0033      ,2022-11-17,OHGO,2005,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4589277.0,1.0,2019-02-17,AFGESLOTEN,lo00032479,REM000090259    ,2005041110977            ,ST              ,2019-02-17,E0018712    ,6171 NT             ,0033      ," AT GCV, GWW, DRUK LOPOT STEEDS TERUG. BELLEN OP  ",1uutje                                            ,4589277.0,1.0,22131,2019-02-17
REM000090259    ,2005041110977,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 33                       ,6171 NT             ,STEIN LB                                ,0033      ,2022-11-17,OHGO,2005,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4589277.0,1.0,2019-02-17,AFGESLOTEN,lo00032479,REM000090259    ,2005041110977            ,ST              ,2019-02-17,E0018712    ,6171 NT             ,0033      ," AT GCV, GWW, DRUK LOPOT STEEDS TERUG. BELLEN OP  ",1uutje                                            ,4589277.0,1.0,26431,2019-02-17
REM000090259    ,2005041110977,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 33                       ,6171 NT             ,STEIN LB                                ,0033      ,2022-11-17,OHGO,2005,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4589277.0,1.0,2019-02-17,AFGESLOTEN,lo00032479,REM000090259    ,2005041110977            ,ST              ,2019-02-17,E0018712    ,6171 NT             ,0033      ," AT GCV, GWW, DRUK LOPOT STEEDS TERUG. BELLEN OP  ",1uutje                                            ,4589277.0,1.0,26431,2019-02-17
REM000090259    ,20090412291,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,VAN SLIJPESTRAAT 31                     ,6225 BJ             ,MAASTRICHT                              ,0031      ,2023-07-24,OHGO,2015,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-24,5166802.0,1.0,2022-11-21,AFGESLOTEN,lo00349394,REM000090259    ,20090412291              ,ST              ,2022-11-23,E0018707    ,6225 BJ             ,0031      , DIV RAD NIET WARM   VVV                          ,voetventielen gang en wc dicht                    ,5166802.0,1.0,12700,2022-11-23
REM000090259    ,20090412291,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,VAN SLIJPESTRAAT 31                     ,6225 BJ             ,MAASTRICHT                              ,0031      ,2023-07-24,OHGO,2015,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-24,5166802.0,1.0,2022-11-21,AFGESLOTEN,lo00349394,REM000090259    ,20090412291              ,ST              ,2022-11-23,E0018707    ,6225 BJ             ,0031      , DIV RAD NIET WARM   VVV                          ,voetventielen gang en wc dicht                    ,5166802.0,1.0,26507,2022-11-23
REM000090259    ,20090412322,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 13                     ,6225 BP             ,MAASTRICHT                              ,0013      ,2022-08-30,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-30,5242881.0,1.0,2023-02-07,AFGESLOTEN,lo00503827,REM000090259    ,20090412322              ,ST              ,2023-02-10,E0018707    ,6225 BP             ,0013      ,LEKT/VVV                                          ,klant heeft schade aan plafond. bakje eronder     ,5242881.0,1.0,16880,2023-02-10
REM000090259    ,20090412322,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 13                     ,6225 BP             ,MAASTRICHT                              ,0013      ,2022-08-30,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-30,5242881.0,1.0,2023-02-07,AFGESLOTEN,lo00503827,REM000090259    ,20090412322              ,ST              ,2023-02-10,E0018707    ,6225 BP             ,0013      ,LEKT/VVV                                          ,klant heeft schade aan plafond. bakje eronder     ,5242881.0,1.0,32100,2023-02-10
REM000090259    ,20090412322,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 13                     ,6225 BP             ,MAASTRICHT                              ,0013      ,2022-08-30,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-30,5242881.0,1.0,2023-02-07,AFGESLOTEN,lo00503827,REM000090259    ,20090412322              ,ST              ,2023-02-10,E0018707    ,6225 BP             ,0013      ,LEKT/VVV                                          ,klant heeft schade aan plafond. bakje eronder     ,5242881.0,1.0,35000,2023-02-10
REM000090259    ,20090412322,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 13                     ,6225 BP             ,MAASTRICHT                              ,0013      ,2022-08-30,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-30,5242881.0,1.0,2023-02-07,AFGESLOTEN,lo00503827,REM000090259    ,20090412322              ,ST              ,2023-02-10,E0018707    ,6225 BP             ,0013      ,LEKT/VVV                                          ,klant heeft schade aan plafond. bakje eronder     ,5242881.0,1.0,71000,2023-02-10
REM000090259    ,20090412322,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 13                     ,6225 BP             ,MAASTRICHT                              ,0013      ,2022-08-30,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-30,5242881.0,1.0,2023-02-07,AFGESLOTEN,lo00503827,REM000090259    ,20090412322              ,ST              ,2023-02-10,E0018707    ,6225 BP             ,0013      ,LEKT/VVV                                          ,klant heeft schade aan plafond. bakje eronder     ,5242881.0,2.0,12700,2023-02-15
REM000090259    ,20090412322,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 13                     ,6225 BP             ,MAASTRICHT                              ,0013      ,2022-08-30,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-30,5242881.0,1.0,2023-02-07,AFGESLOTEN,lo00503827,REM000090259    ,20090412322              ,ST              ,2023-02-10,E0018707    ,6225 BP             ,0013      ,LEKT/VVV                                          ,klant heeft schade aan plafond. bakje eronder     ,5242881.0,2.0,16881,2023-02-15
REM000090259    ,20090412322,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 13                     ,6225 BP             ,MAASTRICHT                              ,0013      ,2022-08-30,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-30,5242881.0,1.0,2023-02-07,AFGESLOTEN,lo00503827,REM000090259    ,20090412322              ,ST              ,2023-02-10,E0018707    ,6225 BP             ,0013      ,LEKT/VVV                                          ,klant heeft schade aan plafond. bakje eronder     ,5242881.0,2.0,71000,2023-02-15
REM000090259    ,20090412367,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVENEUR HOUBENSTRAAT 32               ,6225 BW             ,MAASTRICHT                              ,0032      ,2023-08-02,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-02,5091517.0,1.0,2022-02-24,AFGESLOTEN,lo00503838,REM000090259    ,20090412367              ,ST              ,2022-02-24,E0018707    ,6225 BW             ,0032      ,LEKT ONDER CV WWW WCV  VVV GEEN ZIEKEN            ,condenslang calenta geplaatst                     ,5091517.0,1.0,24700,2022-02-24
REM000090259    ,20090412367,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVENEUR HOUBENSTRAAT 32               ,6225 BW             ,MAASTRICHT                              ,0032      ,2023-08-02,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-02,5091517.0,1.0,2022-02-24,AFGESLOTEN,lo00503838,REM000090259    ,20090412367              ,ST              ,2022-02-24,E0018707    ,6225 BW             ,0032      ,LEKT ONDER CV WWW WCV  VVV GEEN ZIEKEN            ,condenslang calenta geplaatst                     ,5091517.0,1.0,25741,2022-02-24
REM000090259    ,20090412367,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVENEUR HOUBENSTRAAT 32               ,6225 BW             ,MAASTRICHT                              ,0032      ,2023-08-02,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-02,5091517.0,1.0,2022-02-24,AFGESLOTEN,lo00503838,REM000090259    ,20090412367              ,ST              ,2022-02-24,E0018707    ,6225 BW             ,0032      ,LEKT ONDER CV WWW WCV  VVV GEEN ZIEKEN            ,condenslang calenta geplaatst                     ,5091517.0,1.0,71000,2022-02-24
REM000090259    ,201801010603,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 15                        ,6171 PG             ,STEIN LB                                ,0015      ,2023-08-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-08-21,4906277.0,1.0,2021-01-17,WOO       ,lo00033634,REM000090259    ,201801010603             ,OHGOST          ,2021-04-29,E0018712    ,6171 PG             ,0015      ,"OHGOST, CV TIKT HELE DAG EN NACHT DOOR. WD2.0.    ",circulatiepomp is te vv                           ,4906277.0,1.0,19700,2021-04-29
REM000090259    ,201801010603,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 15                        ,6171 PG             ,STEIN LB                                ,0015      ,2023-08-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-08-21,4906277.0,1.0,2021-01-17,WOO       ,lo00033634,REM000090259    ,201801010603             ,OHGOST          ,2021-04-29,E0018712    ,6171 PG             ,0015      ,"OHGOST, CV TIKT HELE DAG EN NACHT DOOR. WD2.0.    ",circulatiepomp is te vv                           ,4906277.0,1.0,24700,2021-04-29
REM000090259    ,201801010603,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 15                        ,6171 PG             ,STEIN LB                                ,0015      ,2023-08-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-08-21,4906277.0,1.0,2021-01-17,WOO       ,lo00033634,REM000090259    ,201801010603             ,OHGOST          ,2021-04-29,E0018712    ,6171 PG             ,0015      ,"OHGOST, CV TIKT HELE DAG EN NACHT DOOR. WD2.0.    ",circulatiepomp is te vv                           ,4906277.0,1.0,30000,2021-04-29
REM000090259    ,201801010603,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 15                        ,6171 PG             ,STEIN LB                                ,0015      ,2023-08-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-08-21,4906277.0,1.0,2021-01-17,WOO       ,lo00033634,REM000090259    ,201801010603             ,OHGOST          ,2021-04-29,E0018712    ,6171 PG             ,0015      ,"OHGOST, CV TIKT HELE DAG EN NACHT DOOR. WD2.0.    ",circulatiepomp is te vv                           ,4906277.0,1.0,30600,2021-04-29
REM000090259    ,201801010603,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 15                        ,6171 PG             ,STEIN LB                                ,0015      ,2023-08-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-08-21,4906277.0,1.0,2021-01-17,WOO       ,lo00033634,REM000090259    ,201801010603             ,OHGOST          ,2021-04-29,E0018712    ,6171 PG             ,0015      ,"OHGOST, CV TIKT HELE DAG EN NACHT DOOR. WD2.0.    ",circulatiepomp is te vv                           ,4906277.0,1.0,32100,2021-04-29
REM000090259    ,201801010792,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 8           ,6171 JZ             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-14,4906278.0,1.0,2021-01-17,AFGESLOTEN,lo00049477,REM000090259    ,201801010792             ,OHGO            ,2021-08-12,E0018712    ,6171 JZ             ,0008      ,ONDERHOUD UITVOEREN                               ,"zeer minimaal lekkende radiatorkraan, aangedraaid ",4906278.0,1.0,12700,2021-08-12
REM000090259    ,201801010792,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 8           ,6171 JZ             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-14,4906278.0,1.0,2021-01-17,AFGESLOTEN,lo00049477,REM000090259    ,201801010792             ,OHGO            ,2021-08-12,E0018712    ,6171 JZ             ,0008      ,ONDERHOUD UITVOEREN                               ,"zeer minimaal lekkende radiatorkraan, aangedraaid ",4906278.0,1.0,30500,2021-08-12
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,1.0,32100,2018-12-05
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,1.0,32100,2018-12-05
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,1.0,32100,2018-12-05
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,19671,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,19671,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,19671,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,24700,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,24700,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,24700,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,26671,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,26671,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4564749.0,1.0,2018-11-28,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2018-12-05,E0018712    ,6171 NT             ,0013      ," AM STAAN LATEN, PROBL WW                         ",motor mech.vent. box&amp; kt &amp; flowsensor nog ,4564749.0,2.0,26671,2018-12-17
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,4728691.0,1.0,2020-01-27,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,ST              ,2020-01-28,E0018712    ,6171 NT             ,0013      ,MV BOX NOG NIET OPGEVOERD. MAAKT VEEL LAWAAI EN DE,"bedieningsschakelaar moet vernieuwd worden, mevrou",4728691.0,1.0,27100,2020-01-28
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,5071140.0,1.0,2022-02-07,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,OHGO            ,2022-11-07,E0018712    ,6171 NT             ,0013      ,"OHGO, GEEN ZIEKEN, VVV                            ",Y                                                 ,5071140.0,1.0,12700,2022-11-07
