Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,201801011331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,KURINGENSTRAAT 13                       ,6171 NT             ,STEIN LB                                ,0013      ,2022-11-07,OHKL,2008,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-07,5071140.0,1.0,2022-02-07,AFGESLOTEN,lo01010869,REM000090259    ,201801011331             ,OHGO            ,2022-11-07,E0018712    ,6171 NT             ,0013      ,"OHGO, GEEN ZIEKEN, VVV                            ",Y                                                 ,5071140.0,1.0,30500,2022-11-07
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,1.0,2023-02-02,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHKL            ,2023-08-30,E0018947    ,5932 TL             ,0062      ,ONDERHOUD KLEIN                                   ,vva ivm gasblok                                   ,5232430.0,1.0,12700,2023-08-30
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,1.0,2023-02-02,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHKL            ,2023-08-30,E0018947    ,5932 TL             ,0062      ,ONDERHOUD KLEIN                                   ,vva ivm gasblok                                   ,5232430.0,1.0,30000,2023-08-30
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,1.0,2023-02-02,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHKL            ,2023-08-30,E0018947    ,5932 TL             ,0062      ,ONDERHOUD KLEIN                                   ,vva ivm gasblok                                   ,5232430.0,1.0,32100,2023-08-30
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,1.0,2023-02-02,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHKL            ,2023-08-30,E0018947    ,5932 TL             ,0062      ,ONDERHOUD KLEIN                                   ,vva ivm gasblok                                   ,5232430.0,2.0,12141,2023-09-07
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,1.0,2023-02-02,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHKL            ,2023-08-30,E0018947    ,5932 TL             ,0062      ,ONDERHOUD KLEIN                                   ,vva ivm gasblok                                   ,5232430.0,2.0,30400,2023-09-07
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,2.0,2023-08-30,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHMW            ,2023-09-07,E0018947    ,5932 TL             ,0062      ,ONDERHOUD MEERWERK GASBLOK EN METINGEN NOG DOEN.  ,ketel hangt zeer lastig                           ,5232430.0,1.0,12700,2023-08-30
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,2.0,2023-08-30,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHMW            ,2023-09-07,E0018947    ,5932 TL             ,0062      ,ONDERHOUD MEERWERK GASBLOK EN METINGEN NOG DOEN.  ,ketel hangt zeer lastig                           ,5232430.0,1.0,30000,2023-08-30
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,2.0,2023-08-30,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHMW            ,2023-09-07,E0018947    ,5932 TL             ,0062      ,ONDERHOUD MEERWERK GASBLOK EN METINGEN NOG DOEN.  ,ketel hangt zeer lastig                           ,5232430.0,1.0,32100,2023-08-30
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,2.0,2023-08-30,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHMW            ,2023-09-07,E0018947    ,5932 TL             ,0062      ,ONDERHOUD MEERWERK GASBLOK EN METINGEN NOG DOEN.  ,ketel hangt zeer lastig                           ,5232430.0,2.0,12141,2023-09-07
REM000090259    ,201801180063,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 62                      ,5932 TL             ,TEGELEN                                 ,0062      ,2023-09-07,OHGO,2012,berghok verdieping,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-07,5232430.0,2.0,2023-08-30,AFGESLOTEN,lo00523234,REM000090259    ,201801180063             ,OHMW            ,2023-09-07,E0018947    ,5932 TL             ,0062      ,ONDERHOUD MEERWERK GASBLOK EN METINGEN NOG DOEN.  ,ketel hangt zeer lastig                           ,5232430.0,2.0,30400,2023-09-07
REM000090260    ,133100801442,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KOOLWEG 2                               ,6446 TK             ,BRUNSSUM                                ,0002      ,2023-07-17,OHKL,2014,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4775142.0,1.0,2020-03-13,AFGESLOTEN,lo00463318,REM000090260    ,133100801442             ,OHKL            ,2020-08-05,E0013457    ,6446 TK             ,0002      ,"ONDERHOUD UITVOEREN, NIET ZIEK                    ",gasblok liet door deze vv                         ,4775142.0,1.0,12700,2020-08-05
REM000090260    ,133100801442,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KOOLWEG 2                               ,6446 TK             ,BRUNSSUM                                ,0002      ,2023-07-17,OHKL,2014,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4775142.0,1.0,2020-03-13,AFGESLOTEN,lo00463318,REM000090260    ,133100801442             ,OHKL            ,2020-08-05,E0013457    ,6446 TK             ,0002      ,"ONDERHOUD UITVOEREN, NIET ZIEK                    ",gasblok liet door deze vv                         ,4775142.0,1.0,17041,2020-08-05
REM000090260    ,133100801442,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,KOOLWEG 2                               ,6446 TK             ,BRUNSSUM                                ,0002      ,2023-07-17,OHKL,2014,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4775142.0,1.0,2020-03-13,AFGESLOTEN,lo00463318,REM000090260    ,133100801442             ,OHKL            ,2020-08-05,E0013457    ,6446 TK             ,0002      ,"ONDERHOUD UITVOEREN, NIET ZIEK                    ",gasblok liet door deze vv                         ,4775142.0,1.0,30400,2020-08-05
REM000090260    ,133100804538,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 48                          ,6446 XW             ,BRUNSSUM                                ,0048      ,2022-03-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-08,5069407.0,1.0,2022-02-07,AFGESLOTEN,lo00463601,REM000090260    ,133100804538             ,OHGO            ,2022-03-08,E0013457    ,6446 XW             ,0048      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",uitgelegd hoe de termostaat werkt en tijd progamma,5069407.0,1.0,12700,2022-03-08
REM000090260    ,133100804538,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 48                          ,6446 XW             ,BRUNSSUM                                ,0048      ,2022-03-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-08,5069407.0,1.0,2022-02-07,AFGESLOTEN,lo00463601,REM000090260    ,133100804538             ,OHGO            ,2022-03-08,E0013457    ,6446 XW             ,0048      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",uitgelegd hoe de termostaat werkt en tijd progamma,5069407.0,1.0,12700,2022-03-08
REM000090260    ,133100804538,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 48                          ,6446 XW             ,BRUNSSUM                                ,0048      ,2022-03-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-08,5069407.0,1.0,2022-02-07,AFGESLOTEN,lo00463601,REM000090260    ,133100804538             ,OHGO            ,2022-03-08,E0013457    ,6446 XW             ,0048      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",uitgelegd hoe de termostaat werkt en tijd progamma,5069407.0,1.0,14441,2022-03-08
REM000090260    ,133100804538,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 48                          ,6446 XW             ,BRUNSSUM                                ,0048      ,2022-03-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-08,5069407.0,1.0,2022-02-07,AFGESLOTEN,lo00463601,REM000090260    ,133100804538             ,OHGO            ,2022-03-08,E0013457    ,6446 XW             ,0048      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",uitgelegd hoe de termostaat werkt en tijd progamma,5069407.0,1.0,14441,2022-03-08
REM000090260    ,133100804538,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 48                          ,6446 XW             ,BRUNSSUM                                ,0048      ,2022-03-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-08,5069407.0,1.0,2022-02-07,AFGESLOTEN,lo00463601,REM000090260    ,133100804538             ,OHGO            ,2022-03-08,E0013457    ,6446 XW             ,0048      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",uitgelegd hoe de termostaat werkt en tijd progamma,5069407.0,1.0,24700,2022-03-08
REM000090260    ,133100804538,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 48                          ,6446 XW             ,BRUNSSUM                                ,0048      ,2022-03-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-08,5069407.0,1.0,2022-02-07,AFGESLOTEN,lo00463601,REM000090260    ,133100804538             ,OHGO            ,2022-03-08,E0013457    ,6446 XW             ,0048      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",uitgelegd hoe de termostaat werkt en tijd progamma,5069407.0,1.0,24700,2022-03-08
REM000090260    ,133100804538,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 48                          ,6446 XW             ,BRUNSSUM                                ,0048      ,2022-03-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-08,5069407.0,1.0,2022-02-07,AFGESLOTEN,lo00463601,REM000090260    ,133100804538             ,OHGO            ,2022-03-08,E0013457    ,6446 XW             ,0048      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",uitgelegd hoe de termostaat werkt en tijd progamma,5069407.0,1.0,30500,2022-03-08
REM000090260    ,133100804538,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 48                          ,6446 XW             ,BRUNSSUM                                ,0048      ,2022-03-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-08,5069407.0,1.0,2022-02-07,AFGESLOTEN,lo00463601,REM000090260    ,133100804538             ,OHGO            ,2022-03-08,E0013457    ,6446 XW             ,0048      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",uitgelegd hoe de termostaat werkt en tijd progamma,5069407.0,1.0,30500,2022-03-08
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,4775158.0,1.0,2020-03-13,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHKL            ,2020-07-06,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD UITVOEREN                               ,Ketel niet kunnen afstellen ivm ombouwing welke ni,4775158.0,1.0,24700,2020-07-08
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,4775158.0,1.0,2020-03-13,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHKL            ,2020-07-06,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD UITVOEREN                               ,Ketel niet kunnen afstellen ivm ombouwing welke ni,4775158.0,1.0,30400,2020-07-08
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,12700,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,12700,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,16300,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,16300,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,17081,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,17081,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,30500,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,30500,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,35000,2022-06-27
REM000090260    ,133120803709,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 75                          ,6446 TZ             ,BRUNSSUM                                ,0075      ,2022-06-27,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2022-06-27,5067137.0,1.0,2022-02-07,AFGESLOTEN,lo00463380,REM000090260    ,133120803709             ,OHGO            ,2022-06-27,E0013457    ,6446 TZ             ,0075      ,ONDERHOUD GROOT                                   ,geen inlaatcombinatie?? toestel hangt al sinds 201,5067137.0,1.0,35000,2022-06-27
REM000090260    ,133160805811,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,ENGERSTRAAT 8                           ,6446 XJ             ,BRUNSSUM                                ,0008      ,2023-07-06,OHGO,2014,OVERLOOP,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-06,5236725.0,1.0,2023-02-02,AFGESLOTEN,lo00463428,REM000090260    ,133160805811             ,OHKL            ,2023-07-06,E0013457    ,6446 XJ             ,0008      ,ONDERHOUD KLEIN                                   ,hoofdgas test gedaan. zakt niks                   ,5236725.0,1.0,30400,2023-07-06
REM000090260    ,133170807559,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTR 170                         ,6446 XZ             ,BRUNSSUM                                ,0170      ,2023-05-16,OHKL,2013,ZOLDER,2.0,1.0,2.0,4.0,2.0,24M ,2023-05-16,5223753.0,1.0,2023-02-02,AFGESLOTEN,lo00463568,REM000090260    ,133170807559             ,OHGO            ,2023-05-16,E0013457    ,6446 XZ             ,0170      ,ONDERHOUD GROOT/VVV                               ,"exp vat is niet bereikbaar,zie foto. bij volgend b",5223753.0,1.0,30500,2023-05-16
REM000090259    ,201801180111,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 14                        ,5932 TB             ,TEGELEN                                 ,0014      ,2023-08-29,OHGO,2013,OVERLOOP,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-29,5230093.0,1.0,2023-02-02,AFGESLOTEN,lo00523282,REM000090259    ,201801180111             ,OHKL            ,2023-08-29,E0018947    ,5932 TB             ,0014      ,ONDERHOUD KLEIN VVV                               ,hangt lastig!                                     ,5230093.0,1.0,12700,2023-08-29
REM000090259    ,201801180111,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 14                        ,5932 TB             ,TEGELEN                                 ,0014      ,2023-08-29,OHGO,2013,OVERLOOP,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-29,5230093.0,1.0,2023-02-02,AFGESLOTEN,lo00523282,REM000090259    ,201801180111             ,OHKL            ,2023-08-29,E0018947    ,5932 TB             ,0014      ,ONDERHOUD KLEIN VVV                               ,hangt lastig!                                     ,5230093.0,1.0,30400,2023-08-29
REM000090260    ,0710002841020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 46                         ,6171 XX             ,STEIN LB                                ,0046      ,2023-07-27,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-27,4943831.0,1.0,2021-05-25,AFGESLOTEN,lo01011100,REM000090260    ,0710002841020            ,ST              ,2021-05-25,E0018712    ,6171 XX             ,0046      ,MOET THERMOSTAAT HEEL HOOG ZETTEN NAAR 23 GRADEN  ,"werking goed,druk goed, geen foutmelding          ",4943831.0,1.0,24700,2021-05-25
REM000090260    ,0710002841020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 46                         ,6171 XX             ,STEIN LB                                ,0046      ,2023-07-27,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-27,4943831.0,1.0,2021-05-25,AFGESLOTEN,lo01011100,REM000090260    ,0710002841020            ,ST              ,2021-05-25,E0018712    ,6171 XX             ,0046      ,MOET THERMOSTAAT HEEL HOOG ZETTEN NAAR 23 GRADEN  ,"werking goed,druk goed, geen foutmelding          ",4943831.0,1.0,27400,2021-05-25
REM000090260    ,0814404732110,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAALBRUGSKENSWEG 56                     ,6171 JA             ,STEIN LB                                ,0056      ,2023-06-26,OHKL,2009,muurkast. leeglaten maken,1.0,1.0,1.0,4.0,2.0,24M ,2023-06-26,5236716.0,1.0,2023-02-02,AFGESLOTEN,lo01010671,REM000090260    ,0814404732110            ,OHGO            ,2023-06-26,E0018712    ,6171 JA             ,0056      ,ONDERHOUD GROOT VVV                               ,"mevrouw vermoedelijk dement , 50x zelfde verhaal v",5236716.0,1.0,12700,2023-06-26
REM000090260    ,0814404732110,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAALBRUGSKENSWEG 56                     ,6171 JA             ,STEIN LB                                ,0056      ,2023-06-26,OHKL,2009,muurkast. leeglaten maken,1.0,1.0,1.0,4.0,2.0,24M ,2023-06-26,5236716.0,1.0,2023-02-02,AFGESLOTEN,lo01010671,REM000090260    ,0814404732110            ,OHGO            ,2023-06-26,E0018712    ,6171 JA             ,0056      ,ONDERHOUD GROOT VVV                               ,"mevrouw vermoedelijk dement , 50x zelfde verhaal v",5236716.0,1.0,30500,2023-06-26
REM000090260    ,133390826253,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SCHILDSTR 23                            ,6446 TB             ,BRUNSSUM                                ,0023      ,2022-06-23,OHKL,2014,BERGING BOVEN,1.0,1.0,2.0,4.0,2.0,24M ,2022-06-23,5242257.0,1.0,2023-02-07,AFGESLOTEN,lo00463280,REM000090260    ,133390826253             ,ST              ,2023-02-08,E0013457    ,6446 TB             ,0023      ,WISSELEND WW/DRUK GOED/VVV                        ,"keuken wastafel , wastafel douche ok, douche zelf ",5242257.0,1.0,24700,2023-02-08
REM000090260    ,133390826253,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SCHILDSTR 23                            ,6446 TB             ,BRUNSSUM                                ,0023      ,2022-06-23,OHKL,2014,BERGING BOVEN,1.0,1.0,2.0,4.0,2.0,24M ,2022-06-23,5242257.0,1.0,2023-02-07,AFGESLOTEN,lo00463280,REM000090260    ,133390826253             ,ST              ,2023-02-08,E0013457    ,6446 TB             ,0023      ,WISSELEND WW/DRUK GOED/VVV                        ,"keuken wastafel , wastafel douche ok, douche zelf ",5242257.0,1.0,27400,2023-02-08
REM000090260    ,133400827670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 138                      ,6446 XX             ,BRUNSSUM                                ,0138      ,2022-10-17,OHKL,2014,BOVENVERDIEPING,1.0,1.0,2.0,4.0,1.0,24M ,2022-10-17,4845416.0,1.0,2020-12-01,AFGESLOTEN,lo00463537,REM000090260    ,133400827670             ,OHKLST          ,2020-12-08,E0013457    ,6446 XX             ,0138      ,ONDERHOUD KLEIN. GELUID IN DE LEIDINGEN. DRUK GOED,Leidiningen van cv zijdig 15mm.                   ,4845416.0,1.0,17022,2020-12-08
REM000090260    ,133400827670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 138                      ,6446 XX             ,BRUNSSUM                                ,0138      ,2022-10-17,OHKL,2014,BOVENVERDIEPING,1.0,1.0,2.0,4.0,1.0,24M ,2022-10-17,4845416.0,1.0,2020-12-01,AFGESLOTEN,lo00463537,REM000090260    ,133400827670             ,OHKLST          ,2020-12-08,E0013457    ,6446 XX             ,0138      ,ONDERHOUD KLEIN. GELUID IN DE LEIDINGEN. DRUK GOED,Leidiningen van cv zijdig 15mm.                   ,4845416.0,1.0,24700,2020-12-08
REM000090260    ,133400827670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 138                      ,6446 XX             ,BRUNSSUM                                ,0138      ,2022-10-17,OHKL,2014,BOVENVERDIEPING,1.0,1.0,2.0,4.0,1.0,24M ,2022-10-17,4845416.0,1.0,2020-12-01,AFGESLOTEN,lo00463537,REM000090260    ,133400827670             ,OHKLST          ,2020-12-08,E0013457    ,6446 XX             ,0138      ,ONDERHOUD KLEIN. GELUID IN DE LEIDINGEN. DRUK GOED,Leidiningen van cv zijdig 15mm.                   ,4845416.0,1.0,30400,2020-12-08
REM000090260    ,133400827670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 138                      ,6446 XX             ,BRUNSSUM                                ,0138      ,2022-10-17,OHKL,2014,BOVENVERDIEPING,1.0,1.0,2.0,4.0,1.0,24M ,2022-10-17,4849179.0,1.0,2020-12-12,AFGESLOTEN,lo00463537,REM000090260    ,133400827670             ,ST              ,2020-12-14,E0013457    ,6446 XX             ,0138      ,"GEEN CV + WW, DRUK IN ORDE, RESET HELPT, GEEN     ","ventilator droog gefÃ¶hnd, bij herhaalklacht verva",4849179.0,1.0,15900,2020-12-14
REM000090260    ,133400827670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 138                      ,6446 XX             ,BRUNSSUM                                ,0138      ,2022-10-17,OHKL,2014,BOVENVERDIEPING,1.0,1.0,2.0,4.0,1.0,24M ,2022-10-17,4849179.0,1.0,2020-12-12,AFGESLOTEN,lo00463537,REM000090260    ,133400827670             ,ST              ,2020-12-14,E0013457    ,6446 XX             ,0138      ,"GEEN CV + WW, DRUK IN ORDE, RESET HELPT, GEEN     ","ventilator droog gefÃ¶hnd, bij herhaalklacht verva",4849179.0,1.0,23454,2020-12-14
REM000090260    ,133520837416,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTR 96                       ,6446 TN             ,BRUNSSUM                                ,0096      ,2023-06-26,OHGO,2014,KEUKEN,1.0,1.0,1.0,4.0,2.0,24M ,2023-06-26,4836721.0,1.0,2020-11-04,AFGESLOTEN,lo00463307,REM000090260    ,133520837416             ,ST              ,2020-11-04,E0013457    ,6446 TN             ,0096      ,"B 30 MIN VTV 0620694358, CO MELDER GING VANMORGEN ","Alles veilig voor nu,klant wilt geen co melder mee",4836721.0,1.0,17022,2020-11-04
REM000090260    ,133520837416,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTR 96                       ,6446 TN             ,BRUNSSUM                                ,0096      ,2023-06-26,OHGO,2014,KEUKEN,1.0,1.0,1.0,4.0,2.0,24M ,2023-06-26,4836721.0,1.0,2020-11-04,AFGESLOTEN,lo00463307,REM000090260    ,133520837416             ,ST              ,2020-11-04,E0013457    ,6446 TN             ,0096      ,"B 30 MIN VTV 0620694358, CO MELDER GING VANMORGEN ","Alles veilig voor nu,klant wilt geen co melder mee",4836721.0,1.0,24700,2020-11-04
REM000090260    ,133520837416,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,DR A KUYPERSTR 96                       ,6446 TN             ,BRUNSSUM                                ,0096      ,2023-06-26,OHGO,2014,KEUKEN,1.0,1.0,1.0,4.0,2.0,24M ,2023-06-26,4836721.0,1.0,2020-11-04,AFGESLOTEN,lo00463307,REM000090260    ,133520837416             ,ST              ,2020-11-04,E0013457    ,6446 TN             ,0096      ,"B 30 MIN VTV 0620694358, CO MELDER GING VANMORGEN ","Alles veilig voor nu,klant wilt geen co melder mee",4836721.0,1.0,71000,2020-11-04
REM000090260    ,203522458160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 179                      ,6446 XS             ,BRUNSSUM                                ,0179      ,2023-04-06,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-06,5232205.0,1.0,2023-02-02,AFGESLOTEN,lo00463575,REM000090260    ,203522458160             ,OHKL            ,2023-04-06,E0013457    ,6446 XS             ,0179      ,ONDERHOUD KLEIN                                   ,klant wist niks van oh cv                         ,5232205.0,1.0,12700,2023-04-06
REM000090260    ,203522458160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 179                      ,6446 XS             ,BRUNSSUM                                ,0179      ,2023-04-06,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-06,5232205.0,1.0,2023-02-02,AFGESLOTEN,lo00463575,REM000090260    ,203522458160             ,OHKL            ,2023-04-06,E0013457    ,6446 XS             ,0179      ,ONDERHOUD KLEIN                                   ,klant wist niks van oh cv                         ,5232205.0,1.0,17022,2023-04-06
REM000090260    ,203522458160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 179                      ,6446 XS             ,BRUNSSUM                                ,0179      ,2023-04-06,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-06,5232205.0,1.0,2023-02-02,AFGESLOTEN,lo00463575,REM000090260    ,203522458160             ,OHKL            ,2023-04-06,E0013457    ,6446 XS             ,0179      ,ONDERHOUD KLEIN                                   ,klant wist niks van oh cv                         ,5232205.0,1.0,30400,2023-04-06
REM000090260    ,ZI00000460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 63                          ,6446 TZ             ,BRUNSSUM                                ,0063      ,2022-10-25,OHKL,2013,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2022-10-25,5148827.0,1.0,2022-09-22,AFGESLOTEN,lo00463368,REM000090260    ,ZI00000460               ,OHGO            ,2022-10-25,E0013457    ,6446 TZ             ,0063      ,ONDERHOUD GROOT                                   ,bocht vv rga pijp zat gat                         ,5148827.0,1.0,12700,2022-10-25
REM000090260    ,ZI00000460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 63                          ,6446 TZ             ,BRUNSSUM                                ,0063      ,2022-10-25,OHKL,2013,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2022-10-25,5148827.0,1.0,2022-09-22,AFGESLOTEN,lo00463368,REM000090260    ,ZI00000460               ,OHGO            ,2022-10-25,E0013457    ,6446 TZ             ,0063      ,ONDERHOUD GROOT                                   ,bocht vv rga pijp zat gat                         ,5148827.0,1.0,12700,2022-10-25
REM000090260    ,ZI00000460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 63                          ,6446 TZ             ,BRUNSSUM                                ,0063      ,2022-10-25,OHKL,2013,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2022-10-25,5148827.0,1.0,2022-09-22,AFGESLOTEN,lo00463368,REM000090260    ,ZI00000460               ,OHGO            ,2022-10-25,E0013457    ,6446 TZ             ,0063      ,ONDERHOUD GROOT                                   ,bocht vv rga pijp zat gat                         ,5148827.0,1.0,30500,2022-10-25
REM000090260    ,ZI00000460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,SPOORSTRAAT 63                          ,6446 TZ             ,BRUNSSUM                                ,0063      ,2022-10-25,OHKL,2013,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2022-10-25,5148827.0,1.0,2022-09-22,AFGESLOTEN,lo00463368,REM000090260    ,ZI00000460               ,OHGO            ,2022-10-25,E0013457    ,6446 TZ             ,0063      ,ONDERHOUD GROOT                                   ,bocht vv rga pijp zat gat                         ,5148827.0,1.0,30500,2022-10-25
REM000090260    ,0822705083010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAALBRUGSKENSWEG 52                     ,6171 JA             ,STEIN LB                                ,0052      ,2023-06-28,OHKL,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-28,5176788.0,1.0,2022-12-16,AFGESLOTEN,lo01010669,REM000090260    ,0822705083010            ,ST              ,2022-12-19,E0018712    ,6171 JA             ,0052      ,STORING GEEN WW/ WEL CV RESET GEDAAN ALLE         ,kt zat op blokeer ingang aangesloten. brander ntc ,5176788.0,1.0,26622,2022-12-19
REM000090260    ,0823905158410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAALBRUGSKENSWEG 48                     ,6171 JA             ,STEIN LB                                ,0048      ,2023-06-26,OHKL,2008,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,5011136.0,1.0,2021-12-22,AFGESLOTEN,lo01010667,REM000090260    ,0823905158410            ,ST              ,2021-12-22,E0018712    ,6171 JA             ,0048      ,"VALT GEREGELD UIT OP 3F, RESET HELPT 1 DAG, DRUK  ",display print vervangen                           ,5011136.0,1.0,15641,2021-12-22
REM000090260    ,0824105171790,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,SEVERENSTRAAT 156-D                     ,6225 AH             ,MAASTRICHT                              ,0156-D    ,2023-07-28,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-28,5105104.0,1.0,2022-03-28,AFGESLOTEN,lo00349208,REM000090260    ,0824105171790            ,ST              ,2022-03-29,E0018707    ,6225 AH             ,0156-D    ,"AFWISSELND KOUD/WARM WATER TIJDENS DOUCHEN, DRUK  ",ntc aanv en retour vv                             ,5105104.0,1.0,20341,2022-03-29
REM000090260    ,0824705221280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 16                       ,6171 PM             ,STEIN LB                                ,0016      ,2022-12-02,OHGO,2008,Zolder,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-02,4779607.0,1.0,2020-03-13,AFGESLOTEN,lo01010961,REM000090260    ,0824705221280            ,OHGO            ,2020-09-03,E0018712    ,6171 PM             ,0016      ,"ONDERHOUD UITVOEREN, GEEN ZIEKTEVERSCHIJNSELEN    ",warmtewisselaar is nu nog in staat om goed te bran,4779607.0,1.0,30500,2020-09-03
REM000090260    ,090019328652007625507161,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR DAEMENSTRAAT 35                 ,6181 JA             ,ELSLOO LB                               ,0035      ,2022-11-11,OHGO,2016,bijkeuken,1.0,1.0,1.0,1.0,2.0,24M ,2022-11-11,4752440.0,1.0,2020-03-19,AFGESLOTEN,lo00065844,REM000090260    ,090019328652007625507161 ,ST              ,2020-03-19,E0018712    ,6181 JA             ,0035      ,"B 30 MIN VTV 0646037103 GEEN WW, GEEN CV.         ",na werkzaamheden lucht in de gasleiding           ,4752440.0,1.0,71000,2020-03-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,4610058.0,1.0,2019-02-26,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2019-02-26,E0018947    ,6471 EC             ,0021      ,AT TOESTEL BLIJFT UITVALLEN OP E4. DRUK           ,start 20:00                                       ,4610058.0,1.0,17022,2019-02-26
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,4838251.0,1.0,2020-11-09,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2020-11-09,E0018947    ,6471 EC             ,0021      ," VALT UIT OP KODE E4, GAS STAAT OPEN, BARDRUK     ",volgens klant is probleem na werkzaamheden aan de ,4838251.0,1.0,14441,2020-11-09
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,1.0,32100,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,1.0,32100,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,1.0,32100,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,1.0,88887,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,1.0,88887,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,1.0,88887,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,2.0,15611,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,2.0,15611,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,2.0,15611,2022-12-19
