Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,2.0,16211,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,2.0,16211,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,2.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-19,E0018947    ,6471 EC             ,0021      ,STORING DISPLAYPRINT VV EN KEERKLEP PLAATSEN      ,div parameters ivm clv systeem aangepast nadien fu,5176436.0,2.0,16211,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,1.0,32100,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,1.0,32100,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,1.0,32100,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,1.0,88887,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,1.0,88887,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,1.0,88887,2022-12-16
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,2.0,15611,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,2.0,15611,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,2.0,15611,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,2.0,16211,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,2.0,16211,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5176436.0,1.0,2022-12-16,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2022-12-16,E0018947    ,6471 EC             ,0021      ,"GEEN CV/WW, CODE E5, RESET WERKT NIET, HEEFT      ",keerklep plaatsen en Display print vv             ,5176436.0,2.0,16211,2022-12-19
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5302787.0,1.0,2023-10-27,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2023-10-30,E0018947    ,6471 EC             ,0021      ,"LEKKAGE OP BADKAMER BIJ CV KETEL, LIJKT ALSOF     ",klant zegd dat het lekt vij de concentrische 2in 1,5302787.0,1.0,24700,2023-10-30
REM000090260    ,0902163420599573210833805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 21                        ,6471 EC             ,EYGELSHOVEN                             ,0021      ,2022-12-05,OHKL,2000,Badkamer,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,5302787.0,1.0,2023-10-27,AFGESLOTEN,lo00285168,REM000090260    ,0902163420599573210833805,ST              ,2023-10-30,E0018947    ,6471 EC             ,0021      ,"LEKKAGE OP BADKAMER BIJ CV KETEL, LIJKT ALSOF     ",klant zegd dat het lekt vij de concentrische 2in 1,5302787.0,1.0,27400,2023-10-30
REM000090260    ,090227723090260421091120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 5            ,6171 KZ             ,STEIN LB                                ,0005      ,2022-07-04,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,4686754.0,1.0,2019-09-18,AFGESLOTEN,lo01010854,REM000090260    ,090227723090260421091120 ,ST              ,2019-09-18,E0018712    ,6171 KZ             ,0005      ,"GEEN WW, ALLE TAPPUNTEN, KETEL MAAKT BROMMEND     ",weer bijvullen veel leidingen in de kruipruimte!  ,4686754.0,1.0,12700,2019-09-18
REM000090260    ,090227723090260421091120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 5            ,6171 KZ             ,STEIN LB                                ,0005      ,2022-07-04,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,4686754.0,1.0,2019-09-18,AFGESLOTEN,lo01010854,REM000090260    ,090227723090260421091120 ,ST              ,2019-09-18,E0018712    ,6171 KZ             ,0005      ,"GEEN WW, ALLE TAPPUNTEN, KETEL MAAKT BROMMEND     ",weer bijvullen veel leidingen in de kruipruimte!  ,4686754.0,1.0,25980,2019-09-18
REM000090260    ,090227723090260421091120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 5            ,6171 KZ             ,STEIN LB                                ,0005      ,2022-07-04,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,4704001.0,1.0,2019-11-10,AFGESLOTEN,lo01010854,REM000090260    ,090227723090260421091120 ,ST              ,2019-11-10,E0018712    ,6171 KZ             ,0005      ,GCV GWW                                           ,onderdelen besteld                                ,4704001.0,1.0,21380,2019-11-10
REM000090260    ,090227723090260421091120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 5            ,6171 KZ             ,STEIN LB                                ,0005      ,2022-07-04,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,4704001.0,1.0,2019-11-10,AFGESLOTEN,lo01010854,REM000090260    ,090227723090260421091120 ,ST              ,2019-11-10,E0018712    ,6171 KZ             ,0005      ,GCV GWW                                           ,onderdelen besteld                                ,4704001.0,1.0,32100,2019-11-10
REM000090260    ,0903192727290000905041432,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DOKTER POELSSTRAAT 55                   ,6181 CN             ,ELSLOO LB                               ,0055      ,2023-04-21,OHGO,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-21,4906660.0,1.0,2021-01-17,AFGESLOTEN,lo00033912,REM000090260    ,0903192727290000905041432,OHGO            ,2021-09-20,E0018712    ,6181 CN             ,0055      ,"OHGO, GRAAG DE MAX WATERDRUK EN TEMP GEVEN. GEEN  ",Bewoner niet thuis!                               ,4906660.0,1.0,24700,2021-09-20
REM000090260    ,0903192727290000905041432,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DOKTER POELSSTRAAT 55                   ,6181 CN             ,ELSLOO LB                               ,0055      ,2023-04-21,OHGO,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-21,4906660.0,1.0,2021-01-17,AFGESLOTEN,lo00033912,REM000090260    ,0903192727290000905041432,OHGO            ,2021-09-20,E0018712    ,6181 CN             ,0055      ,"OHGO, GRAAG DE MAX WATERDRUK EN TEMP GEVEN. GEEN  ",Bewoner niet thuis!                               ,4906660.0,1.0,30000,2021-09-20
REM000090260    ,0903192727290000905041432,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DOKTER POELSSTRAAT 55                   ,6181 CN             ,ELSLOO LB                               ,0055      ,2023-04-21,OHGO,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-21,4906660.0,1.0,2021-01-17,AFGESLOTEN,lo00033912,REM000090260    ,0903192727290000905041432,OHGO            ,2021-09-20,E0018712    ,6181 CN             ,0055      ,"OHGO, GRAAG DE MAX WATERDRUK EN TEMP GEVEN. GEEN  ",Bewoner niet thuis!                               ,4906660.0,1.0,30600,2021-09-20
REM000090260    ,0903192727290000905041432,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DOKTER POELSSTRAAT 55                   ,6181 CN             ,ELSLOO LB                               ,0055      ,2023-04-21,OHGO,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-21,4906660.0,1.0,2021-01-17,AFGESLOTEN,lo00033912,REM000090260    ,0903192727290000905041432,OHGO            ,2021-09-20,E0018712    ,6181 CN             ,0055      ,"OHGO, GRAAG DE MAX WATERDRUK EN TEMP GEVEN. GEEN  ",Bewoner niet thuis!                               ,4906660.0,1.0,34000,2021-09-20
REM000090260    ,0903192727290000905041432,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DOKTER POELSSTRAAT 55                   ,6181 CN             ,ELSLOO LB                               ,0055      ,2023-04-21,OHGO,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-21,4906660.0,1.0,2021-01-17,AFGESLOTEN,lo00033912,REM000090260    ,0903192727290000905041432,OHGO            ,2021-09-20,E0018712    ,6181 CN             ,0055      ,"OHGO, GRAAG DE MAX WATERDRUK EN TEMP GEVEN. GEEN  ",Bewoner niet thuis!                               ,4906660.0,1.0,71000,2021-09-20
REM000090260    ,0905192306090000905041308,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 9               ,6171 WZ             ,STEIN LB                                ,0009      ,2022-12-01,OHGO,2013,berging,1.0,1.0,2.0,2.0,2.0,24M ,2022-12-01,4781420.0,1.0,2020-03-13,AFGESLOTEN,lo00426100,REM000090260    ,0905192306090000905041308,OHGO            ,2020-09-30,E0018712    ,6171 WZ             ,0009      ,ONDERHOUD UITVOEREN                               ,geen bijmenging. wel veel water uit kraan         ,4781420.0,1.0,30500,2020-09-30
REM000090260    ,0905192306090000905041308,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 9               ,6171 WZ             ,STEIN LB                                ,0009      ,2022-12-01,OHGO,2013,berging,1.0,1.0,2.0,2.0,2.0,24M ,2022-12-01,4781420.0,1.0,2020-03-13,AFGESLOTEN,lo00426100,REM000090260    ,0905192306090000905041308,OHGO            ,2020-09-30,E0018712    ,6171 WZ             ,0009      ,ONDERHOUD UITVOEREN                               ,geen bijmenging. wel veel water uit kraan         ,4781420.0,1.0,30500,2020-09-30
REM007768361    ,214039701,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 189                      ,6446 XT             ,BRUNSSUM                                ,0189      ,2023-07-05,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-05,5224229.0,1.0,2023-02-02,AFGESLOTEN,lo00463580,REM007768361    ,214039701                ,OHKL            ,2023-07-05,E0013457    ,6446 XT             ,0189      ,"ONDERHOUD KLEIN, VVV                              ","instelling hooglast blijft varieren ,laag goed    ",5224229.0,1.0,12700,2023-07-05
REM007768361    ,214039701,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 80/80           ,Z336      ,E0013457    ,Z,WONEN ZUID ALL-IN 1X/2JR OH   ,TREEBEEKSTRAAT 189                      ,6446 XT             ,BRUNSSUM                                ,0189      ,2023-07-05,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-05,5224229.0,1.0,2023-02-02,AFGESLOTEN,lo00463580,REM007768361    ,214039701                ,OHKL            ,2023-07-05,E0013457    ,6446 XT             ,0189      ,"ONDERHOUD KLEIN, VVV                              ","instelling hooglast blijft varieren ,laag goed    ",5224229.0,1.0,30400,2023-07-05
REM000090259    ,0902396030902949210926407,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 10                      ,5953 KX             ,REUVER                                  ,0010      ,2023-10-11,OHKL,2009,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-11,4501655.0,1.0,2018-05-04,AFGESLOTEN,lo01009326,REM000090259    ,0902396030902949210926407,OHGO            ,2019-03-08,E0018529    ,5953 KX             ,0010      , FC TUSSEN 8.00-10.00 UUR STAAN LATEN ! ONDERHOUD ,onderdeelen bestellt                              ,4501655.0,1.0,14441,2019-03-08
REM000090259    ,0902396030902949210926407,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 10                      ,5953 KX             ,REUVER                                  ,0010      ,2023-10-11,OHKL,2009,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-11,4501655.0,1.0,2018-05-04,AFGESLOTEN,lo01009326,REM000090259    ,0902396030902949210926407,OHGO            ,2019-03-08,E0018529    ,5953 KX             ,0010      , FC TUSSEN 8.00-10.00 UUR STAAN LATEN ! ONDERHOUD ,onderdeelen bestellt                              ,4501655.0,1.0,20641,2019-03-08
REM000090259    ,0902396030902949210926407,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 10                      ,5953 KX             ,REUVER                                  ,0010      ,2023-10-11,OHKL,2009,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-11,4501655.0,1.0,2018-05-04,AFGESLOTEN,lo01009326,REM000090259    ,0902396030902949210926407,OHGO            ,2019-03-08,E0018529    ,5953 KX             ,0010      , FC TUSSEN 8.00-10.00 UUR STAAN LATEN ! ONDERHOUD ,onderdeelen bestellt                              ,4501655.0,1.0,21354,2019-03-08
REM000090259    ,0902396030902949210926407,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 10                      ,5953 KX             ,REUVER                                  ,0010      ,2023-10-11,OHKL,2009,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-11,4501655.0,1.0,2018-05-04,AFGESLOTEN,lo01009326,REM000090259    ,0902396030902949210926407,OHGO            ,2019-03-08,E0018529    ,5953 KX             ,0010      , FC TUSSEN 8.00-10.00 UUR STAAN LATEN ! ONDERHOUD ,onderdeelen bestellt                              ,4501655.0,1.0,23454,2019-03-08
REM000090259    ,0902396030902949210926407,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 10                      ,5953 KX             ,REUVER                                  ,0010      ,2023-10-11,OHKL,2009,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-11,4501655.0,1.0,2018-05-04,AFGESLOTEN,lo01009326,REM000090259    ,0902396030902949210926407,OHGO            ,2019-03-08,E0018529    ,5953 KX             ,0010      , FC TUSSEN 8.00-10.00 UUR STAAN LATEN ! ONDERHOUD ,onderdeelen bestellt                              ,4501655.0,1.0,30500,2019-03-08
REM000090259    ,0902396030902949210926407,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,AMERSLOSESTRAAT 10                      ,5953 KX             ,REUVER                                  ,0010      ,2023-10-11,OHKL,2009,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-11,4501655.0,1.0,2018-05-04,AFGESLOTEN,lo01009326,REM000090259    ,0902396030902949210926407,OHGO            ,2019-03-08,E0018529    ,5953 KX             ,0010      , FC TUSSEN 8.00-10.00 UUR STAAN LATEN ! ONDERHOUD ,onderdeelen bestellt                              ,4501655.0,1.0,32100,2019-03-08
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,12700,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,12700,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,12700,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,16381,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,16381,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,16381,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,22181,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,22181,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,22181,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,23441,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,23441,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,23441,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,23454,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,23454,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,23454,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,30400,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,30400,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,4780703.0,1.0,2020-03-13,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHKL            ,2020-11-04,E0018529    ,5953 NZ             ,0011      ,"OHKL. GEEN ZIEKEN, GRAAG MONDKAPJE DRAGEN.        ",parameter 1 op 75 graden gezet stond op 37        ,4780703.0,1.0,30400,2020-11-04
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,5070043.0,1.0,2022-02-07,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHGO            ,2022-10-11,E0018529    ,5953 NZ             ,0011      ,ONDERHOUD GROOT                                   ,co2 afgesteld op hl en ll drukproef gasleiding    ,5070043.0,1.0,30500,2022-10-11
REM000090259    ,0914006682910,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 11                      ,5953 NZ             ,REUVER                                  ,0011      ,2022-10-11,OHKL,2009,berging,3.0,1.0,1.0,1.0,2.0,24M ,2022-10-11,5070043.0,1.0,2022-02-07,AFGESLOTEN,lo00198819,REM000090259    ,0914006682910            ,OHGO            ,2022-10-11,E0018529    ,5953 NZ             ,0011      ,ONDERHOUD GROOT                                   ,co2 afgesteld op hl en ll drukproef gasleiding    ,5070043.0,1.0,33600,2022-10-11
REM000090259    ,0914006692940,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 1                       ,5953 NZ             ,REUVER                                  ,0001      ,2023-05-11,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-11,4994408.0,1.0,2021-11-04,AFGESLOTEN,lo00198806,REM000090259    ,0914006692940            ,ST              ,2021-11-09,E0018529    ,5953 NZ             ,0001      ,CV GAAT NIET HOGER DAN 18 GRADEN EN WW DUURT HEEL ,themo cv hoger gezet                              ,4994408.0,1.0,71000,2021-11-09
REM000090259    ,0914006692940,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 1                       ,5953 NZ             ,REUVER                                  ,0001      ,2023-05-11,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-11,5212137.0,1.0,2023-01-16,AFGESLOTEN,lo00198806,REM000090259    ,0914006692940            ,ST              ,2023-01-17,E0018529    ,5953 NZ             ,0001      ,"B 30MIN VTV 0648439824, DUURT LANG VOOR CV, KT    ",veiligheidssensor geplaatst                       ,5212137.0,1.0,15622,2023-01-17
REM000090259    ,0914006692940,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 1                       ,5953 NZ             ,REUVER                                  ,0001      ,2023-05-11,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-11,5212137.0,1.0,2023-01-16,AFGESLOTEN,lo00198806,REM000090259    ,0914006692940            ,ST              ,2023-01-17,E0018529    ,5953 NZ             ,0001      ,"B 30MIN VTV 0648439824, DUURT LANG VOOR CV, KT    ",veiligheidssensor geplaatst                       ,5212137.0,1.0,20300,2023-01-17
REM000090259    ,0914006692940,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 1                       ,5953 NZ             ,REUVER                                  ,0001      ,2023-05-11,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-11,5218532.0,1.0,2023-02-01,AFGESLOTEN,lo00198806,REM000090259    ,0914006692940            ,ST              ,2023-02-10,E0018529    ,5953 NZ             ,0001      ,"RUIMTE WORDT INET WARMER DAN 16,5, ZELFS WANNEER  ",bijmenging douchekraan                            ,5218532.0,1.0,15622,2023-02-10
REM000090259    ,0914006692940,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 1                       ,5953 NZ             ,REUVER                                  ,0001      ,2023-05-11,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-11,5218532.0,1.0,2023-02-01,AFGESLOTEN,lo00198806,REM000090259    ,0914006692940            ,ST              ,2023-02-10,E0018529    ,5953 NZ             ,0001      ,"RUIMTE WORDT INET WARMER DAN 16,5, ZELFS WANNEER  ",bijmenging douchekraan                            ,5218532.0,1.0,26641,2023-02-10
REM000090259    ,0914006692940,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 1                       ,5953 NZ             ,REUVER                                  ,0001      ,2023-05-11,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-11,5277346.0,1.0,2023-07-09,AFGESLOTEN,lo00198806,REM000090259    ,0914006692940            ,ST              ,2023-07-10,E0018529    ,5953 NZ             ,0001      ,DRUK IS OK. RESET UITGEVOERD. E13 STORING.        ,klant meld e13 storing en soms e3 na onweer. Nadat,5277346.0,1.0,15671,2023-07-10
REM000090259    ,0914006692940,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z340      ,E0018529    ,Z,ST. NESTER  ALL-INN 1X/2 JR OH,KLEILAGERSTRAAT 1                       ,5953 NZ             ,REUVER                                  ,0001      ,2023-05-11,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-11,5277346.0,1.0,2023-07-09,AFGESLOTEN,lo00198806,REM000090259    ,0914006692940            ,ST              ,2023-07-10,E0018529    ,5953 NZ             ,0001      ,DRUK IS OK. RESET UITGEVOERD. E13 STORING.        ,klant meld e13 storing en soms e3 na onweer. Nadat,5277346.0,1.0,32100,2023-07-10
REM000090260    ,0909706454410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,SEVERENSTRAAT 144-B                     ,6225 AR             ,MAASTRICHT                              ,0144-B    ,2023-07-28,OHGO,2009,OVERLOOP GANG,3.0,1.0,2.0,2.0,2.0,24M ,2023-07-28,4906582.0,1.0,2021-01-17,AFGESLOTEN,lo00349191,REM000090260    ,0909706454410            ,OHGOST          ,2021-09-13,E0018707    ,6225 AR             ,0144-B    ,ONDERHOUD UITVOEREN EN KIJKEN NAAR ROEST          ,radiator keuken lekt                              ,4906582.0,1.0,29580,2021-09-13
REM000090260    ,0909706454410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,SEVERENSTRAAT 144-B                     ,6225 AR             ,MAASTRICHT                              ,0144-B    ,2023-07-28,OHGO,2009,OVERLOOP GANG,3.0,1.0,2.0,2.0,2.0,24M ,2023-07-28,4906582.0,1.0,2021-01-17,AFGESLOTEN,lo00349191,REM000090260    ,0909706454410            ,OHGOST          ,2021-09-13,E0018707    ,6225 AR             ,0144-B    ,ONDERHOUD UITVOEREN EN KIJKEN NAAR ROEST          ,radiator keuken lekt                              ,4906582.0,1.0,30500,2021-09-13
REM000090260    ,0909706454410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,SEVERENSTRAAT 144-B                     ,6225 AR             ,MAASTRICHT                              ,0144-B    ,2023-07-28,OHGO,2009,OVERLOOP GANG,3.0,1.0,2.0,2.0,2.0,24M ,2023-07-28,4906582.0,1.0,2021-01-17,AFGESLOTEN,lo00349191,REM000090260    ,0909706454410            ,OHGOST          ,2021-09-13,E0018707    ,6225 AR             ,0144-B    ,ONDERHOUD UITVOEREN EN KIJKEN NAAR ROEST          ,radiator keuken lekt                              ,4906582.0,1.0,35000,2021-09-13
REM000090260    ,0912606598140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6-A                      ,6181 AJ             ,ELSLOO LB                               ,0006-A    ,2023-05-23,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-23,4972273.0,1.0,2021-09-04,AFGESLOTEN,lo01011117,REM000090260    ,0912606598140            ,ST              ,2021-09-09,E0018712    ,6181 AJ             ,0006-A    ,DRUK WW CONTROLEREN IOV BEHEER.                   ,"ww druk 3ltr, wasmachine kraan onder de inlaatcomb",4972273.0,1.0,16341,2021-09-09
REM000090260    ,0912606598140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6-A                      ,6181 AJ             ,ELSLOO LB                               ,0006-A    ,2023-05-23,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-23,4972273.0,1.0,2021-09-04,AFGESLOTEN,lo01011117,REM000090260    ,0912606598140            ,ST              ,2021-09-09,E0018712    ,6181 AJ             ,0006-A    ,DRUK WW CONTROLEREN IOV BEHEER.                   ,"ww druk 3ltr, wasmachine kraan onder de inlaatcomb",4972273.0,1.0,24700,2021-09-09
REM000090260    ,0912606598140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6-A                      ,6181 AJ             ,ELSLOO LB                               ,0006-A    ,2023-05-23,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-23,4972273.0,1.0,2021-09-04,AFGESLOTEN,lo01011117,REM000090260    ,0912606598140            ,ST              ,2021-09-09,E0018712    ,6181 AJ             ,0006-A    ,DRUK WW CONTROLEREN IOV BEHEER.                   ,"ww druk 3ltr, wasmachine kraan onder de inlaatcomb",4972273.0,1.0,35000,2021-09-09
REM000090260    ,0912606598140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6-A                      ,6181 AJ             ,ELSLOO LB                               ,0006-A    ,2023-05-23,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-23,4972273.0,1.0,2021-09-04,AFGESLOTEN,lo01011117,REM000090260    ,0912606598140            ,ST              ,2021-09-09,E0018712    ,6181 AJ             ,0006-A    ,DRUK WW CONTROLEREN IOV BEHEER.                   ,"ww druk 3ltr, wasmachine kraan onder de inlaatcomb",4972273.0,1.0,71000,2021-09-09
REM000090260    ,0914906725370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4-B                      ,6181 AJ             ,ELSLOO LB                               ,0004-B    ,2023-11-01,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-11-01,4799954.0,1.0,2020-06-05,AFGESLOTEN,lo01011116,REM000090260    ,0914906725370            ,ST              ,2020-06-08,E0018712    ,6181 AJ             ,0004-B    ,"GWW ALLE TAPPUNTEN, DRUK IS VOLDOENDE. RESET WERKT",klant snap niet hoe de thermostaat  kraan werkt   ,4799954.0,1.0,20641,2020-06-08
REM000090260    ,0914906725370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4-B                      ,6181 AJ             ,ELSLOO LB                               ,0004-B    ,2023-11-01,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-11-01,5299486.0,1.0,2023-10-18,AFGESLOTEN,lo01011116,REM000090260    ,0914906725370            ,OHGOST          ,2023-11-01,E0018712    ,6181 AJ             ,0004-B    ,"OP 1 RAD CV, HEEFT ZELF EEN                       ","ontluchten cv leidingen,rad.waterzijdig inregelen.",5299486.0,1.0,17022,2023-11-01
REM000090260    ,0914906725370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4-B                      ,6181 AJ             ,ELSLOO LB                               ,0004-B    ,2023-11-01,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-11-01,5299486.0,1.0,2023-10-18,AFGESLOTEN,lo01011116,REM000090260    ,0914906725370            ,OHGOST          ,2023-11-01,E0018712    ,6181 AJ             ,0004-B    ,"OP 1 RAD CV, HEEFT ZELF EEN                       ","ontluchten cv leidingen,rad.waterzijdig inregelen.",5299486.0,1.0,21354,2023-11-01
REM000090260    ,0914906725370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4-B                      ,6181 AJ             ,ELSLOO LB                               ,0004-B    ,2023-11-01,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-11-01,5299486.0,1.0,2023-10-18,AFGESLOTEN,lo01011116,REM000090260    ,0914906725370            ,OHGOST          ,2023-11-01,E0018712    ,6181 AJ             ,0004-B    ,"OP 1 RAD CV, HEEFT ZELF EEN                       ","ontluchten cv leidingen,rad.waterzijdig inregelen.",5299486.0,1.0,24700,2023-11-01
REM000090260    ,0914906725370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4-B                      ,6181 AJ             ,ELSLOO LB                               ,0004-B    ,2023-11-01,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-11-01,5299486.0,1.0,2023-10-18,AFGESLOTEN,lo01011116,REM000090260    ,0914906725370            ,OHGOST          ,2023-11-01,E0018712    ,6181 AJ             ,0004-B    ,"OP 1 RAD CV, HEEFT ZELF EEN                       ","ontluchten cv leidingen,rad.waterzijdig inregelen.",5299486.0,1.0,30500,2023-11-01
