Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0914906725370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4-B                      ,6181 AJ             ,ELSLOO LB                               ,0004-B    ,2023-11-01,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-11-01,5299486.0,1.0,2023-10-18,AFGESLOTEN,lo01011116,REM000090260    ,0914906725370            ,OHGOST          ,2023-11-01,E0018712    ,6181 AJ             ,0004-B    ,"OP 1 RAD CV, HEEFT ZELF EEN                       ","ontluchten cv leidingen,rad.waterzijdig inregelen.",5299486.0,1.0,71000,2023-11-01
REM000090260    ,0914906725830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 25           ,6171 KZ             ,STEIN LB                                ,0025      ,2023-06-29,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-29,5170569.0,1.0,2022-12-01,AFGESLOTEN,lo01010864,REM000090260    ,0914906725830            ,ST              ,2022-12-01,E0018712    ,6171 KZ             ,0025      ," GCV GWW  MELDING VIA VIA, MEVR OP LEEFTJD        ",LET OP !!!! klant draait alle kranen dicht        ,5170569.0,1.0,12700,2022-12-01
REM000090260    ,0914906725830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 25           ,6171 KZ             ,STEIN LB                                ,0025      ,2023-06-29,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-29,5183131.0,1.0,2023-01-10,AFGESLOTEN,lo01010864,REM000090260    ,0914906725830            ,ST              ,2023-01-10,E0018712    ,6171 KZ             ,0025      ,GWW GCV STCODE E10 GEEN WATER IN CV THUISZORG GAAT,keuken en badkamer knop verwijderd. bewoner draaid,5183131.0,1.0,19781,2023-01-10
REM000090260    ,0914906725830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 25           ,6171 KZ             ,STEIN LB                                ,0025      ,2023-06-29,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-29,5183131.0,1.0,2023-01-10,AFGESLOTEN,lo01010864,REM000090260    ,0914906725830            ,ST              ,2023-01-10,E0018712    ,6171 KZ             ,0025      ,GWW GCV STCODE E10 GEEN WATER IN CV THUISZORG GAAT,keuken en badkamer knop verwijderd. bewoner draaid,5183131.0,1.0,19781,2023-01-10
REM000090260    ,0914906725830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 25           ,6171 KZ             ,STEIN LB                                ,0025      ,2023-06-29,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-29,5183131.0,1.0,2023-01-10,AFGESLOTEN,lo01010864,REM000090260    ,0914906725830            ,ST              ,2023-01-10,E0018712    ,6171 KZ             ,0025      ,GWW GCV STCODE E10 GEEN WATER IN CV THUISZORG GAAT,keuken en badkamer knop verwijderd. bewoner draaid,5183131.0,1.0,22181,2023-01-10
REM000090260    ,0914906725830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 25           ,6171 KZ             ,STEIN LB                                ,0025      ,2023-06-29,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-29,5183131.0,1.0,2023-01-10,AFGESLOTEN,lo01010864,REM000090260    ,0914906725830            ,ST              ,2023-01-10,E0018712    ,6171 KZ             ,0025      ,GWW GCV STCODE E10 GEEN WATER IN CV THUISZORG GAAT,keuken en badkamer knop verwijderd. bewoner draaid,5183131.0,1.0,22181,2023-01-10
REM000090260    ,0914906725830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 25           ,6171 KZ             ,STEIN LB                                ,0025      ,2023-06-29,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-29,5183131.0,1.0,2023-01-10,AFGESLOTEN,lo01010864,REM000090260    ,0914906725830            ,ST              ,2023-01-10,E0018712    ,6171 KZ             ,0025      ,GWW GCV STCODE E10 GEEN WATER IN CV THUISZORG GAAT,keuken en badkamer knop verwijderd. bewoner draaid,5183131.0,1.0,27022,2023-01-10
REM000090260    ,0914906725830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 25           ,6171 KZ             ,STEIN LB                                ,0025      ,2023-06-29,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-29,5183131.0,1.0,2023-01-10,AFGESLOTEN,lo01010864,REM000090260    ,0914906725830            ,ST              ,2023-01-10,E0018712    ,6171 KZ             ,0025      ,GWW GCV STCODE E10 GEEN WATER IN CV THUISZORG GAAT,keuken en badkamer knop verwijderd. bewoner draaid,5183131.0,1.0,27022,2023-01-10
REM000090260    ,0933707913050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10-A                     ,6181 AJ             ,ELSLOO LB                               ,0010-A    ,2022-10-14,OHKL,2009,BERGKAST,1.0,1.0,3.0,4.0,2.0,24M ,2022-10-14,5156558.0,1.0,2022-10-15,AFGESLOTEN,lo01011120,REM000090260    ,0933707913050            ,ST              ,2022-10-15,E0018712    ,6181 AJ             ,0010-A    ,"STC E5, RESET HELPT NIET                          ",ionisatie plaatjes opgeschuurd                    ,5156558.0,1.0,14441,2022-10-15
REM000090260    ,0933707913050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10-A                     ,6181 AJ             ,ELSLOO LB                               ,0010-A    ,2022-10-14,OHKL,2009,BERGKAST,1.0,1.0,3.0,4.0,2.0,24M ,2022-10-14,5156558.0,1.0,2022-10-15,AFGESLOTEN,lo01011120,REM000090260    ,0933707913050            ,ST              ,2022-10-15,E0018712    ,6181 AJ             ,0010-A    ,"STC E5, RESET HELPT NIET                          ",ionisatie plaatjes opgeschuurd                    ,5156558.0,1.0,20241,2022-10-15
REM000090260    ,101930016539,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,MEESTER ULRICHWEG 59-A                  ,6214 PW             ,MAASTRICHT                              ,0059-A    ,2023-05-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-04,4564490.0,1.0,2018-11-27,AFGESLOTEN,lo00501117,REM000090260    ,101930016539             ,ST              ,2018-11-27,E0018707    ,6214 PW             ,0059-A    ,"AT GWW GCV FOUTCODE 18, 20 EN 22 AFWISSELEND      ",radiatorkranen stonden dicht                      ,4564490.0,1.0,24700,2018-11-27
REM000090260    ,101930016539,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,MEESTER ULRICHWEG 59-A                  ,6214 PW             ,MAASTRICHT                              ,0059-A    ,2023-05-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-04,4564490.0,1.0,2018-11-27,AFGESLOTEN,lo00501117,REM000090260    ,101930016539             ,ST              ,2018-11-27,E0018707    ,6214 PW             ,0059-A    ,"AT GWW GCV FOUTCODE 18, 20 EN 22 AFWISSELEND      ",radiatorkranen stonden dicht                      ,4564490.0,1.0,27022,2018-11-27
REM000090260    ,101930016539,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,MEESTER ULRICHWEG 59-A                  ,6214 PW             ,MAASTRICHT                              ,0059-A    ,2023-05-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-04,4564490.0,1.0,2018-11-27,AFGESLOTEN,lo00501117,REM000090260    ,101930016539             ,ST              ,2018-11-27,E0018707    ,6214 PW             ,0059-A    ,"AT GWW GCV FOUTCODE 18, 20 EN 22 AFWISSELEND      ",radiatorkranen stonden dicht                      ,4564490.0,1.0,27100,2018-11-27
REM000090260    ,101930016539,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,MEESTER ULRICHWEG 59-A                  ,6214 PW             ,MAASTRICHT                              ,0059-A    ,2023-05-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-04,4603763.0,2.0,2019-05-15,AFGESLOTEN,lo00501117,REM000090260    ,101930016539             ,OHKL            ,2019-05-15,E0018707    ,6214 PW             ,0059-A    ," FT 13.00-17.00   ONDERHOUD UITVOEREN, SPREKEN    ",radiatoren stonden wederom dicht! !               ,4603763.0,2.0,24700,2019-05-15
REM000090260    ,101930016539,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,MEESTER ULRICHWEG 59-A                  ,6214 PW             ,MAASTRICHT                              ,0059-A    ,2023-05-04,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-04,4603763.0,2.0,2019-05-15,AFGESLOTEN,lo00501117,REM000090260    ,101930016539             ,OHKL            ,2019-05-15,E0018707    ,6214 PW             ,0059-A    ," FT 13.00-17.00   ONDERHOUD UITVOEREN, SPREKEN    ",radiatoren stonden wederom dicht! !               ,4603763.0,2.0,30400,2019-05-15
REM000090259    ,0900193643330076255061718,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 30                      ,5932 TK             ,TEGELEN                                 ,0030      ,2023-08-29,OHGO,2000,overloop 1e etage,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-29,5232287.0,1.0,2023-02-02,AFGESLOTEN,lo00523232,REM000090259    ,0900193643330076255061718,OHKL            ,2023-08-29,E0018947    ,5932 TK             ,0030      ,ONDERHOUD KLEIN                                   ,Ketel hangt zeer monteur onvriendelijk.           ,5232287.0,1.0,30400,2023-08-29
REM000090259    ,0903192462010000905031331,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 79                      ,5932 TJ             ,TEGELEN                                 ,0079      ,2022-10-31,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-31,5140406.0,1.0,2022-08-16,AFGESLOTEN,lo00207969,REM000090259    ,0903192462010000905031331,ST              ,2022-08-16,E0018947    ,5932 TJ             ,0079      ,VVV. GWW. Ketel staat uit terwijl deze spanning   ,probleem met groepenverdeler meterkast            ,5140406.0,1.0,27400,2022-08-16
REM000090259    ,0906192594100000905031414,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 46                            ,5932 TE             ,TEGELEN                                 ,0046      ,2022-11-03,OHGO,2014,boven trap,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-03,4595943.0,1.0,2019-02-17,AFGESLOTEN,lo00523255,REM000090259    ,0906192594100000905031414,OHGO            ,2019-04-16,E0018948    ,5932 TE             ,0046      ,PM ONDERHOUD UITVOEREN                            ,hangt andere ketel remea avanta doorgeven aan zake,4595943.0,1.0,30500,2019-04-16
REM000090259    ,0906192594100000905031414,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 46                            ,5932 TE             ,TEGELEN                                 ,0046      ,2022-11-03,OHGO,2014,boven trap,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-03,5076766.0,1.0,2022-02-07,WOO       ,lo00523255,REM000090259    ,0906192594100000905031414,OHKL            ,2022-10-31,E0018948    ,5932 TE             ,0046      ,ONDERHOUD KLEIN                                   ,Rem07454 gasblok lekt                             ,5076766.0,1.0,30400,2022-10-31
REM000090259    ,0906192594100000905031414,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 46                            ,5932 TE             ,TEGELEN                                 ,0046      ,2022-11-03,OHGO,2014,boven trap,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-03,5076766.0,1.0,2022-02-07,WOO       ,lo00523255,REM000090259    ,0906192594100000905031414,OHKL            ,2022-10-31,E0018948    ,5932 TE             ,0046      ,ONDERHOUD KLEIN                                   ,Rem07454 gasblok lekt                             ,5076766.0,2.0,17041,2022-11-03
REM000090259    ,0906192594100000905031414,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 46                            ,5932 TE             ,TEGELEN                                 ,0046      ,2022-11-03,OHGO,2014,boven trap,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-03,5076766.0,1.0,2022-02-07,WOO       ,lo00523255,REM000090259    ,0906192594100000905031414,OHKL            ,2022-10-31,E0018948    ,5932 TE             ,0046      ,ONDERHOUD KLEIN                                   ,Rem07454 gasblok lekt                             ,5076766.0,2.0,30400,2022-11-03
REM000090259    ,0909192605010000905031415,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 50                      ,5932 TL             ,TEGELEN                                 ,0050      ,2022-11-16,OHGO,2014,boven trap,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-16,4596523.0,1.0,2019-02-17,AFGESLOTEN,lo00207961,REM000090259    ,0909192605010000905031415,OHGO            ,2019-04-16,E0018948    ,5932 TL             ,0050      ,LC ONDERHOUD UITVOEREN                            ,ander toestel dan op bon  heb het doorgegeven aan ,4596523.0,1.0,30500,2019-04-16
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,4606416.0,1.0,2019-02-17,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2019-04-11,E0018947    ,5932 TC             ,0070      ,FC TUSSEN 8.30 - 10.00 ONDERHOUD UITVOEREN        ,geen handtekening kunnen zetten...                ,4606416.0,1.0,12700,2019-04-11
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,4606416.0,1.0,2019-02-17,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2019-04-11,E0018947    ,5932 TC             ,0070      ,FC TUSSEN 8.30 - 10.00 ONDERHOUD UITVOEREN        ,geen handtekening kunnen zetten...                ,4606416.0,1.0,30500,2019-04-11
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,1.0,32100,2023-10-05
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,1.0,32100,2023-10-05
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,1.0,32100,2023-10-05
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,1.0,32100,2023-10-05
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,1.0,32900,2023-10-05
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,1.0,32900,2023-10-05
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,1.0,32900,2023-10-05
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,1.0,32900,2023-10-05
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,15641,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,15641,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,15641,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,15641,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,17041,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,17041,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,17041,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,17041,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,19741,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,19741,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,19741,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,19741,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,20841,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,20841,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,20841,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,20841,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,22141,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,22141,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,22141,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,22141,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,26507,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,26507,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,26507,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,2.0,26507,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,3.0,22141,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,3.0,22141,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,3.0,22141,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,3.0,22141,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,3.0,32200,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,3.0,32200,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,3.0,32200,2023-10-12
REM000090259    ,1133503514780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 70                        ,5932 TC             ,TEGELEN                                 ,0070      ,2021-07-15,OHGO,2011,Overloop,1.0,1.0,1.0,1.0,2.0,24M ,2021-07-15,5231120.0,1.0,2023-02-02,AFGESLOTEN,lo00523286,REM000090259    ,1133503514780            ,OHGO            ,2023-10-05,E0018947    ,5932 TC             ,0070      ,ONDERHOUD GROOT VVV                               ,pomp te vv                                        ,5231120.0,3.0,32200,2023-10-12
REM000090259    ,1201203748640,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 5                       ,5932 TH             ,TEGELEN                                 ,0005      ,2022-07-04,OHKL,2000,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-04,4758683.0,1.0,2020-03-24,AFGESLOTEN,lo00207946,REM000090259    ,1201203748640            ,ST              ,2020-03-24,E0018947    ,5932 TH             ,0005      ,"B 30 MIN VTV 0646464801, GEEN WW, KLANT WEET NIET ",pomp kapot ondl bstld                             ,4758683.0,1.0,32100,2020-03-24
REM000090259    ,1307306549370,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,AMMONIETERF 210                         ,6413 KZ             ,HEERLEN                                 ,0210      ,2022-06-02,OHKL,2013,ZOLDER/BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-02,4750672.0,1.0,2020-03-13,AFGESLOTEN,lo00523312,REM000090259    ,1307306549370            ,OHGO            ,2020-03-17,E0018948    ,6413 KZ             ,0210      ,ONDERHOUD GROOT                                   ,flow niet kunnen meten                            ,4750672.0,1.0,30500,2020-03-17
REM000090259    ,1333308219110,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 80                            ,5932 TG             ,TEGELEN                                 ,0080      ,2022-10-31,OHKL,2013,Overloop 1e verdieping,1.0,1.0,1.0,1.0,2.0,24M ,2022-10-31,4595945.0,1.0,2019-02-17,AFGESLOTEN,lo00523261,REM000090259    ,1333308219110            ,OHGO            ,2019-04-29,E0018948    ,5932 TG             ,0080      , PM  ONDERHOUD UITVOEREN                          ,hangt andere ketel remea avanta                   ,4595945.0,1.0,30500,2019-04-29
REM000090259    ,1333308219110,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 80                            ,5932 TG             ,TEGELEN                                 ,0080      ,2022-10-31,OHKL,2013,Overloop 1e verdieping,1.0,1.0,1.0,1.0,2.0,24M ,2022-10-31,4842327.0,1.0,2020-11-23,AFGESLOTEN,lo00523261,REM000090259    ,1333308219110            ,ST              ,2020-11-24,E0018948    ,5932 TG             ,0080      ,"RADIATOR WOONKAMER WORDT NIET WARM, KT HOOG       ",radiatorknop woonkamer                            ,4842327.0,1.0,35000,2020-11-24
REM000090259    ,1409108958790,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 6                             ,5932 TD             ,TEGELEN                                 ,0006      ,2022-03-31,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-31,5075965.0,1.0,2022-02-07,AFGESLOTEN,lo00523249,REM000090259    ,1409108958790            ,OHKLST          ,2022-03-31,E0018948    ,5932 TD             ,0006      ,ONDERHOUD KLEIN; DOORBRANDER; VVV                 ,oorzaak van doorbranden onbekent alles werkt norma,5075965.0,1.0,30400,2022-03-31
REM000090259    ,1409108958790,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 6                             ,5932 TD             ,TEGELEN                                 ,0006      ,2022-03-31,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-31,5075965.0,1.0,2022-02-07,AFGESLOTEN,lo00523249,REM000090259    ,1409108958790            ,OHKLST          ,2022-03-31,E0018948    ,5932 TD             ,0006      ,ONDERHOUD KLEIN; DOORBRANDER; VVV                 ,oorzaak van doorbranden onbekent alles werkt norma,5075965.0,1.0,71000,2022-03-31
REM000090259    ,1409108958790,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 6                             ,5932 TD             ,TEGELEN                                 ,0006      ,2022-03-31,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-31,5109361.0,1.0,2022-04-12,AFGESLOTEN,lo00523249,REM000090259    ,1409108958790            ,ST              ,2022-04-15,E0018947    ,5932 TD             ,0006      ,BNNENWERK EN MOTOR VV IOV JOSWIG                  ,3weg compleet vv ging lastig ivm oxidatie.        ,5109361.0,1.0,19941,2022-04-15
REM000090259    ,1409108958790,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 6                             ,5932 TD             ,TEGELEN                                 ,0006      ,2022-03-31,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-31,5109361.0,1.0,2022-04-12,AFGESLOTEN,lo00523249,REM000090259    ,1409108958790            ,ST              ,2022-04-15,E0018947    ,5932 TD             ,0006      ,BNNENWERK EN MOTOR VV IOV JOSWIG                  ,3weg compleet vv ging lastig ivm oxidatie.        ,5109361.0,1.0,19941,2022-04-15
REM000090259    ,1409108958790,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 6                             ,5932 TD             ,TEGELEN                                 ,0006      ,2022-03-31,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-31,5109361.0,1.0,2022-04-12,AFGESLOTEN,lo00523249,REM000090259    ,1409108958790            ,ST              ,2022-04-15,E0018947    ,5932 TD             ,0006      ,BNNENWERK EN MOTOR VV IOV JOSWIG                  ,3weg compleet vv ging lastig ivm oxidatie.        ,5109361.0,1.0,21941,2022-04-15
REM000090259    ,1409108958790,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,HONDSDIJK 6                             ,5932 TD             ,TEGELEN                                 ,0006      ,2022-03-31,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-31,5109361.0,1.0,2022-04-12,AFGESLOTEN,lo00523249,REM000090259    ,1409108958790            ,ST              ,2022-04-15,E0018947    ,5932 TD             ,0006      ,BNNENWERK EN MOTOR VV IOV JOSWIG                  ,3weg compleet vv ging lastig ivm oxidatie.        ,5109361.0,1.0,21941,2022-04-15
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,12700,2023-06-16
