Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,12700,2023-06-16
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,14441,2023-06-16
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,14441,2023-06-16
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,21351,2023-06-16
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,21351,2023-06-16
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,26481,2023-06-16
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,26481,2023-06-16
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,30500,2023-06-16
REM000090260    ,1035001344910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 24                             ,6171 DE             ,STEIN LB                                ,0024      ,2023-06-16,OHKL,2010,CV RUIMTE 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-16,5228213.0,1.0,2023-02-02,AFGESLOTEN,lo00424310,REM000090260    ,1035001344910            ,OHGO            ,2023-06-16,E0018712    ,6171 DE             ,0024      ,ONDERHOUD GROOT                                   ,"keramische voorplaat viel uit elkaar, uitgebreid o",5228213.0,1.0,30500,2023-06-16
REM000090260    ,1112502303480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTR 27                        ,6225 BP             ,MAASTRICHT                              ,0027      ,2023-07-26,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-26,4604378.0,1.0,2019-02-17,AFGESLOTEN,lo00503829,REM000090260    ,1112502303480            ,OHGO            ,2019-05-21,E0018707    ,6225 BP             ,0027      , ONDERHOUD UITVOEREN                              ,OH OP SUBCALL                                     ,4604378.0,1.0,30000,2019-05-21
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,19741,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,19741,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,19741,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,19741,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,19741,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,32100,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,32100,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,32100,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,32100,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,1.0,32100,2023-01-10
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,19741,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,19741,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,19741,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,19741,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,19741,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,32100,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,32100,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,32100,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,32100,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,2.0,32100,2023-01-13
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,17041,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,17041,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,17041,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,17041,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,17041,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,19741,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,19741,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,19741,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,19741,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,19741,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,22181,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,22181,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,22181,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,22181,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,22181,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,26622,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,26622,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,26622,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,26622,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,26622,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,36600,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,36600,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,36600,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,36600,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,3.0,36600,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,4.0,32200,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,4.0,32200,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,4.0,32200,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,4.0,32200,2023-01-16
REM000090260    ,1227505352190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 61                            ,6181 LB             ,ELSLOO LB                               ,0061      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,5182149.0,2.0,2023-01-10,AFGESLOTEN,lo01011323,REM000090260    ,1227505352190            ,ST              ,2023-01-13,E0018712    ,6181 LB             ,0061      ,B 1/2U VTV 0638843701 STORING POMP VV             ,toestel blijft op 5 en 8 terugvallen doorstroompro,5182149.0,4.0,32200,2023-01-16
REM000090260    ,1227705373520,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 83                            ,6181 LB             ,ELSLOO LB                               ,0083      ,2023-07-17,OHKL,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-17,5002875.0,1.0,2021-11-29,AFGESLOTEN,lo01011334,REM000090260    ,1227705373520            ,ST              ,2021-11-30,E0018712    ,6181 LB             ,0083      ,"KT MOET INGEREGELD WORDEN, TEMP KLOPT OOK NIET    ",bew krijg droger niet weg stast voor ketel        ,5002875.0,1.0,34000,2021-11-30
REM000090260    ,1301606144610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SPECHTHOF 23                            ,6181 KK             ,ELSLOO LB                               ,0023      ,2023-04-24,OHGO,2013,BERGING,1.0,1.0,1.0,4.0,2.0,24M ,2023-04-24,5262468.0,1.0,2023-04-24,AFGESLOTEN,lo01011270,REM000090260    ,1301606144610            ,ST              ,2023-04-25,E0018712    ,6181 KK             ,0023      ,"GCV/GWW, CODE E4, ZELFDE ALS VANOCHTEND.          ","alle randvoorwaarden goed, gasdrukken, afstellinge",5262468.0,1.0,15600,2023-04-25
REM000090260    ,1301606144610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SPECHTHOF 23                            ,6181 KK             ,ELSLOO LB                               ,0023      ,2023-04-24,OHGO,2013,BERGING,1.0,1.0,1.0,4.0,2.0,24M ,2023-04-24,5262468.0,1.0,2023-04-24,AFGESLOTEN,lo01011270,REM000090260    ,1301606144610            ,ST              ,2023-04-25,E0018712    ,6181 KK             ,0023      ,"GCV/GWW, CODE E4, ZELFDE ALS VANOCHTEND.          ","alle randvoorwaarden goed, gasdrukken, afstellinge",5262468.0,1.0,20641,2023-04-25
REM000090259    ,1414109243930,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 74                      ,5932 TL             ,TEGELEN                                 ,0074      ,2023-08-30,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-30,4595939.0,1.0,2019-02-17,AFGESLOTEN,lo00523236,REM000090259    ,1414109243930            ,OHGO            ,2019-03-11,E0018948    ,5932 TL             ,0074      ,FT VOOR 12 KLAAR ZIJN ONDERHOUD UITVOEREN         ,hooglast laaglast instellen werkt niet.           ,4595939.0,1.0,13143,2019-03-11
REM000090259    ,1414109243930,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 74                      ,5932 TL             ,TEGELEN                                 ,0074      ,2023-08-30,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-30,4595939.0,1.0,2019-02-17,AFGESLOTEN,lo00523236,REM000090259    ,1414109243930            ,OHGO            ,2019-03-11,E0018948    ,5932 TL             ,0074      ,FT VOOR 12 KLAAR ZIJN ONDERHOUD UITVOEREN         ,hooglast laaglast instellen werkt niet.           ,4595939.0,1.0,13143,2019-03-11
REM000090259    ,1414109243930,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 74                      ,5932 TL             ,TEGELEN                                 ,0074      ,2023-08-30,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-30,4595939.0,1.0,2019-02-17,AFGESLOTEN,lo00523236,REM000090259    ,1414109243930            ,OHGO            ,2019-03-11,E0018948    ,5932 TL             ,0074      ,FT VOOR 12 KLAAR ZIJN ONDERHOUD UITVOEREN         ,hooglast laaglast instellen werkt niet.           ,4595939.0,1.0,14441,2019-03-11
REM000090259    ,1414109243930,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 74                      ,5932 TL             ,TEGELEN                                 ,0074      ,2023-08-30,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-30,4595939.0,1.0,2019-02-17,AFGESLOTEN,lo00523236,REM000090259    ,1414109243930            ,OHGO            ,2019-03-11,E0018948    ,5932 TL             ,0074      ,FT VOOR 12 KLAAR ZIJN ONDERHOUD UITVOEREN         ,hooglast laaglast instellen werkt niet.           ,4595939.0,1.0,14441,2019-03-11
REM000090259    ,1414109243930,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 74                      ,5932 TL             ,TEGELEN                                 ,0074      ,2023-08-30,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-30,4595939.0,1.0,2019-02-17,AFGESLOTEN,lo00523236,REM000090259    ,1414109243930            ,OHGO            ,2019-03-11,E0018948    ,5932 TL             ,0074      ,FT VOOR 12 KLAAR ZIJN ONDERHOUD UITVOEREN         ,hooglast laaglast instellen werkt niet.           ,4595939.0,1.0,30500,2019-03-11
REM000090259    ,1414109243930,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 74                      ,5932 TL             ,TEGELEN                                 ,0074      ,2023-08-30,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-30,4595939.0,1.0,2019-02-17,AFGESLOTEN,lo00523236,REM000090259    ,1414109243930            ,OHGO            ,2019-03-11,E0018948    ,5932 TL             ,0074      ,FT VOOR 12 KLAAR ZIJN ONDERHOUD UITVOEREN         ,hooglast laaglast instellen werkt niet.           ,4595939.0,1.0,30500,2019-03-11
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5167854.0,1.0,2022-11-23,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2022-11-24,E0018707    ,6225 BP             ,0019      ," WW VALT WEG    ALLE PUNTEN, GEEN KALK  VVV       ",hallsensor reageert direct meermaals gecontroleerd,5167854.0,1.0,12700,2022-11-24
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5167854.0,1.0,2022-11-23,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2022-11-24,E0018707    ,6225 BP             ,0019      ," WW VALT WEG    ALLE PUNTEN, GEEN KALK  VVV       ",hallsensor reageert direct meermaals gecontroleerd,5167854.0,1.0,24700,2022-11-24
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5167854.0,1.0,2022-11-23,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2022-11-24,E0018707    ,6225 BP             ,0019      ," WW VALT WEG    ALLE PUNTEN, GEEN KALK  VVV       ",hallsensor reageert direct meermaals gecontroleerd,5167854.0,1.0,27400,2022-11-24
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,1.0,19700,2023-01-26
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,1.0,19700,2023-01-26
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,1.0,19900,2023-01-26
