Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,1.0,19900,2023-01-26
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,1.0,21911,2023-01-26
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,1.0,21911,2023-01-26
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,1.0,32100,2023-01-26
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,1.0,32100,2023-01-26
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,2.0,19741,2023-01-27
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,2.0,19741,2023-01-27
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,2.0,21941,2023-01-27
REM000090259    ,1426609937100,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,KONINGINNESTRAAT 19                     ,6225 BP             ,MAASTRICHT                              ,0019      ,2023-07-31,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-31,5216130.0,1.0,2023-01-25,AFGESLOTEN,lo00503828,REM000090259    ,1426609937100            ,ST              ,2023-01-26,E0018707    ,6225 BP             ,0019      ,WCV /WWW WD IS GOED. HARD RAAR GELUID BIJ DE CV   ,pomp en drieweg klep vervangen                    ,5216130.0,2.0,21941,2023-01-27
REM000090259    ,1426609937380,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,REMBRANDTSTRAAT 2-C                     ,6225 CC             ,MAASTRICHT                              ,0002-C    ,2023-08-31,OHGO,2014,OVERLOOPKAST,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-31,4827412.0,1.0,2020-10-04,AFGESLOTEN,lo00123949,REM000090259    ,1426609937380            ,ST              ,2020-10-04,E0018707    ,6225 CC             ,0002-C    ,GWW GCV RESET HELPT NIET BARDRUK NORMAAL          ,radiator kranen stonden dicht                     ,4827412.0,1.0,24700,2020-10-04
REM000090259    ,1426609937380,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,REMBRANDTSTRAAT 2-C                     ,6225 CC             ,MAASTRICHT                              ,0002-C    ,2023-08-31,OHGO,2014,OVERLOOPKAST,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-31,4827412.0,1.0,2020-10-04,AFGESLOTEN,lo00123949,REM000090259    ,1426609937380            ,ST              ,2020-10-04,E0018707    ,6225 CC             ,0002-C    ,GWW GCV RESET HELPT NIET BARDRUK NORMAAL          ,radiator kranen stonden dicht                     ,4827412.0,1.0,27400,2020-10-04
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,12700,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,12700,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,20341,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,20341,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,23454,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,23454,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,29741,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,29741,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,30400,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4616346.0,1.0,2019-03-19,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,OHGOST          ,2019-03-20,E0018947    ,5931 NN             ,0124      ,FC TUSSEN 8 EN 10 STAANLATEN ONDERHOUD UITVOEREN  ,E9 ST druksensor en ww-sensor zijn vervangen.     ,4616346.0,1.0,30400,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4617122.0,1.0,2019-03-20,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,ST              ,2019-03-20,E0018947    ,5931 NN             ,0124      ,AT GEEN WW + CV                                   ,e9 storing vakundig specialist remeha ingeschakeld,4617122.0,1.0,32100,2019-03-20
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4615230.0,1.0,2019-03-17,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,ST              ,2019-03-17,E0018947    ,5931 NN             ,0124      , AT GCV. RESETTEN LOST HET NIET OP. WATERDRUK IS  ,E9 storing druksensor dient verv te worden druk ok,4615230.0,1.0,32100,2019-03-17
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4615230.0,1.0,2019-03-17,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,ST              ,2019-03-17,E0018947    ,5931 NN             ,0124      , AT GCV. RESETTEN LOST HET NIET OP. WATERDRUK IS  ,E9 storing druksensor dient verv te worden druk ok,4615230.0,1.0,71000,2019-03-17
REM000090259    ,1831119958300,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 124                          ,5931 NN             ,TEGELEN                                 ,0124      ,2021-06-30,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-06-30,4617246.0,1.0,2019-03-21,AFGESLOTEN,lo00205824,REM000090259    ,1831119958300            ,ST              ,2019-03-21,E0018947    ,5931 NN             ,0124      ,NA 13 UUR GCV GWW                                 ,hall sensor en kabelboom vervangen                ,4617246.0,1.0,32100,2019-03-21
REM000090259    ,18313119987660,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 82                           ,5931 NN             ,TEGELEN                                 ,0082      ,2023-08-31,OHKL,2018,BERGING GANG,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-31,5087158.0,1.0,2022-02-14,AFGESLOTEN,lo00205801,REM000090259    ,18313119987660           ,ST              ,2022-02-22,E0018947    ,5931 NN             ,0082      ,"ENTREEBEURT CV//MERK KETEL:REMEHA AVANTA, KETEL IS",klant gegevens kloppen niet                       ,5087158.0,1.0,30100,2022-02-22
REM000090259    ,20090412254,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,SEVERENPLEIN 39                         ,6225 AZ             ,MAASTRICHT                              ,0039      ,2023-07-24,OHGO,2009,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-24,4636001.0,1.0,2019-05-27,AFGESLOTEN,lo00349330,REM000090259    ,20090412254              ,ST              ,2019-05-27,E0018707    ,6225 AZ             ,0039      ,AT STORING GCV GWW                                ,gaskraan stond dicht na onderhoud.                ,4636001.0,1.0,11922,2019-05-27
REM000090259    ,201801180071,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 37                      ,5932 TH             ,TEGELEN                                 ,0037      ,2022-11-08,OHGO,2016,OVERLOOP,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-08,4989340.0,1.0,2021-10-20,AFGESLOTEN,lo00523242,REM000090259    ,201801180071             ,ST              ,2021-10-21,E0018947    ,5932 TH             ,0037      ,"LEKKAGE, UIT DE KETEL, DRUPPELEND, IS OPVANGBAAR, ","klein beetje water in voormantel, alle waterdragen",4989340.0,1.0,24700,2021-10-21
REM000090259    ,201801180071,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 37                      ,5932 TH             ,TEGELEN                                 ,0037      ,2022-11-08,OHGO,2016,OVERLOOP,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-08,4989340.0,1.0,2021-10-20,AFGESLOTEN,lo00523242,REM000090259    ,201801180071             ,ST              ,2021-10-21,E0018947    ,5932 TH             ,0037      ,"LEKKAGE, UIT DE KETEL, DRUPPELEND, IS OPVANGBAAR, ","klein beetje water in voormantel, alle waterdragen",4989340.0,1.0,27400,2021-10-21
REM000090259    ,201801180071,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 37                      ,5932 TH             ,TEGELEN                                 ,0037      ,2022-11-08,OHGO,2016,OVERLOOP,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-08,4989340.0,1.0,2021-10-20,AFGESLOTEN,lo00523242,REM000090259    ,201801180071             ,ST              ,2021-10-21,E0018947    ,5932 TH             ,0037      ,"LEKKAGE, UIT DE KETEL, DRUPPELEND, IS OPVANGBAAR, ","klein beetje water in voormantel, alle waterdragen",4989340.0,1.0,32100,2021-10-21
REM000090260    ,0707302727060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 37                        ,6171 PG             ,STEIN LB                                ,0037      ,2022-10-19,OHGO,2007,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-19,4817196.0,1.0,2020-09-01,AFGESLOTEN,lo01010927,REM000090260    ,0707302727060            ,ST              ,2020-09-02,E0018712    ,6171 PG             ,0037      ,WISSELAAR VV IOV NOVAK                            ,"toestel &gt;10jaar,geen garantie wisselaar        ",4817196.0,1.0,21307,2020-09-02
REM000090260    ,0707302727060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 37                        ,6171 PG             ,STEIN LB                                ,0037      ,2022-10-19,OHGO,2007,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-19,4817196.0,1.0,2020-09-01,AFGESLOTEN,lo01010927,REM000090260    ,0707302727060            ,ST              ,2020-09-02,E0018712    ,6171 PG             ,0037      ,WISSELAAR VV IOV NOVAK                            ,"toestel &gt;10jaar,geen garantie wisselaar        ",4817196.0,1.0,21307,2020-09-02
REM000090260    ,0707302727060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 37                        ,6171 PG             ,STEIN LB                                ,0037      ,2022-10-19,OHGO,2007,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-19,4817196.0,1.0,2020-09-01,AFGESLOTEN,lo01010927,REM000090260    ,0707302727060            ,ST              ,2020-09-02,E0018712    ,6171 PG             ,0037      ,WISSELAAR VV IOV NOVAK                            ,"toestel &gt;10jaar,geen garantie wisselaar        ",4817196.0,1.0,21381,2020-09-02
REM000090260    ,0707302727060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 37                        ,6171 PG             ,STEIN LB                                ,0037      ,2022-10-19,OHGO,2007,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-19,4817196.0,1.0,2020-09-01,AFGESLOTEN,lo01010927,REM000090260    ,0707302727060            ,ST              ,2020-09-02,E0018712    ,6171 PG             ,0037      ,WISSELAAR VV IOV NOVAK                            ,"toestel &gt;10jaar,geen garantie wisselaar        ",4817196.0,1.0,21381,2020-09-02
REM000090260    ,0707302727060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 37                        ,6171 PG             ,STEIN LB                                ,0037      ,2022-10-19,OHGO,2007,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-19,4817196.0,1.0,2020-09-01,AFGESLOTEN,lo01010927,REM000090260    ,0707302727060            ,ST              ,2020-09-02,E0018712    ,6171 PG             ,0037      ,WISSELAAR VV IOV NOVAK                            ,"toestel &gt;10jaar,geen garantie wisselaar        ",4817196.0,1.0,23441,2020-09-02
REM000090260    ,0707302727060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 37                        ,6171 PG             ,STEIN LB                                ,0037      ,2022-10-19,OHGO,2007,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-19,4817196.0,1.0,2020-09-01,AFGESLOTEN,lo01010927,REM000090260    ,0707302727060            ,ST              ,2020-09-02,E0018712    ,6171 PG             ,0037      ,WISSELAAR VV IOV NOVAK                            ,"toestel &gt;10jaar,geen garantie wisselaar        ",4817196.0,1.0,23441,2020-09-02
REM000090260    ,0707302727060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 37                        ,6171 PG             ,STEIN LB                                ,0037      ,2022-10-19,OHGO,2007,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-19,4817196.0,1.0,2020-09-01,AFGESLOTEN,lo01010927,REM000090260    ,0707302727060            ,ST              ,2020-09-02,E0018712    ,6171 PG             ,0037      ,WISSELAAR VV IOV NOVAK                            ,"toestel &gt;10jaar,geen garantie wisselaar        ",4817196.0,1.0,30500,2020-09-02
REM000090260    ,0707302727060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 37                        ,6171 PG             ,STEIN LB                                ,0037      ,2022-10-19,OHGO,2007,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-19,4817196.0,1.0,2020-09-01,AFGESLOTEN,lo01010927,REM000090260    ,0707302727060            ,ST              ,2020-09-02,E0018712    ,6171 PG             ,0037      ,WISSELAAR VV IOV NOVAK                            ,"toestel &gt;10jaar,geen garantie wisselaar        ",4817196.0,1.0,30500,2020-09-02
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,4993533.0,1.0,2021-11-03,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,ST              ,2021-11-03,E0018707    ,6225 BW             ,0002      ,"DOORBRANDER, WEL WW.                              ",Kt is lerende                                     ,4993533.0,1.0,24700,2021-11-03
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,4993533.0,1.0,2021-11-03,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,ST              ,2021-11-03,E0018707    ,6225 BW             ,0002      ,"DOORBRANDER, WEL WW.                              ",Kt is lerende                                     ,4993533.0,1.0,26600,2021-11-03
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,4993533.0,1.0,2021-11-03,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,ST              ,2021-11-03,E0018707    ,6225 BW             ,0002      ,"DOORBRANDER, WEL WW.                              ",Kt is lerende                                     ,4993533.0,1.0,27400,2021-11-03
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,12700,2023-08-14
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,12700,2023-08-14
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,12700,2023-08-14
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,24700,2023-08-14
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,24700,2023-08-14
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,24700,2023-08-14
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,30500,2023-08-14
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,30500,2023-08-14
REM000090260    ,1317707049590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 2               ,6225 BW             ,MAASTRICHT                              ,0002      ,2023-08-14,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-14,5231944.0,1.0,2023-02-02,AFGESLOTEN,lo00503835,REM000090260    ,1317707049590            ,OHGO            ,2023-08-14,E0018707    ,6225 BW             ,0002      ,ONDERHOUD GROOT                                   ,Instr exp vat. Call 20min telaat gestart          ,5231944.0,1.0,30500,2023-08-14
REM000090260    ,13198072109950,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 6               ,6225 BW             ,MAASTRICHT                              ,0006      ,2023-07-31,OHKL,2013,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-31,5003969.0,2.0,2021-12-07,NT        ,lo00124403,REM000090260    ,13198072109950           ,ST              ,2021-12-07,E0018707    ,6225 BW             ,0006      ,flowsensor defect                                 ,was afgesproken namiddag                          ,5003969.0,1.0,19941,2021-12-06
REM000090260    ,13198072109950,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 6               ,6225 BW             ,MAASTRICHT                              ,0006      ,2023-07-31,OHKL,2013,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-31,5003969.0,2.0,2021-12-07,NT        ,lo00124403,REM000090260    ,13198072109950           ,ST              ,2021-12-07,E0018707    ,6225 BW             ,0006      ,flowsensor defect                                 ,was afgesproken namiddag                          ,5003969.0,1.0,19941,2021-12-06
REM000090260    ,1319807211170,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 14              ,6225 BW             ,MAASTRICHT                              ,0014      ,2023-08-01,OHGO,2012,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-01,4671593.0,1.0,2019-07-09,NT        ,lo00124436,REM000090260    ,1319807211170            ,OHKL            ,2019-07-18,E0018707    ,6225 BW             ,0014      ,ONDERHOUD KLEIN                                   ,per ongeluk aangeklikt                            ,4671593.0,2.0,30400,2019-07-18
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,12700,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,12700,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,17022,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,17022,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,21354,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,21354,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,30500,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,30500,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,71000,2022-04-08
REM000090260    ,1326007554910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 22                 ,6181 CD             ,ELSLOO LB                               ,0022      ,2022-04-08,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-08,5068961.0,1.0,2022-02-07,AFGESLOTEN,lo01011180,REM000090260    ,1326007554910            ,OHGO            ,2022-04-08,E0018712    ,6181 CD             ,0022      ,ONDERHOUD GROOT                                   ,veiligheidssensor geplaatst                       ,5068961.0,1.0,71000,2022-04-08
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,1.0,32100,2021-10-18
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,1.0,32100,2021-10-18
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,1.0,32100,2021-10-18
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,1.0,32100,2021-10-18
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,19751,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,19751,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,19751,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,19751,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,22181,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,22181,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,22181,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,22181,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,26641,2021-10-20
