Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,26641,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,26641,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,26641,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,5165802.0,1.0,2022-11-17,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,OHGOST          ,2022-11-17,E0018712    ,6171 PD             ,0002      ,"B 15 MIN VTV 0640118216, ONDERHOUD GROOT+ ST GWW  ",cv ketel verkeerd aangesloten                     ,5165802.0,1.0,26632,2022-11-17
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,5165802.0,1.0,2022-11-17,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,OHGOST          ,2022-11-17,E0018712    ,6171 PD             ,0002      ,"B 15 MIN VTV 0640118216, ONDERHOUD GROOT+ ST GWW  ",cv ketel verkeerd aangesloten                     ,5165802.0,1.0,27332,2022-11-17
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,5165802.0,1.0,2022-11-17,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,OHGOST          ,2022-11-17,E0018712    ,6171 PD             ,0002      ,"B 15 MIN VTV 0640118216, ONDERHOUD GROOT+ ST GWW  ",cv ketel verkeerd aangesloten                     ,5165802.0,1.0,30500,2022-11-17
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-17,5167684.0,1.0,2022-11-22,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2022-11-22,E0018712    ,6171 PD             ,0002      ,"GWW GCV, RESET HELPT NIET,  AANVOER EN            ",afschot in muur niet in orde steeds verstopt      ,5167684.0,1.0,35000,2022-11-23
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,1.0,32100,2021-10-18
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,1.0,32100,2021-10-18
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,1.0,32100,2021-10-18
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,1.0,32100,2021-10-18
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,19751,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,19751,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,19751,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,19751,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,22181,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,22181,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,22181,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,22181,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,26641,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,26641,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,26641,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,4988083.0,1.0,2021-10-18,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2021-10-18,E0018712    ,6171 PD             ,0002      ,GCV. KT IS ZWART. WERKT NIET. NIEUWE BATTERIJEN IN,kt kabelbreuk                                     ,4988083.0,2.0,26641,2021-10-20
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,5165802.0,1.0,2022-11-17,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,OHGOST          ,2022-11-17,E0018712    ,6171 PD             ,0002      ,"B 15 MIN VTV 0640118216, ONDERHOUD GROOT+ ST GWW  ",cv ketel verkeerd aangesloten                     ,5165802.0,1.0,26632,2022-11-17
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,5165802.0,1.0,2022-11-17,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,OHGOST          ,2022-11-17,E0018712    ,6171 PD             ,0002      ,"B 15 MIN VTV 0640118216, ONDERHOUD GROOT+ ST GWW  ",cv ketel verkeerd aangesloten                     ,5165802.0,1.0,27332,2022-11-17
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,5165802.0,1.0,2022-11-17,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,OHGOST          ,2022-11-17,E0018712    ,6171 PD             ,0002      ,"B 15 MIN VTV 0640118216, ONDERHOUD GROOT+ ST GWW  ",cv ketel verkeerd aangesloten                     ,5165802.0,1.0,30500,2022-11-17
REM000090260    ,1400908467810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 2                       ,6171 PD             ,STEIN LB                                ,0002      ,2022-11-17,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-17,5167684.0,1.0,2022-11-22,AFGESLOTEN,lo01010903,REM000090260    ,1400908467810            ,ST              ,2022-11-22,E0018712    ,6171 PD             ,0002      ,"GWW GCV, RESET HELPT NIET,  AANVOER EN            ",afschot in muur niet in orde steeds verstopt      ,5167684.0,1.0,35000,2022-11-23
REM000090260    ,1418909514490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 16          ,6181 CD             ,ELSLOO LB                               ,0016      ,2023-08-22,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-22,5230437.0,1.0,2023-02-02,AFGESLOTEN,lo01011177,REM000090260    ,1418909514490            ,OHKL            ,2023-08-22,E0018712    ,6181 CD             ,0016      ,"ONDERHOUD KLEIN,VVV                               ",gasdruktest uitgevoerd                            ,5230437.0,1.0,12700,2023-08-22
REM000090260    ,1418909514490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 16          ,6181 CD             ,ELSLOO LB                               ,0016      ,2023-08-22,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-22,5230437.0,1.0,2023-02-02,AFGESLOTEN,lo01011177,REM000090260    ,1418909514490            ,OHKL            ,2023-08-22,E0018712    ,6181 CD             ,0016      ,"ONDERHOUD KLEIN,VVV                               ",gasdruktest uitgevoerd                            ,5230437.0,1.0,17022,2023-08-22
REM000090260    ,1418909514490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 16          ,6181 CD             ,ELSLOO LB                               ,0016      ,2023-08-22,OHGO,2014,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-22,5230437.0,1.0,2023-02-02,AFGESLOTEN,lo01011177,REM000090260    ,1418909514490            ,OHKL            ,2023-08-22,E0018712    ,6181 CD             ,0016      ,"ONDERHOUD KLEIN,VVV                               ",gasdruktest uitgevoerd                            ,5230437.0,1.0,30400,2023-08-22
REM000090260    ,1424009741900,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 19          ,6181 CC             ,ELSLOO LB                               ,0019      ,2022-10-06,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4937070.0,1.0,2021-04-21,AFGESLOTEN,lo01011166,REM000090260    ,1424009741900            ,ST              ,2021-04-22,E0018712    ,6181 CC             ,0019      ,"GCV. WEL WW GEEN DRUP KRAAN, VVV. GEEN ZIEKEN.    ",beter door vragen. mevr wist niet waarvoor ik kwam,4937070.0,1.0,12700,2021-04-22
REM000090260    ,1425509861340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,GOUVERNEUR HOUBENSTRAAT 5               ,6225 BV             ,MAASTRICHT                              ,0005      ,2023-08-01,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-01,4690891.0,1.0,2019-10-01,AFGESLOTEN,lo00124336,REM000090260    ,1425509861340            ,ST              ,2019-10-04,E0018707    ,6225 BV             ,0005      ,LEKKAGE VERHELPEN                                 ,Condensslang vervangen                            ,4690891.0,1.0,71000,2019-10-04
REM000090260    ,15069111116850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 39                  ,6171 PN             ,STEIN LB                                ,0039      ,2023-08-02,OHGO,2015,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-02,4601326.0,1.0,2019-02-17,AFGESLOTEN,lo00425567,REM000090260    ,15069111116850           ,OHKL            ,2019-12-17,E0018712    ,6171 PN             ,0039      , ONDERHOUD UITVOEREN                              ,batterij leeg eurolyzer                           ,4601326.0,1.0,24700,2019-12-17
REM000090260    ,15069111116850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 39                  ,6171 PN             ,STEIN LB                                ,0039      ,2023-08-02,OHGO,2015,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-02,4601326.0,1.0,2019-02-17,AFGESLOTEN,lo00425567,REM000090260    ,15069111116850           ,OHKL            ,2019-12-17,E0018712    ,6171 PN             ,0039      , ONDERHOUD UITVOEREN                              ,batterij leeg eurolyzer                           ,4601326.0,1.0,29654,2019-12-17
REM000090260    ,15069111116850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 39                  ,6171 PN             ,STEIN LB                                ,0039      ,2023-08-02,OHGO,2015,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-02,4601326.0,1.0,2019-02-17,AFGESLOTEN,lo00425567,REM000090260    ,15069111116850           ,OHKL            ,2019-12-17,E0018712    ,6171 PN             ,0039      , ONDERHOUD UITVOEREN                              ,batterij leeg eurolyzer                           ,4601326.0,1.0,30400,2019-12-17
REM000090260    ,15069111116850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 39                  ,6171 PN             ,STEIN LB                                ,0039      ,2023-08-02,OHGO,2015,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-02,4904740.0,1.0,2021-01-17,AFGESLOTEN,lo00425567,REM000090260    ,15069111116850           ,OHGO            ,2021-11-10,E0018712    ,6171 PN             ,0039      ,ONDERHOUD GROOT UITVOEREN VVV                     ,afsluiters binnen exp v en gasleiding is te dun   ,4904740.0,1.0,12700,2021-11-10
REM000090260    ,15069111116850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 39                  ,6171 PN             ,STEIN LB                                ,0039      ,2023-08-02,OHGO,2015,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-02,4904740.0,1.0,2021-01-17,AFGESLOTEN,lo00425567,REM000090260    ,15069111116850           ,OHGO            ,2021-11-10,E0018712    ,6171 PN             ,0039      ,ONDERHOUD GROOT UITVOEREN VVV                     ,afsluiters binnen exp v en gasleiding is te dun   ,4904740.0,1.0,17022,2021-11-10
REM000090260    ,15069111116850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 39                  ,6171 PN             ,STEIN LB                                ,0039      ,2023-08-02,OHGO,2015,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-02,4904740.0,1.0,2021-01-17,AFGESLOTEN,lo00425567,REM000090260    ,15069111116850           ,OHGO            ,2021-11-10,E0018712    ,6171 PN             ,0039      ,ONDERHOUD GROOT UITVOEREN VVV                     ,afsluiters binnen exp v en gasleiding is te dun   ,4904740.0,1.0,30500,2021-11-10
REM000090260    ,1508211175430,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 31                     ,6171 WR             ,STEIN LB                                ,0031      ,2023-09-05,OHGO,2015,WAS HOK,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-05,4601917.0,1.0,2019-02-17,AFGESLOTEN,lo00448555,REM000090260    ,1508211175430            ,OHKL            ,2019-11-25,E0018712    ,6171 WR             ,0031      ," ONDERHOUD UITVOEREN, KLANT WILT DAT MONTEUR      ",mag niet met 2 monteurs naar binnen               ,4601917.0,1.0,30000,2019-11-26
REM000090260    ,1508211175430,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 31                     ,6171 WR             ,STEIN LB                                ,0031      ,2023-09-05,OHGO,2015,WAS HOK,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-05,4601917.0,1.0,2019-02-17,AFGESLOTEN,lo00448555,REM000090260    ,1508211175430            ,OHKL            ,2019-11-25,E0018712    ,6171 WR             ,0031      ," ONDERHOUD UITVOEREN, KLANT WILT DAT MONTEUR      ",mag niet met 2 monteurs naar binnen               ,4601917.0,1.0,71000,2019-11-25
REM000090260    ,0719303174850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 13                        ,6171 PG             ,STEIN LB                                ,0013      ,2023-07-25,OHKL,2007,zolder,1.0,1.0,4.0,4.0,1.0,24M ,2023-07-25,4627576.0,1.0,2019-04-25,AFGESLOTEN,lo00033623,REM000090260    ,0719303174850            ,ST              ,2019-04-25,E0018712    ,6171 PG             ,0013      ,"GEEN CV + WW, NIET IN STAAT IETS TE CONTROLEREN   ",ohd groot laten inplannen.                        ,4627576.0,1.0,12700,2019-04-25
REM000090260    ,0719303174850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 13                        ,6171 PG             ,STEIN LB                                ,0013      ,2023-07-25,OHKL,2007,zolder,1.0,1.0,4.0,4.0,1.0,24M ,2023-07-25,4597188.0,2.0,2019-05-07,AFGESLOTEN,lo00033623,REM000090260    ,0719303174850            ,OHGO            ,2019-05-07,E0018712    ,6171 PG             ,0013      ,AM ONDERHOUD UITVOEREN                            ,"wisselaar lekt, besteld                           ",4597188.0,2.0,30000,2019-05-07
REM000090260    ,0814704741220,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAALBRUGSKENSWEG 50                     ,6171 JA             ,STEIN LB                                ,0050      ,2022-10-06,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4722823.0,1.0,2020-01-09,AFGESLOTEN,lo01010668,REM000090260    ,0814704741220            ,ST              ,2020-01-09,E0018712    ,6171 JA             ,0050      ,STORING STCODE E8                                 ,"druk afgelsten,te hoog. ventilatorstekker los,hets",4722823.0,1.0,18832,2020-01-09
REM000090260    ,0900193540220076255071707,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 14                ,6171 JP             ,STEIN LB                                ,0014      ,2022-03-25,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-25,5301348.0,1.0,2023-10-24,AFGESLOTEN,lo00047600,REM000090260    ,0900193540220076255071707,ST              ,2023-10-25,E0018712    ,6171 JP             ,0014      ,"GCV, GWW, DRUK GOED IS GISTER GEVULD DOOR MONTEUR,","toestel in orde, radiatoren stonden dicht. slecht ",5301348.0,1.0,27400,2023-10-25
REM000090260    ,0901811520599573210717203,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 72                         ,6171 XZ             ,STEIN LB                                ,0072      ,2023-01-11,OHKL,2007,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-01-11,4912501.0,1.0,2021-01-28,AFGESLOTEN,lo00061472,REM000090260    ,0901811520599573210717203,OHKLST          ,2021-01-28,E0018712    ,6171 XZ             ,0072      ,ONDERHOUD UITVOEREN + WISSELENDE TEMP WW          ,50 Â°Continu tap                                  ,4912501.0,1.0,24700,2021-01-28
REM000090260    ,0901811520599573210717203,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 72                         ,6171 XZ             ,STEIN LB                                ,0072      ,2023-01-11,OHKL,2007,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-01-11,4912501.0,1.0,2021-01-28,AFGESLOTEN,lo00061472,REM000090260    ,0901811520599573210717203,OHKLST          ,2021-01-28,E0018712    ,6171 XZ             ,0072      ,ONDERHOUD UITVOEREN + WISSELENDE TEMP WW          ,50 Â°Continu tap                                  ,4912501.0,1.0,27400,2021-01-28
REM000090260    ,0901811520599573210717203,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 72                         ,6171 XZ             ,STEIN LB                                ,0072      ,2023-01-11,OHKL,2007,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-01-11,4912501.0,1.0,2021-01-28,AFGESLOTEN,lo00061472,REM000090260    ,0901811520599573210717203,OHKLST          ,2021-01-28,E0018712    ,6171 XZ             ,0072      ,ONDERHOUD UITVOEREN + WISSELENDE TEMP WW          ,50 Â°Continu tap                                  ,4912501.0,1.0,30400,2021-01-28
REM000090260    ,1532412738630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 41                  ,6171 PN             ,STEIN LB                                ,0041      ,2021-10-08,OHKL,2005,KAST SLAAPKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2021-10-08,5250476.0,1.0,2023-03-07,AFGESLOTEN,lo00033567,REM000090260    ,1532412738630            ,ST              ,2023-03-07,E0018712    ,6171 PN             ,0041      ,B 30 MIN VTV 0683227732 GEEN CV/WEL WW. LEKKAGE   ,"Condensafvoer verstopt, syfons beiden  gereinigd v",5250476.0,1.0,25750,2023-03-07
REM000090260    ,1604113211260,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 17                      ,6171 KD             ,STEIN LB                                ,0017      ,2023-02-27,OH,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5235609.0,2.0,2023-02-27,NT        ,lo01010716,REM000090260    ,1604113211260            ,ST              ,2023-03-01,E0018712    ,6171 KD             ,0017      ,STORING MANOMETER VV EN OHKL                      ,aangebeld en tekefonisch geen gehoor              ,5235609.0,1.0,30000,2023-02-27
REM000090260    ,1604113211260,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 17                      ,6171 KD             ,STEIN LB                                ,0017      ,2023-02-27,OH,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5235609.0,2.0,2023-02-27,NT        ,lo01010716,REM000090260    ,1604113211260            ,ST              ,2023-03-01,E0018712    ,6171 KD             ,0017      ,STORING MANOMETER VV EN OHKL                      ,aangebeld en tekefonisch geen gehoor              ,5235609.0,1.0,32100,2023-02-27
REM000090260    ,1604113211260,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 17                      ,6171 KD             ,STEIN LB                                ,0017      ,2023-02-27,OH,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5235609.0,1.0,2023-02-02,WOO       ,lo01010716,REM000090260    ,1604113211260            ,OHKLST          ,2023-02-27,E0018712    ,6171 KD             ,0017      ,ONDERHOUD KLEIN EN GWW EN GCV/ KLANT KAN ZELF     ,manometer kapot                                   ,5235609.0,1.0,30000,2023-02-27
REM000090260    ,1604113211260,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 17                      ,6171 KD             ,STEIN LB                                ,0017      ,2023-02-27,OH,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2021-09-24,5235609.0,1.0,2023-02-02,WOO       ,lo01010716,REM000090260    ,1604113211260            ,OHKLST          ,2023-02-27,E0018712    ,6171 KD             ,0017      ,ONDERHOUD KLEIN EN GWW EN GCV/ KLANT KAN ZELF     ,manometer kapot                                   ,5235609.0,1.0,32100,2023-02-27
REM000090260    ,1604813243730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 15                          ,6181 KT             ,ELSLOO LB                               ,0015      ,2023-07-24,OHKL,2016,BERGING,1.0,1.0,1.0,4.0,2.0,24M ,2023-07-24,4906876.0,1.0,2021-01-17,AFGESLOTEN,lo00283998,REM000090260    ,1604813243730            ,OHGO            ,2021-08-31,E0018712    ,6181 KT             ,0015      ,ONDERHOUD UITVOEREN                               ,overdrukklep geplaatst ivm condens aanslag in toes,4906876.0,1.0,30500,2021-08-31
REM000090260    ,1604813243730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 15                          ,6181 KT             ,ELSLOO LB                               ,0015      ,2023-07-24,OHKL,2016,BERGING,1.0,1.0,1.0,4.0,2.0,24M ,2023-07-24,4906876.0,1.0,2021-01-17,AFGESLOTEN,lo00283998,REM000090260    ,1604813243730            ,OHGO            ,2021-08-31,E0018712    ,6181 KT             ,0015      ,ONDERHOUD UITVOEREN                               ,overdrukklep geplaatst ivm condens aanslag in toes,4906876.0,1.0,30500,2021-08-31
REM000090260    ,1616113892680,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 49                              ,6181 KS             ,ELSLOO LB                               ,0049      ,2023-07-20,OHKL,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-20,4906899.0,1.0,2021-01-17,AFGESLOTEN,lo00283977,REM000090260    ,1616113892680            ,OHGO            ,2021-09-07,E0018712    ,6181 KS             ,0049      ,ONDERHOUD UITVOEREN                               ,geen plek voor tst                                ,4906899.0,1.0,30600,2021-09-30
REM000090260    ,1617613997080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 84                      ,6171 KM             ,STEIN LB                                ,0084      ,2023-07-20,OHKL,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-20,4905959.0,1.0,2021-01-17,AFGESLOTEN,lo00048388,REM000090260    ,1617613997080            ,OHGO            ,2021-08-30,E0018712    ,6171 KM             ,0084      ,ONDERHOUD UITVOEREN                               ,toestel is jaar geleden vv aldus klant            ,4905959.0,1.0,12700,2021-09-24
REM000090260    ,1617613997080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 84                      ,6171 KM             ,STEIN LB                                ,0084      ,2023-07-20,OHKL,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-20,4905959.0,1.0,2021-01-17,AFGESLOTEN,lo00048388,REM000090260    ,1617613997080            ,OHGO            ,2021-08-30,E0018712    ,6171 KM             ,0084      ,ONDERHOUD UITVOEREN                               ,toestel is jaar geleden vv aldus klant            ,4905959.0,1.0,17022,2021-09-24
REM000090260    ,1617613997080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 84                      ,6171 KM             ,STEIN LB                                ,0084      ,2023-07-20,OHKL,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-20,4905959.0,1.0,2021-01-17,AFGESLOTEN,lo00048388,REM000090260    ,1617613997080            ,OHGO            ,2021-08-30,E0018712    ,6171 KM             ,0084      ,ONDERHOUD UITVOEREN                               ,toestel is jaar geleden vv aldus klant            ,4905959.0,1.0,30400,2021-09-24
REM000090260    ,1630114819330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 8             ,6171 JV             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,4906767.0,1.0,2021-01-17,AFGESLOTEN,lo00048643,REM000090260    ,1630114819330            ,ST              ,2021-08-30,E0018712    ,6171 JV             ,0008      ,"LEKT OVER ELEKTRA , VVV, GEEN ZIEKEN, OHGO IS     ",alle radiatoren en afsluiters stonden dicht.      ,4906767.0,1.0,24700,2021-08-30
REM000090260    ,1630114819330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 8             ,6171 JV             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,4906767.0,1.0,2021-01-17,AFGESLOTEN,lo00048643,REM000090260    ,1630114819330            ,ST              ,2021-08-30,E0018712    ,6171 JV             ,0008      ,"LEKT OVER ELEKTRA , VVV, GEEN ZIEKEN, OHGO IS     ",alle radiatoren en afsluiters stonden dicht.      ,4906767.0,1.0,26181,2021-08-30
REM000090260    ,1630114819330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 8             ,6171 JV             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,4970598.0,1.0,2021-08-30,AFGESLOTEN,lo00048643,REM000090260    ,1630114819330            ,OHGO            ,2021-09-30,E0018712    ,6171 JV             ,0008      ,ONDERHOUD GROOT                                   ,"klant niet te verstaan,normaal communiceren onmoge",4970598.0,1.0,17022,2021-09-30
REM000090260    ,1630114819330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 8             ,6171 JV             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,4970598.0,1.0,2021-08-30,AFGESLOTEN,lo00048643,REM000090260    ,1630114819330            ,OHGO            ,2021-09-30,E0018712    ,6171 JV             ,0008      ,ONDERHOUD GROOT                                   ,"klant niet te verstaan,normaal communiceren onmoge",4970598.0,1.0,30500,2021-09-30
REM000090260    ,1630114819330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 8             ,6171 JV             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,4991033.0,1.0,2021-10-26,AFGESLOTEN,lo00048643,REM000090260    ,1630114819330            ,ST              ,2021-10-26,E0018712    ,6171 JV             ,0008      ,GCV GWW. SPREKEN GEEN NEDERLANDS. BUURVROUW GEEFT ,bewoners zetten alle radiatorkranen dicht alles op,4991033.0,1.0,24700,2021-10-26
REM000090260    ,1630114819330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 8             ,6171 JV             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,4991033.0,1.0,2021-10-26,AFGESLOTEN,lo00048643,REM000090260    ,1630114819330            ,ST              ,2021-10-26,E0018712    ,6171 JV             ,0008      ,GCV GWW. SPREKEN GEEN NEDERLANDS. BUURVROUW GEEFT ,bewoners zetten alle radiatorkranen dicht alles op,4991033.0,1.0,27400,2021-10-26
REM000090260    ,1630114819330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 8             ,6171 JV             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,4991833.0,1.0,2021-10-28,AFGESLOTEN,lo00048643,REM000090260    ,1630114819330            ,ST              ,2021-10-28,E0018712    ,6171 JV             ,0008      ,"ST AAN CV, GWW OP ALLE TAPPUNTEN,  CV ZOU HET WEL ","Wederom alle radiatoren dicht, klant beweert dat z",4991833.0,1.0,27200,2021-10-28
REM000090260    ,1630114819330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 8             ,6171 JV             ,STEIN LB                                ,0008      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,5226683.0,1.0,2023-02-02,AFGESLOTEN,lo00048643,REM000090260    ,1630114819330            ,OHKL            ,2023-07-14,E0018712    ,6171 JV             ,0008      ,ONDERHOUD KLEIN                                   ,ketel stond op E9 .wederom alle radiatoren dicht. ,5226683.0,1.0,30400,2023-07-14
REM000090260    ,1700415366100,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 18                       ,6181 NH             ,ELSLOO LB                               ,0018      ,2023-07-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,4774048.0,1.0,2020-03-13,AFGESLOTEN,lo00113264,REM000090260    ,1700415366100            ,OHGO            ,2020-11-06,E0018712    ,6181 NH             ,0018      ,ONDERHOUD UITVOEREN                               ,NIEUW TOESTEL ?                                   ,4774048.0,1.0,30000,2020-11-06
REM000090260    ,0902111111110000905041035,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 22                             ,6171 DE             ,STEIN LB                                ,0022      ,2023-05-30,OHKL,2011,KAST,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-30,4989310.0,1.0,2021-10-20,AFGESLOTEN,lo00424308,REM000090260    ,0902111111110000905041035,ST              ,2021-10-20,E0018712    ,6171 DE             ,0022      ,"GEEN CV, LEKKAGE, UIT DE KETEL, BIJ GEBRUIK BEGINT",niet gebeugeld!!!!!!!                             ,4989310.0,1.0,23600,2021-10-20
REM000090260    ,0902111111110000905041035,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 22                             ,6171 DE             ,STEIN LB                                ,0022      ,2023-05-30,OHKL,2011,KAST,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-30,4989310.0,1.0,2021-10-20,AFGESLOTEN,lo00424308,REM000090260    ,0902111111110000905041035,ST              ,2021-10-20,E0018712    ,6171 DE             ,0022      ,"GEEN CV, LEKKAGE, UIT DE KETEL, BIJ GEBRUIK BEGINT",niet gebeugeld!!!!!!!                             ,4989310.0,1.0,33482,2021-10-20
REM000090260    ,0904193485720076255071701,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SPECHTHOF 30                            ,6181 KJ             ,ELSLOO LB                               ,0030      ,2022-10-25,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-25,4588861.0,1.0,2019-02-15,AFGESLOTEN,lo01011266,REM000090260    ,0904193485720076255071701,ST              ,2019-02-15,E0018711    ,6181 KJ             ,0030      ," AT LAWAAI , MEVR IS NIET DUIDELIJK               ",omvormer zonnepanelen maakt geluid ; mail zakelijk,4588861.0,1.0,27100,2019-02-15
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,12700,2020-11-18
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,12700,2020-11-18
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,14441,2020-11-18
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,14441,2020-11-18
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,20271,2020-11-18
