Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,20271,2020-11-18
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,23441,2020-11-18
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,23441,2020-11-18
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,30500,2020-11-18
REM000090260    ,0905002582000000905041009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 4                        ,6181 AJ             ,ELSLOO LB                               ,0004      ,2022-11-28,OHGO,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-28,4840795.0,1.0,2020-11-17,AFGESLOTEN,lo01011110,REM000090260    ,0905002582000000905041009,ST              ,2020-11-18,E0018712    ,6181 AJ             ,0004      ,"STORING GEEN WW OVERAL IN HET HUIS, WEL CV GEEN   ",tevens voorplaat isolatie vervangen inclusief alle,4840795.0,1.0,30500,2020-11-18
REM000090260    ,0909193269790076255071616,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 33                  ,6171 PN             ,STEIN LB                                ,0033      ,2023-08-02,OHGO,2016,SLAAPKAMER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5232270.0,1.0,2023-02-02,AFGESLOTEN,lo00033534,REM000090260    ,0909193269790076255071616,OHKLST          ,2023-08-02,E0018712    ,6171 PN             ,0033      ,"B 1/2 VTV, WOONT HIER NOG NIET. EN OPZICHTER GEEFT",st code E9 cv ketel totaal leeg                   ,5232270.0,1.0,12700,2023-08-02
REM000090260    ,0909193269790076255071616,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 33                  ,6171 PN             ,STEIN LB                                ,0033      ,2023-08-02,OHGO,2016,SLAAPKAMER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-02,5232270.0,1.0,2023-02-02,AFGESLOTEN,lo00033534,REM000090260    ,0909193269790076255071616,OHKLST          ,2023-08-02,E0018712    ,6171 PN             ,0033      ,"B 1/2 VTV, WOONT HIER NOG NIET. EN OPZICHTER GEEFT",st code E9 cv ketel totaal leeg                   ,5232270.0,1.0,30400,2023-08-02
REM000090260    ,0916106796950,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CATUVOLCUSSTRAAT 23                     ,6171 BL             ,STEIN LB                                ,0023      ,2022-10-06,OHKL,2009,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-06,4607188.0,1.0,2019-02-17,AFGESLOTEN,lo01010579,REM000090260    ,0916106796950            ,OHGO            ,2019-10-21,E0018712    ,6171 BL             ,0023      , ONDERHOUD UITVOEREN                              ,12-02-2019 wisselaar vv                           ,4607188.0,1.0,30000,2019-10-21
REM000090260    ,0916106796950,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CATUVOLCUSSTRAAT 23                     ,6171 BL             ,STEIN LB                                ,0023      ,2022-10-06,OHKL,2009,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-06,5174628.0,1.0,2022-12-12,AFGESLOTEN,lo01010579,REM000090260    ,0916106796950            ,ST              ,2022-12-13,E0018712    ,6171 BL             ,0023      , LEKT VVV GEEN ZIEKEN                             ,pomp pakking vv                                   ,5174628.0,1.0,19783,2022-12-13
REM000090260    ,0916106796950,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CATUVOLCUSSTRAAT 23                     ,6171 BL             ,STEIN LB                                ,0023      ,2022-10-06,OHKL,2009,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-06,5174628.0,1.0,2022-12-12,AFGESLOTEN,lo01010579,REM000090260    ,0916106796950            ,ST              ,2022-12-13,E0018712    ,6171 BL             ,0023      , LEKT VVV GEEN ZIEKEN                             ,pomp pakking vv                                   ,5174628.0,1.0,24700,2022-12-13
REM000090260    ,0916106796950,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CATUVOLCUSSTRAAT 23                     ,6171 BL             ,STEIN LB                                ,0023      ,2022-10-06,OHKL,2009,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-06,5211232.0,1.0,2023-01-12,AFGESLOTEN,lo01010579,REM000090260    ,0916106796950            ,ST              ,2023-01-13,E0018712    ,6171 BL             ,0023      ," LEKT WEER OP DEZELFDE PLEK, GEEN ZIEKEN VVV.     ",toestel op eco gezet                              ,5211232.0,1.0,12700,2023-01-13
REM000090260    ,0916106796950,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CATUVOLCUSSTRAAT 23                     ,6171 BL             ,STEIN LB                                ,0023      ,2022-10-06,OHKL,2009,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-10-06,5211232.0,1.0,2023-01-12,AFGESLOTEN,lo01010579,REM000090260    ,0916106796950            ,ST              ,2023-01-13,E0018712    ,6171 BL             ,0023      ," LEKT WEER OP DEZELFDE PLEK, GEEN ZIEKEN VVV.     ",toestel op eco gezet                              ,5211232.0,1.0,19781,2023-01-13
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4722863.0,1.0,2020-01-09,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,OHGO            ,2020-02-03,E0018712    ,6171 BK             ,0004      ,ONDERHOUD GROOT                                   ,vervolg afspr warmtewisselaar  vv                 ,4722863.0,1.0,15641,2020-02-03
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4722863.0,1.0,2020-01-09,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,OHGO            ,2020-02-03,E0018712    ,6171 BK             ,0004      ,ONDERHOUD GROOT                                   ,vervolg afspr warmtewisselaar  vv                 ,4722863.0,1.0,15641,2020-02-03
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4722863.0,1.0,2020-01-09,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,OHGO            ,2020-02-03,E0018712    ,6171 BK             ,0004      ,ONDERHOUD GROOT                                   ,vervolg afspr warmtewisselaar  vv                 ,4722863.0,1.0,30000,2020-02-03
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4722863.0,1.0,2020-01-09,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,OHGO            ,2020-02-03,E0018712    ,6171 BK             ,0004      ,ONDERHOUD GROOT                                   ,vervolg afspr warmtewisselaar  vv                 ,4722863.0,1.0,30000,2020-02-03
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4722863.0,1.0,2020-01-09,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,OHGO            ,2020-02-03,E0018712    ,6171 BK             ,0004      ,ONDERHOUD GROOT                                   ,vervolg afspr warmtewisselaar  vv                 ,4722863.0,1.0,32100,2020-02-03
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4722863.0,1.0,2020-01-09,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,OHGO            ,2020-02-03,E0018712    ,6171 BK             ,0004      ,ONDERHOUD GROOT                                   ,vervolg afspr warmtewisselaar  vv                 ,4722863.0,1.0,32100,2020-02-03
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,15641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,15641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,15641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,15641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,15641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,15641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,16141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,16141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,16141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,16141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,16141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,16141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,21341,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,21341,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,21341,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,21341,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,21341,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,21341,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,22141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,22141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,22141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,22141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,22141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,22141,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,26641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,26641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,26641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,26641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,26641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,26641,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,30500,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,30500,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,30500,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,30500,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,30500,2020-02-05
REM000090260    ,0925907276340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ROMEINENSTRAAT 4                        ,6171 BK             ,STEIN LB                                ,0004      ,2022-10-06,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-06,4730734.0,1.0,2020-02-03,AFGESLOTEN,lo01010574,REM000090260    ,0925907276340            ,ST              ,2020-02-05,E0018712    ,6171 BK             ,0004      ,WISSELAAR VV IOV DONNY                            ,klant wou andere kamerthermostaat deze geinstaleer,4730734.0,1.0,30500,2020-02-05
REM000090260    ,0933707913010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10                       ,6181 AJ             ,ELSLOO LB                               ,0010      ,2023-05-15,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-15,4607555.0,1.0,2019-02-17,AFGESLOTEN,lo01011113,REM000090260    ,0933707913010            ,OHGO            ,2019-09-24,E0018712    ,6181 AJ             ,0010      , ONDERHOUD UITVOEREN                              ,klant regelt verlichting                          ,4607555.0,1.0,14341,2019-09-24
REM000090260    ,0933707913010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10                       ,6181 AJ             ,ELSLOO LB                               ,0010      ,2023-05-15,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-15,4607555.0,1.0,2019-02-17,AFGESLOTEN,lo01011113,REM000090260    ,0933707913010            ,OHGO            ,2019-09-24,E0018712    ,6181 AJ             ,0010      , ONDERHOUD UITVOEREN                              ,klant regelt verlichting                          ,4607555.0,1.0,17022,2019-09-24
REM000090260    ,0933707913010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10                       ,6181 AJ             ,ELSLOO LB                               ,0010      ,2023-05-15,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-15,4607555.0,1.0,2019-02-17,AFGESLOTEN,lo01011113,REM000090260    ,0933707913010            ,OHGO            ,2019-09-24,E0018712    ,6181 AJ             ,0010      , ONDERHOUD UITVOEREN                              ,klant regelt verlichting                          ,4607555.0,1.0,23500,2019-09-24
REM000090260    ,0933707913010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10                       ,6181 AJ             ,ELSLOO LB                               ,0010      ,2023-05-15,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-15,4607555.0,1.0,2019-02-17,AFGESLOTEN,lo01011113,REM000090260    ,0933707913010            ,OHGO            ,2019-09-24,E0018712    ,6181 AJ             ,0010      , ONDERHOUD UITVOEREN                              ,klant regelt verlichting                          ,4607555.0,1.0,30500,2019-09-24
REM000090260    ,0933707913010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10                       ,6181 AJ             ,ELSLOO LB                               ,0010      ,2023-05-15,OHKL,2009,BERGING,3.0,1.0,2.0,4.0,2.0,24M ,2023-05-15,4607555.0,1.0,2019-02-17,AFGESLOTEN,lo01011113,REM000090260    ,0933707913010            ,OHGO            ,2019-09-24,E0018712    ,6181 AJ             ,0010      , ONDERHOUD UITVOEREN                              ,klant regelt verlichting                          ,4607555.0,1.0,35000,2019-09-24
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,12700,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,12700,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,12700,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,12700,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,12700,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,19941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,19941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,19941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,19941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,19941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,21941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,21941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,21941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,21941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,21941,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,22181,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,22181,2021-09-08
