Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,22181,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,22181,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,22181,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,26441,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,26441,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,26441,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,26441,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,26441,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,30500,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,30500,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,30500,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,30500,2021-09-08
REM000090260    ,100960875946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8                        ,6181 AJ             ,ELSLOO LB                               ,0008      ,2023-05-12,OHGO,2010,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4973141.0,1.0,2021-09-07,AFGESLOTEN,lo01011112,REM000090260    ,100960875946             ,ST              ,2021-09-08,E0018712    ,6181 AJ             ,0008      ,"BIJ WW GEBRUIK SPRINGT CV AAN, GEEN ZIEKEN, VVV   ",warmtewisselaar ook uitgezogen en gereinigd dus me,4973141.0,1.0,30500,2021-09-08
REM000090260    ,1707615809570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VINKENHOF 19                            ,6181 KM             ,ELSLOO LB                               ,0019      ,2023-03-28,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-28,5230975.0,1.0,2023-02-02,AFGESLOTEN,lo00133451,REM000090260    ,1707615809570            ,OHKLST          ,2023-03-28,E0018712    ,6181 KM             ,0019      ,"ONDERHOUD KLEIN, NAKIJKEN KT, TEMP KLOPT NIET     ",kth op omtimaal comfort gezet voor meer comfort io,5230975.0,1.0,26622,2023-03-28
REM000090260    ,1707615809570,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VINKENHOF 19                            ,6181 KM             ,ELSLOO LB                               ,0019      ,2023-03-28,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-28,5230975.0,1.0,2023-02-02,AFGESLOTEN,lo00133451,REM000090260    ,1707615809570            ,OHKLST          ,2023-03-28,E0018712    ,6181 KM             ,0019      ,"ONDERHOUD KLEIN, NAKIJKEN KT, TEMP KLOPT NIET     ",kth op omtimaal comfort gezet voor meer comfort io,5230975.0,1.0,30400,2023-03-28
REM000090260    ,1711416046200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PENNERSSTRAAT 44                        ,6171 TK             ,STEIN LB                                ,0044      ,2023-07-25,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-25,4906798.0,1.0,2021-01-17,AFGESLOTEN,lo00425766,REM000090260    ,1711416046200            ,OHGO            ,2021-09-30,E0018712    ,6171 TK             ,0044      ,ONDERHOUD UITVOEREN                               ,bijvulinstructie                                  ,4906798.0,1.0,12700,2021-09-30
REM000090260    ,1711416046200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PENNERSSTRAAT 44                        ,6171 TK             ,STEIN LB                                ,0044      ,2023-07-25,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-25,4906798.0,1.0,2021-01-17,AFGESLOTEN,lo00425766,REM000090260    ,1711416046200            ,OHGO            ,2021-09-30,E0018712    ,6171 TK             ,0044      ,ONDERHOUD UITVOEREN                               ,bijvulinstructie                                  ,4906798.0,1.0,17022,2021-09-30
REM000090260    ,1711416046200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PENNERSSTRAAT 44                        ,6171 TK             ,STEIN LB                                ,0044      ,2023-07-25,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-25,4906798.0,1.0,2021-01-17,AFGESLOTEN,lo00425766,REM000090260    ,1711416046200            ,OHGO            ,2021-09-30,E0018712    ,6171 TK             ,0044      ,ONDERHOUD UITVOEREN                               ,bijvulinstructie                                  ,4906798.0,1.0,24700,2021-09-30
REM000090260    ,1711416046200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PENNERSSTRAAT 44                        ,6171 TK             ,STEIN LB                                ,0044      ,2023-07-25,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-25,4906798.0,1.0,2021-01-17,AFGESLOTEN,lo00425766,REM000090260    ,1711416046200            ,OHGO            ,2021-09-30,E0018712    ,6171 TK             ,0044      ,ONDERHOUD UITVOEREN                               ,bijvulinstructie                                  ,4906798.0,1.0,29654,2021-09-30
REM000090260    ,1711416046200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PENNERSSTRAAT 44                        ,6171 TK             ,STEIN LB                                ,0044      ,2023-07-25,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-25,4906798.0,1.0,2021-01-17,AFGESLOTEN,lo00425766,REM000090260    ,1711416046200            ,OHGO            ,2021-09-30,E0018712    ,6171 TK             ,0044      ,ONDERHOUD UITVOEREN                               ,bijvulinstructie                                  ,4906798.0,1.0,30500,2021-09-30
REM000090260    ,1711616075540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 43                  ,6171 PP             ,STEIN LB                                ,0043      ,2022-10-31,OHGO,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2022-10-31,4779617.0,1.0,2020-03-13,AFGESLOTEN,lo01010979,REM000090260    ,1711616075540            ,OHKL            ,2020-09-04,E0018712    ,6171 PP             ,0043      ,B 30 MIN VTV 0654341616 ONDERHOUD UITVOEREN       ,"gasdruk te laag ivm te dunne leiding, hl niet kunn",4779617.0,1.0,30400,2020-09-04
REM000090260    ,1716616316990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JOANNES RIVIUSSTRAAT 12-K               ,6181 BT             ,ELSLOO LB                               ,0012-K    ,2022-11-21,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-21,5183538.0,1.0,2023-01-11,AFGESLOTEN,lo00521017,REM000090260    ,1716616316990            ,ST              ,2023-01-13,E0018712    ,6181 BT             ,0012-K    ,"REM100712, REMEHA ISENSE PLAATSEN AUB, KOSTEN     ",kosten doorbereken aan zaamwonen.                 ,5183538.0,1.0,26641,2023-01-13
REM000090260    ,1718816508670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 6                         ,5932 TB             ,TEGELEN                                 ,0006      ,2022-11-02,OHKL,2017,OVERLOOP IN KAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4820059.0,1.0,2020-09-06,AFGESLOTEN,lo00523264,REM000090260    ,1718816508670            ,OHGO            ,2020-11-30,E0018947    ,5932 TB             ,0006      ,"ONDERHOUD UITVOEREN, CORONA REGELS BEKEND.        ",onderhoud klein ivm eerste onderhoud              ,4820059.0,1.0,30400,2020-11-30
REM000090260    ,1019030016809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,JAN PETERSSTRAAT 7                      ,6225 BS             ,MAASTRICHT                              ,0007      ,2022-01-27,OHKL,2010,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-01-27,5055838.0,1.0,2022-01-20,AFGESLOTEN,lo00349422,REM000090260    ,1019030016809            ,OHGO            ,2022-01-27,E0018707    ,6225 BS             ,0007      ,"ONDERHOUD, GEEN ZIEKEN, VVV                       ",radiatoren stonden dicht                          ,5055838.0,1.0,24700,2022-01-27
REM000090260    ,1019030016809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,JAN PETERSSTRAAT 7                      ,6225 BS             ,MAASTRICHT                              ,0007      ,2022-01-27,OHKL,2010,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-01-27,5055838.0,1.0,2022-01-20,AFGESLOTEN,lo00349422,REM000090260    ,1019030016809            ,OHGO            ,2022-01-27,E0018707    ,6225 BS             ,0007      ,"ONDERHOUD, GEEN ZIEKEN, VVV                       ",radiatoren stonden dicht                          ,5055838.0,1.0,27022,2022-01-27
REM000090260    ,1019030016809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,JAN PETERSSTRAAT 7                      ,6225 BS             ,MAASTRICHT                              ,0007      ,2022-01-27,OHKL,2010,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-01-27,5055838.0,1.0,2022-01-20,AFGESLOTEN,lo00349422,REM000090260    ,1019030016809            ,OHGO            ,2022-01-27,E0018707    ,6225 BS             ,0007      ,"ONDERHOUD, GEEN ZIEKEN, VVV                       ",radiatoren stonden dicht                          ,5055838.0,1.0,30500,2022-01-27
REM000090260    ,1019030016809,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,JAN PETERSSTRAAT 7                      ,6225 BS             ,MAASTRICHT                              ,0007      ,2022-01-27,OHKL,2010,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-01-27,5103070.0,1.0,2022-03-19,AFGESLOTEN,lo00349422,REM000090260    ,1019030016809            ,ST              ,2022-03-19,E0018707    ,6225 BS             ,0007      ,GWW GCV SNAPPEN ER NIKS VAN RESET WERKT NIET. GEEN,alle radiatoren stonden dicht                     ,5103070.0,1.0,27022,2022-03-19
REM000090260    ,1029900905190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 12                             ,6171 DE             ,STEIN LB                                ,0012      ,2022-10-25,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-25,4697222.0,1.0,2019-10-21,AFGESLOTEN,lo00424297,REM000090260    ,1029900905190            ,ST              ,2019-10-21,E0018712    ,6171 DE             ,0012      ,STORING CV GAAT PAS AAN ALS BEWONER DE THERMOSTAAT,uitleg kt gegeven                                 ,4697222.0,1.0,24700,2019-10-21
REM000090260    ,1029900905190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 12                             ,6171 DE             ,STEIN LB                                ,0012      ,2022-10-25,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-25,4697222.0,1.0,2019-10-21,AFGESLOTEN,lo00424297,REM000090260    ,1029900905190            ,ST              ,2019-10-21,E0018712    ,6171 DE             ,0012      ,STORING CV GAAT PAS AAN ALS BEWONER DE THERMOSTAAT,uitleg kt gegeven                                 ,4697222.0,1.0,27100,2019-10-21
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,1.0,19900,2022-11-02
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,1.0,19900,2022-11-02
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,1.0,32100,2022-11-02
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,1.0,32100,2022-11-02
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,1.0,32900,2022-11-02
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,1.0,32900,2022-11-02
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,2.0,19941,2022-11-03
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,2.0,19941,2022-11-03
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,2.0,21941,2022-11-03
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,2.0,21941,2022-11-03
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,2.0,32100,2022-11-03
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,2.0,32100,2022-11-03
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,3.0,21941,2022-11-04
REM000090260    ,1032901186620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAST. DAEMENSTRAAT 9                    ,6181 JA             ,ELSLOO LB                               ,0009      ,2022-11-01,OHKL,2010,Overloop,3.0,1.0,1.0,1.0,2.0,24M ,2022-11-01,5161016.0,2.0,2022-11-02,AFGESLOTEN,lo01011242,REM000090260    ,1032901186620            ,ST              ,2022-11-03,E0018712    ,6181 JA             ,0009      ,STORING BINNENWERK 3WEGKLEP VV                    ,"blijkt motor 3weg te zijn, vv afspr ivm bus in de ",5161016.0,3.0,21941,2022-11-04
REM000090260    ,1032901186780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 19                       ,6181 NG             ,ELSLOO LB                               ,0019      ,2023-08-16,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-16,4906783.0,1.0,2021-01-17,AFGESLOTEN,lo01011340,REM000090260    ,1032901186780            ,OHKLST          ,2021-02-11,E0018712    ,6181 NG             ,0019      ,"ONDERHOUD UITVOEREN + WISSELENDE TEMP WW, GEEN    ",waterleiding bevroren woningbouw pakt dit verder o,4906783.0,1.0,25502,2021-02-11
REM000090260    ,1032901186780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 19                       ,6181 NG             ,ELSLOO LB                               ,0019      ,2023-08-16,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-16,4906783.0,1.0,2021-01-17,AFGESLOTEN,lo01011340,REM000090260    ,1032901186780            ,OHKLST          ,2021-02-11,E0018712    ,6181 NG             ,0019      ,"ONDERHOUD UITVOEREN + WISSELENDE TEMP WW, GEEN    ",waterleiding bevroren woningbouw pakt dit verder o,4906783.0,1.0,30400,2021-02-11
REM000090260    ,1032901186780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 19                       ,6181 NG             ,ELSLOO LB                               ,0019      ,2023-08-16,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-16,4924609.0,1.0,2021-03-09,AFGESLOTEN,lo01011340,REM000090260    ,1032901186780            ,ST              ,2021-03-10,E0018712    ,6181 NG             ,0019      ,LAWAAI/GEEN CORONA/MONDKAPJE HOEFT NIET/VVV       ,wisselaar was erg vervuild. toestel gereinigd.    ,4924609.0,1.0,26441,2021-03-10
REM000090260    ,1032901186780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 19                       ,6181 NG             ,ELSLOO LB                               ,0019      ,2023-08-16,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-16,4924609.0,1.0,2021-03-09,AFGESLOTEN,lo01011340,REM000090260    ,1032901186780            ,ST              ,2021-03-10,E0018712    ,6181 NG             ,0019      ,LAWAAI/GEEN CORONA/MONDKAPJE HOEFT NIET/VVV       ,wisselaar was erg vervuild. toestel gereinigd.    ,4924609.0,1.0,26441,2021-03-10
REM000090260    ,1032901186780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 19                       ,6181 NG             ,ELSLOO LB                               ,0019      ,2023-08-16,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-16,4924609.0,1.0,2021-03-09,AFGESLOTEN,lo01011340,REM000090260    ,1032901186780            ,ST              ,2021-03-10,E0018712    ,6181 NG             ,0019      ,LAWAAI/GEEN CORONA/MONDKAPJE HOEFT NIET/VVV       ,wisselaar was erg vervuild. toestel gereinigd.    ,4924609.0,1.0,30500,2021-03-10
REM000090260    ,1032901186780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 19                       ,6181 NG             ,ELSLOO LB                               ,0019      ,2023-08-16,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-16,4924609.0,1.0,2021-03-09,AFGESLOTEN,lo01011340,REM000090260    ,1032901186780            ,ST              ,2021-03-10,E0018712    ,6181 NG             ,0019      ,LAWAAI/GEEN CORONA/MONDKAPJE HOEFT NIET/VVV       ,wisselaar was erg vervuild. toestel gereinigd.    ,4924609.0,1.0,30500,2021-03-10
REM000090260    ,1032901186780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 19                       ,6181 NG             ,ELSLOO LB                               ,0019      ,2023-08-16,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-16,5009706.0,1.0,2021-12-17,AFGESLOTEN,lo01011340,REM000090260    ,1032901186780            ,ST              ,2021-12-17,E0018712    ,6181 NG             ,0019      ,"WW VALT GEREGELD WEG , HOEFT NIET TE RESETTEN, IS ",na overleg met Kurt vervolgafspraak voor zaterdag ,5009706.0,2.0,15671,2021-12-18
REM000090260    ,1032901186780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WINANDUSSTRAAT 19                       ,6181 NG             ,ELSLOO LB                               ,0019      ,2023-08-16,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-16,5010097.0,1.0,2021-12-18,AFGESLOTEN,lo01011340,REM000090260    ,1032901186780            ,ST              ,2021-12-20,E0018712    ,6181 NG             ,0019      ,"GEEN WW, VANMIDDAG PRINTPLAAT VERVANGEN           ",flowschakelaar stekker defect.                    ,5010097.0,1.0,19600,2021-12-20
REM000090260    ,1032901186800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIEPENBEEKSTRAAT 13                     ,6171 PA             ,STEIN LB                                ,0013      ,2023-07-31,OH,2011,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2021-07-22,4848448.0,1.0,2020-12-10,AFGESLOTEN,lo01010887,REM000090260    ,1032901186800            ,ST              ,2020-12-11,E0018712    ,6171 PA             ,0013      ,COMBI MAAKT VEEL LAWAAI; BEWONERS ZIJN ONGERUST;  ,"gasboiler wordt verwijderd, en ww wordt op combi t",4848448.0,1.0,27400,2020-12-11
REM000090260    ,1032901186800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIEPENBEEKSTRAAT 13                     ,6171 PA             ,STEIN LB                                ,0013      ,2023-07-31,OH,2011,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2021-07-22,5234716.0,1.0,2023-02-02,AFGESLOTEN,lo01010887,REM000090260    ,1032901186800            ,OHGOST          ,2023-07-31,E0018712    ,6171 PA             ,0013      ,"B 30 VTV 0685131221,ONDERHOUD GROOT,Gww, 1.5,     ",gaslek b-klep meterkast                           ,5234716.0,1.0,24700,2023-07-31
REM000090260    ,1032901186800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIEPENBEEKSTRAAT 13                     ,6171 PA             ,STEIN LB                                ,0013      ,2023-07-31,OH,2011,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2021-07-22,5234716.0,1.0,2023-02-02,AFGESLOTEN,lo01010887,REM000090260    ,1032901186800            ,OHGOST          ,2023-07-31,E0018712    ,6171 PA             ,0013      ,"B 30 VTV 0685131221,ONDERHOUD GROOT,Gww, 1.5,     ",gaslek b-klep meterkast                           ,5234716.0,1.0,25400,2023-07-31
REM000090260    ,1032901186800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIEPENBEEKSTRAAT 13                     ,6171 PA             ,STEIN LB                                ,0013      ,2023-07-31,OH,2011,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2021-07-22,5234716.0,1.0,2023-02-02,AFGESLOTEN,lo01010887,REM000090260    ,1032901186800            ,OHGOST          ,2023-07-31,E0018712    ,6171 PA             ,0013      ,"B 30 VTV 0685131221,ONDERHOUD GROOT,Gww, 1.5,     ",gaslek b-klep meterkast                           ,5234716.0,1.0,30600,2023-07-31
REM000090260    ,1032901186800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIEPENBEEKSTRAAT 13                     ,6171 PA             ,STEIN LB                                ,0013      ,2023-07-31,OH,2011,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2021-07-22,5234716.0,1.0,2023-02-02,AFGESLOTEN,lo01010887,REM000090260    ,1032901186800            ,OHGOST          ,2023-07-31,E0018712    ,6171 PA             ,0013      ,"B 30 VTV 0685131221,ONDERHOUD GROOT,Gww, 1.5,     ",gaslek b-klep meterkast                           ,5234716.0,1.0,33100,2023-07-31
REM000090260    ,1032901186800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIEPENBEEKSTRAAT 13                     ,6171 PA             ,STEIN LB                                ,0013      ,2023-07-31,OH,2011,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2021-07-22,5234716.0,1.0,2023-02-02,AFGESLOTEN,lo01010887,REM000090260    ,1032901186800            ,OHGOST          ,2023-07-31,E0018712    ,6171 PA             ,0013      ,"B 30 VTV 0685131221,ONDERHOUD GROOT,Gww, 1.5,     ",gaslek b-klep meterkast                           ,5234716.0,1.0,71000,2023-07-31
REM000090260    ,1035101364610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 6                     ,6181 AW             ,ELSLOO LB                               ,0006      ,2023-06-27,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-27,4906780.0,1.0,2021-01-17,AFGESLOTEN,lo01011140,REM000090260    ,1035101364610            ,OHKL            ,2021-09-07,E0018712    ,6181 AW             ,0006      ,"ONDERHOUD UITVOEREN, VVV. CORONA REGELS BEKEND    ",moeilijk erbij te komen overal spullen en houten p,4906780.0,1.0,12700,2021-09-07
REM000090260    ,1035101364610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 6                     ,6181 AW             ,ELSLOO LB                               ,0006      ,2023-06-27,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-27,4906780.0,1.0,2021-01-17,AFGESLOTEN,lo01011140,REM000090260    ,1035101364610            ,OHKL            ,2021-09-07,E0018712    ,6181 AW             ,0006      ,"ONDERHOUD UITVOEREN, VVV. CORONA REGELS BEKEND    ",moeilijk erbij te komen overal spullen en houten p,4906780.0,1.0,17022,2021-09-07
REM000090260    ,1035101364610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 6                     ,6181 AW             ,ELSLOO LB                               ,0006      ,2023-06-27,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-27,4906780.0,1.0,2021-01-17,AFGESLOTEN,lo01011140,REM000090260    ,1035101364610            ,OHKL            ,2021-09-07,E0018712    ,6181 AW             ,0006      ,"ONDERHOUD UITVOEREN, VVV. CORONA REGELS BEKEND    ",moeilijk erbij te komen overal spullen en houten p,4906780.0,1.0,30400,2021-09-07
REM000090260    ,1035101364630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 4                              ,6171 DE             ,STEIN LB                                ,0004      ,2023-03-28,OHKL,2010,BERGING NAAST KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-28,5230897.0,1.0,2023-02-02,AFGESLOTEN,lo00424289,REM000090260    ,1035101364630            ,OHGOST          ,2023-03-28,E0018712    ,6171 DE             ,0004      ,ONDERHOUD GROOT + GEREGELD GWW IN OCHTEND + DUURT ,"reduceer geplaatst ivm 12l ww 49gr, nu 7,5 liter 5",5230897.0,1.0,12700,2023-03-28
REM000090260    ,1035101364630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 4                              ,6171 DE             ,STEIN LB                                ,0004      ,2023-03-28,OHKL,2010,BERGING NAAST KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-28,5230897.0,1.0,2023-02-02,AFGESLOTEN,lo00424289,REM000090260    ,1035101364630            ,OHGOST          ,2023-03-28,E0018712    ,6171 DE             ,0004      ,ONDERHOUD GROOT + GEREGELD GWW IN OCHTEND + DUURT ,"reduceer geplaatst ivm 12l ww 49gr, nu 7,5 liter 5",5230897.0,1.0,12700,2023-03-28
REM000090260    ,1035101364630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 4                              ,6171 DE             ,STEIN LB                                ,0004      ,2023-03-28,OHKL,2010,BERGING NAAST KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-28,5230897.0,1.0,2023-02-02,AFGESLOTEN,lo00424289,REM000090260    ,1035101364630            ,OHGOST          ,2023-03-28,E0018712    ,6171 DE             ,0004      ,ONDERHOUD GROOT + GEREGELD GWW IN OCHTEND + DUURT ,"reduceer geplaatst ivm 12l ww 49gr, nu 7,5 liter 5",5230897.0,1.0,16100,2023-03-28
REM000090260    ,1035101364630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 4                              ,6171 DE             ,STEIN LB                                ,0004      ,2023-03-28,OHKL,2010,BERGING NAAST KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-28,5230897.0,1.0,2023-02-02,AFGESLOTEN,lo00424289,REM000090260    ,1035101364630            ,OHGOST          ,2023-03-28,E0018712    ,6171 DE             ,0004      ,ONDERHOUD GROOT + GEREGELD GWW IN OCHTEND + DUURT ,"reduceer geplaatst ivm 12l ww 49gr, nu 7,5 liter 5",5230897.0,1.0,16100,2023-03-28
REM000090260    ,1035101364630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 4                              ,6171 DE             ,STEIN LB                                ,0004      ,2023-03-28,OHKL,2010,BERGING NAAST KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-28,5230897.0,1.0,2023-02-02,AFGESLOTEN,lo00424289,REM000090260    ,1035101364630            ,OHGOST          ,2023-03-28,E0018712    ,6171 DE             ,0004      ,ONDERHOUD GROOT + GEREGELD GWW IN OCHTEND + DUURT ,"reduceer geplaatst ivm 12l ww 49gr, nu 7,5 liter 5",5230897.0,1.0,19671,2023-03-28
REM000090260    ,1035101364630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 4                              ,6171 DE             ,STEIN LB                                ,0004      ,2023-03-28,OHKL,2010,BERGING NAAST KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-28,5230897.0,1.0,2023-02-02,AFGESLOTEN,lo00424289,REM000090260    ,1035101364630            ,OHGOST          ,2023-03-28,E0018712    ,6171 DE             ,0004      ,ONDERHOUD GROOT + GEREGELD GWW IN OCHTEND + DUURT ,"reduceer geplaatst ivm 12l ww 49gr, nu 7,5 liter 5",5230897.0,1.0,19671,2023-03-28
REM000090260    ,1035101364630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 4                              ,6171 DE             ,STEIN LB                                ,0004      ,2023-03-28,OHKL,2010,BERGING NAAST KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-28,5230897.0,1.0,2023-02-02,AFGESLOTEN,lo00424289,REM000090260    ,1035101364630            ,OHGOST          ,2023-03-28,E0018712    ,6171 DE             ,0004      ,ONDERHOUD GROOT + GEREGELD GWW IN OCHTEND + DUURT ,"reduceer geplaatst ivm 12l ww 49gr, nu 7,5 liter 5",5230897.0,1.0,30500,2023-03-28
REM000090260    ,1035101364630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 4                              ,6171 DE             ,STEIN LB                                ,0004      ,2023-03-28,OHKL,2010,BERGING NAAST KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-28,5230897.0,1.0,2023-02-02,AFGESLOTEN,lo00424289,REM000090260    ,1035101364630            ,OHGOST          ,2023-03-28,E0018712    ,6171 DE             ,0004      ,ONDERHOUD GROOT + GEREGELD GWW IN OCHTEND + DUURT ,"reduceer geplaatst ivm 12l ww 49gr, nu 7,5 liter 5",5230897.0,1.0,30500,2023-03-28
REM000090260    ,1105201759870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 87                     ,6171 CE             ,STEIN LB                                ,0087      ,2022-03-18,OHKL,2011,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-18,5070073.0,1.0,2022-02-07,AFGESLOTEN,lo01010632,REM000090260    ,1105201759870            ,OHGO            ,2022-03-18,E0018712    ,6171 CE             ,0087      ,ONDERHOUD GROOT                                   ,vergeten op starten te duwen                      ,5070073.0,1.0,30500,2022-03-18
REM000090260    ,1722016648980,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN 'T BRIKKEWERK 20                    ,6181 JZ             ,ELSLOO LB                               ,0020      ,2023-07-20,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-20,4906862.0,1.0,2021-01-17,AFGESLOTEN,lo00133668,REM000090260    ,1722016648980            ,OHGOST          ,2021-08-25,E0018712    ,6181 JZ             ,0020      ,ONDERHOUD UITVOEREN HEEFT LAWAAISKLACHTEN DOOR HET,"lawaai afkomstig van ventilatie niet van ketel, ge",4906862.0,1.0,30500,2021-08-25
REM000090260    ,1722016649020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 21                   ,6181 JZ             ,ELSLOO LB                               ,0021      ,2023-09-05,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-05,4992070.0,2.0,2021-11-04,AFGESLOTEN,lo00133669,REM000090260    ,1722016649020            ,ST              ,2021-11-04,E0018712    ,6181 JZ             ,0021      ,"WEDEROM STORINGSCODE E4, NA RESET EEN TIJDJE WEER ",uitbesteedwerk. rga moet nagekeken eorden. geen mo,4992070.0,1.0,14441,2021-10-29
REM000090260    ,1722016649020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 21                   ,6181 JZ             ,ELSLOO LB                               ,0021      ,2023-09-05,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-05,4992070.0,2.0,2021-11-04,AFGESLOTEN,lo00133669,REM000090260    ,1722016649020            ,ST              ,2021-11-04,E0018712    ,6181 JZ             ,0021      ,"WEDEROM STORINGSCODE E4, NA RESET EEN TIJDJE WEER ",uitbesteedwerk. rga moet nagekeken eorden. geen mo,4992070.0,1.0,20641,2021-10-29
REM000090260    ,1722016649020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 21                   ,6181 JZ             ,ELSLOO LB                               ,0021      ,2023-09-05,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-05,4992070.0,2.0,2021-11-04,AFGESLOTEN,lo00133669,REM000090260    ,1722016649020            ,ST              ,2021-11-04,E0018712    ,6181 JZ             ,0021      ,"WEDEROM STORINGSCODE E4, NA RESET EEN TIJDJE WEER ",uitbesteedwerk. rga moet nagekeken eorden. geen mo,4992070.0,2.0,35000,2021-11-04
REM000090260    ,1725116886230,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SALMANSLEEN 47                          ,6171 SN             ,STEIN LB                                ,0047      ,2022-02-24,OHKL,2017,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2022-02-24,4601328.0,1.0,2019-02-17,AFGESLOTEN,lo00425737,REM000090260    ,1725116886230            ,OHGO            ,2020-01-29,E0018712    ,6171 SN             ,0047      , ONDERHOUD UITVOEREN                              ,304 ivm nieuwe ketel                              ,4601328.0,1.0,17022,2020-01-29
REM000090260    ,1725116886230,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SALMANSLEEN 47                          ,6171 SN             ,STEIN LB                                ,0047      ,2022-02-24,OHKL,2017,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2022-02-24,4601328.0,1.0,2019-02-17,AFGESLOTEN,lo00425737,REM000090260    ,1725116886230            ,OHGO            ,2020-01-29,E0018712    ,6171 SN             ,0047      , ONDERHOUD UITVOEREN                              ,304 ivm nieuwe ketel                              ,4601328.0,1.0,30400,2020-01-29
