Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1729217262230,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 10                          ,6181 KT             ,ELSLOO LB                               ,0010      ,2022-11-09,OHKL,2018,berging,1.0,1.0,1.0,1.0,2.0,24M ,2022-11-09,4495046.0,1.0,2018-04-16,AFGESLOTEN,lo00458793,REM000090260    ,1729217262230            ,ST              ,2018-04-16,E0018712    ,6181 KT             ,0010      ,AT NIET VOLDOENDE WATER EN HARD GELUID UIT KETEL  ,"fout installateur, reduceer verkeerd om           ",4495046.0,1.0,16132,2018-04-16
REM000090260    ,1729217262230,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 10                          ,6181 KT             ,ELSLOO LB                               ,0010      ,2022-11-09,OHKL,2018,berging,1.0,1.0,1.0,1.0,2.0,24M ,2022-11-09,4495046.0,1.0,2018-04-16,AFGESLOTEN,lo00458793,REM000090260    ,1729217262230            ,ST              ,2018-04-16,E0018712    ,6181 KT             ,0010      ,AT NIET VOLDOENDE WATER EN HARD GELUID UIT KETEL  ,"fout installateur, reduceer verkeerd om           ",4495046.0,1.0,27332,2018-04-16
REM000090260    ,1729217262230,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 10                          ,6181 KT             ,ELSLOO LB                               ,0010      ,2022-11-09,OHKL,2018,berging,1.0,1.0,1.0,1.0,2.0,24M ,2022-11-09,5166748.0,1.0,2022-11-21,AFGESLOTEN,lo00458793,REM000090260    ,1729217262230            ,ST              ,2022-11-22,E0018712    ,6181 KT             ,0010      ,"STORING, RADIATOR BADKAMER WORDT NIET WARM.       ",Doorberekenen zaam wonen.                         ,5166748.0,1.0,27022,2022-11-22
REM000090260    ,1800417863500,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 15                     ,6171 NX             ,STEIN LB                                ,0015      ,2023-07-13,OHGO,2018,BADKAMER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-13,5231551.0,1.0,2023-02-02,AFGESLOTEN,lo00031946,REM000090260    ,1800417863500            ,OHKL            ,2023-07-13,E0018712    ,6171 NX             ,0015      ,"ONDERHOUD KLEIN, VVV                              ",mv stond niet in systeem                          ,5231551.0,1.0,12700,2023-07-13
REM000090260    ,1800417863500,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 15                     ,6171 NX             ,STEIN LB                                ,0015      ,2023-07-13,OHGO,2018,BADKAMER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-13,5231551.0,1.0,2023-02-02,AFGESLOTEN,lo00031946,REM000090260    ,1800417863500            ,OHKL            ,2023-07-13,E0018712    ,6171 NX             ,0015      ,"ONDERHOUD KLEIN, VVV                              ",mv stond niet in systeem                          ,5231551.0,1.0,30400,2023-07-13
REM000090260    ,1800417863500,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 15                     ,6171 NX             ,STEIN LB                                ,0015      ,2023-07-13,OHGO,2018,BADKAMER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-13,5231551.0,1.0,2023-02-02,AFGESLOTEN,lo00031946,REM000090260    ,1800417863500            ,OHKL            ,2023-07-13,E0018712    ,6171 NX             ,0015      ,"ONDERHOUD KLEIN, VVV                              ",mv stond niet in systeem                          ,5231551.0,1.0,33100,2023-07-13
REM000090260    ,1800417863500,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 15                     ,6171 NX             ,STEIN LB                                ,0015      ,2023-07-13,OHGO,2018,BADKAMER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-13,5231551.0,1.0,2023-02-02,AFGESLOTEN,lo00031946,REM000090260    ,1800417863500            ,OHKL            ,2023-07-13,E0018712    ,6171 NX             ,0015      ,"ONDERHOUD KLEIN, VVV                              ",mv stond niet in systeem                          ,5231551.0,1.0,35000,2023-07-13
REM000090260    ,1202703853960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 33                       ,6171 PL             ,STEIN LB                                ,0033      ,2023-07-07,OH,2012,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-30,4906458.0,1.0,2021-01-17,AFGESLOTEN,lo00033179,REM000090260    ,1202703853960            ,OHKL            ,2021-08-30,E0018712    ,6171 PL             ,0033      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door ook ja gasdruk test, deze vv nu ",4906458.0,1.0,12700,2021-09-24
REM000090260    ,1202703853960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 33                       ,6171 PL             ,STEIN LB                                ,0033      ,2023-07-07,OH,2012,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-30,4906458.0,1.0,2021-01-17,AFGESLOTEN,lo00033179,REM000090260    ,1202703853960            ,OHKL            ,2021-08-30,E0018712    ,6171 PL             ,0033      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door ook ja gasdruk test, deze vv nu ",4906458.0,1.0,17041,2021-09-24
REM000090260    ,1202703853960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 33                       ,6171 PL             ,STEIN LB                                ,0033      ,2023-07-07,OH,2012,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-30,4906458.0,1.0,2021-01-17,AFGESLOTEN,lo00033179,REM000090260    ,1202703853960            ,OHKL            ,2021-08-30,E0018712    ,6171 PL             ,0033      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door ook ja gasdruk test, deze vv nu ",4906458.0,1.0,30400,2021-09-24
REM000090260    ,1227505353080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 53                            ,6181 LB             ,ELSLOO LB                               ,0053      ,2023-07-12,OHKL,2012,CV HOK,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-12,4710561.0,1.0,2019-11-28,AFGESLOTEN,lo01011319,REM000090260    ,1227505353080            ,ST              ,2019-11-29,E0018712    ,6181 LB             ,0053      ," MOET BIJGEVULD WORDEN, DOOR HOOFDINGANG NAAR     ",verkeerde adres moet huisnummer 63 zijn           ,4710561.0,1.0,27100,2019-11-29
REM000090260    ,1227605373410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 87                            ,6181 LB             ,ELSLOO LB                               ,0087      ,2023-08-29,OHKL,2012,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-29,4814382.0,1.0,2020-08-18,AFGESLOTEN,lo01011336,REM000090260    ,1227605373410            ,ST              ,2020-08-21,E0018712    ,6181 LB             ,0087      ,"KLANT ZIET FILL OP DE KETEL, IS OP LEEFTIJD, KAN  ","melding stond op wtw, niet op ketel.              ",4814382.0,1.0,27400,2020-08-21
REM000090260    ,1227605373440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 85                            ,6181 LB             ,ELSLOO LB                               ,0085      ,2023-07-03,OHKL,2012,BERGING,3.0,1.0,2.0,2.0,1.0,24M ,2023-07-03,4907007.0,1.0,2021-01-17,AFGESLOTEN,lo01011335,REM000090260    ,1227605373440            ,OHKL            ,2021-09-10,E0018712    ,6181 LB             ,0085      ,ONDERHOUD UITVOEREN                               ,uitbesteedwerk debietmeters en vuilvanger.        ,4907007.0,1.0,30400,2021-09-10
REM000090260    ,1227605373440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 85                            ,6181 LB             ,ELSLOO LB                               ,0085      ,2023-07-03,OHKL,2012,BERGING,3.0,1.0,2.0,2.0,1.0,24M ,2023-07-03,4907007.0,1.0,2021-01-17,AFGESLOTEN,lo01011335,REM000090260    ,1227605373440            ,OHKL            ,2021-09-10,E0018712    ,6181 LB             ,0085      ,ONDERHOUD UITVOEREN                               ,uitbesteedwerk debietmeters en vuilvanger.        ,4907007.0,1.0,35000,2021-09-10
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,12700,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,12700,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,12700,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,17022,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,17022,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,17022,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,17081,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,17081,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,17081,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,30500,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,30500,2023-07-07
REM000090260    ,1231305660960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERSPELSTRAAT 64                        ,5932 TC             ,TEGELEN                                 ,0064      ,2023-07-07,OHKL,2012,0verloop,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-07,5223277.0,1.0,2023-02-02,AFGESLOTEN,lo00523285,REM000090260    ,1231305660960            ,OHGO            ,2023-07-07,E0018947    ,5932 TC             ,0064      ,ONDERHOUD GROOT VVV                               ,"ltv hing los, met alu tape vastgemaakt.. Op zolder",5223277.0,1.0,30500,2023-07-07
REM000090260    ,1305006393820,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 19                         ,6171 XV             ,STEIN LB                                ,0019      ,2023-03-16,OHKL,2013,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2023-03-16,5234440.0,1.0,2023-02-02,AFGESLOTEN,lo00426301,REM000090260    ,1305006393820            ,OHKLST          ,2023-03-16,E0018712    ,6171 XV             ,0019      ,ONDERHOUD KLEIN + BLIJFT DOORBRANDEN?? KT WIJKT   ,kamerth in orde. hangt niet op de ideeiale plek.  ,5234440.0,1.0,30500,2023-03-16
REM000090260    ,130790658001,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,VAN SLIJPESTRAAT 36                     ,6225 BN             ,MAASTRICHT                              ,0036      ,2023-07-26,OHGO,2013,BERGHOK,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-26,5229376.0,1.0,2023-02-02,AFGESLOTEN,lo00349397,REM000090260    ,130790658001             ,OHKL            ,2023-07-26,E0018707    ,6225 BN             ,0036      ,ONDERHOUD KLEIN                                   ,niet thuis                                        ,5229376.0,1.0,30600,2023-07-26
REM000090260    ,130790658001,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,VAN SLIJPESTRAAT 36                     ,6225 BN             ,MAASTRICHT                              ,0036      ,2023-07-26,OHGO,2013,BERGHOK,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-26,5229376.0,1.0,2023-02-02,AFGESLOTEN,lo00349397,REM000090260    ,130790658001             ,OHKL            ,2023-07-26,E0018707    ,6225 BN             ,0036      ,ONDERHOUD KLEIN                                   ,niet thuis                                        ,5229376.0,1.0,31000,2023-07-26
REM000090260    ,130790658001,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,VAN SLIJPESTRAAT 36                     ,6225 BN             ,MAASTRICHT                              ,0036      ,2023-07-26,OH,2013,BERGHOK,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-26,5229376.0,1.0,2023-02-02,AFGESLOTEN,lo00349397,REM000090260    ,130790658001             ,OHKL            ,2023-07-26,E0018707    ,6225 BN             ,0036      ,ONDERHOUD KLEIN                                   ,niet thuis                                        ,5229376.0,1.0,30600,2023-07-26
REM000090260    ,130790658001,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,VAN SLIJPESTRAAT 36                     ,6225 BN             ,MAASTRICHT                              ,0036      ,2023-07-26,OH,2013,BERGHOK,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-26,5229376.0,1.0,2023-02-02,AFGESLOTEN,lo00349397,REM000090260    ,130790658001             ,OHKL            ,2023-07-26,E0018707    ,6225 BN             ,0036      ,ONDERHOUD KLEIN                                   ,niet thuis                                        ,5229376.0,1.0,31000,2023-07-26
REM000090260    ,20090412419,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,WALBURG 57                              ,6225 CP             ,MAASTRICHT                              ,0057      ,2023-05-12,OHKL,2012,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-05-12,5297994.0,1.0,2023-10-14,AFGESLOTEN,lo00503850,REM000090260    ,20090412419              ,ST              ,2023-10-16,E0018707    ,6225 CP             ,0057      ,GEEN CC/WW/ CODE E4. RESET NET GEHOLPEN           ,"gasvoordruk valt weg, nieuwe leiding geplaatst tij",5297994.0,1.0,27312,2023-10-16
REM000090260    ,20090412419,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,WALBURG 57                              ,6225 CP             ,MAASTRICHT                              ,0057      ,2023-05-12,OHKL,2012,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-05-12,5297994.0,1.0,2023-10-14,AFGESLOTEN,lo00503850,REM000090260    ,20090412419              ,ST              ,2023-10-16,E0018707    ,6225 CP             ,0057      ,GEEN CC/WW/ CODE E4. RESET NET GEHOLPEN           ,"gasvoordruk valt weg, nieuwe leiding geplaatst tij",5297994.0,1.0,27400,2023-10-16
REM000090260    ,201801010521,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 22                       ,6171 PM             ,STEIN LB                                ,0022      ,2023-07-07,OH,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-13,4906666.0,1.0,2021-01-17,AFGESLOTEN,lo00033357,REM000090260    ,201801010521             ,OHGO            ,2021-08-10,E0018712    ,6171 PM             ,0022      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",tevens geen verlichting.kinderen van klant maken n,4906666.0,1.0,24700,2021-08-10
REM000090260    ,201801010521,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 22                       ,6171 PM             ,STEIN LB                                ,0022      ,2023-07-07,OH,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-13,4906666.0,1.0,2021-01-17,AFGESLOTEN,lo00033357,REM000090260    ,201801010521             ,OHGO            ,2021-08-10,E0018712    ,6171 PM             ,0022      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",tevens geen verlichting.kinderen van klant maken n,4906666.0,1.0,30000,2021-08-10
REM000090260    ,201801010521,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 22                       ,6171 PM             ,STEIN LB                                ,0022      ,2023-07-07,OH,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-13,4906666.0,1.0,2021-01-17,AFGESLOTEN,lo00033357,REM000090260    ,201801010521             ,OHGO            ,2021-08-10,E0018712    ,6171 PM             ,0022      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",tevens geen verlichting.kinderen van klant maken n,4906666.0,1.0,30600,2021-08-10
REM000090260    ,201801010521,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 22                       ,6171 PM             ,STEIN LB                                ,0022      ,2023-07-07,OH,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-13,4906666.0,1.0,2021-01-17,AFGESLOTEN,lo00033357,REM000090260    ,201801010521             ,OHGO            ,2021-08-10,E0018712    ,6171 PM             ,0022      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",tevens geen verlichting.kinderen van klant maken n,4906666.0,1.0,34000,2021-08-10
REM000090260    ,201801010521,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 22                       ,6171 PM             ,STEIN LB                                ,0022      ,2023-07-07,OH,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-13,4983204.0,1.0,2021-10-05,AFGESLOTEN,lo00033357,REM000090260    ,201801010521             ,ST              ,2021-10-07,E0018712    ,6171 PM             ,0022      ,"GEEN CV, REAGEERT OP KTH. MEVR IS DEMENTEREND.    ",breuk kabel naar de kamerthermostaat heb ik herste,4983204.0,1.0,26600,2021-10-07
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,21370,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,21370,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,26481,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,26481,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,30000,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,30000,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,30600,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,30600,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,32100,2022-03-18
REM000090260    ,201801010523,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 30                       ,6171 PM             ,STEIN LB                                ,0030      ,2022-03-21,OHKL,2007,Zolder,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-21,5068804.0,1.0,2022-02-07,WOO       ,lo01010964,REM000090260    ,201801010523             ,OHGOST          ,2022-03-18,E0018712    ,6171 PM             ,0030      ,"ONDERHOUD GROOT, VERMOEDELIJK DOORBRANDER, GEEN   ","wisselaar vv en oh, graag 30min vtv bellen        ",5068804.0,1.0,32100,2022-03-18
REM000090260    ,201801010531,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 7                        ,6171 PL             ,STEIN LB                                ,0007      ,2022-10-18,OHGO,2008,zolder,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-18,5217438.0,1.0,2023-01-30,AFGESLOTEN,lo01010947,REM000090260    ,201801010531             ,ST              ,2023-02-01,E0018712    ,6171 PL             ,0007      ,B 30 MIN VTV 0640086666--STORING KTH GEEFT F AAN  ,kt gaf fout melding en verkeerde temperatuur aan  ,5217438.0,1.0,26641,2023-02-01
REM000090260    ,201801010554,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 50                         ,6171 XZ             ,STEIN LB                                ,0050      ,2023-09-01,OHKL,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-01,4906675.0,1.0,2021-01-17,AFGESLOTEN,lo01011102,REM000090260    ,201801010554             ,OHKL            ,2021-09-07,E0018712    ,6171 XZ             ,0050      ,ONDERHOUD UITVOEREN                               ,mv box is heel slecht aangesloten                 ,4906675.0,1.0,12700,2021-10-08
REM000090260    ,201801010554,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 50                         ,6171 XZ             ,STEIN LB                                ,0050      ,2023-09-01,OHKL,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-01,4906675.0,1.0,2021-01-17,AFGESLOTEN,lo01011102,REM000090260    ,201801010554             ,OHKL            ,2021-09-07,E0018712    ,6171 XZ             ,0050      ,ONDERHOUD UITVOEREN                               ,mv box is heel slecht aangesloten                 ,4906675.0,1.0,30400,2021-10-08
REM000090260    ,201801010572,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 60                         ,6171 XZ             ,STEIN LB                                ,0060      ,2022-02-15,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-02-15,5001364.0,1.0,2021-11-24,AFGESLOTEN,lo01011105,REM000090260    ,201801010572             ,ST              ,2021-11-26,E0018712    ,6171 XZ             ,0060      ,"RGA BUIS ZOU LOS ZITTEN, OOK GRAAG CONTROLEREN OF ","factuur wbv,co uittreding;situatue veilig gesteld ",5001364.0,1.0,23532,2021-11-26
REM000090260    ,201801010572,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 60                         ,6171 XZ             ,STEIN LB                                ,0060      ,2022-02-15,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-02-15,5001364.0,1.0,2021-11-24,AFGESLOTEN,lo01011105,REM000090260    ,201801010572             ,ST              ,2021-11-26,E0018712    ,6171 XZ             ,0060      ,"RGA BUIS ZOU LOS ZITTEN, OOK GRAAG CONTROLEREN OF ","factuur wbv,co uittreding;situatue veilig gesteld ",5001364.0,1.0,23532,2021-11-26
REM000090260    ,201801010572,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 60                         ,6171 XZ             ,STEIN LB                                ,0060      ,2022-02-15,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-02-15,5001364.0,1.0,2021-11-24,AFGESLOTEN,lo01011105,REM000090260    ,201801010572             ,ST              ,2021-11-26,E0018712    ,6171 XZ             ,0060      ,"RGA BUIS ZOU LOS ZITTEN, OOK GRAAG CONTROLEREN OF ","factuur wbv,co uittreding;situatue veilig gesteld ",5001364.0,1.0,23532,2021-11-26
REM000090260    ,201801010572,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 60                         ,6171 XZ             ,STEIN LB                                ,0060      ,2022-02-15,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-02-15,5001364.0,1.0,2021-11-24,AFGESLOTEN,lo01011105,REM000090260    ,201801010572             ,ST              ,2021-11-26,E0018712    ,6171 XZ             ,0060      ,"RGA BUIS ZOU LOS ZITTEN, OOK GRAAG CONTROLEREN OF ","factuur wbv,co uittreding;situatue veilig gesteld ",5001364.0,1.0,31582,2021-11-26
REM000090260    ,201801010572,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 60                         ,6171 XZ             ,STEIN LB                                ,0060      ,2022-02-15,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-02-15,5001364.0,1.0,2021-11-24,AFGESLOTEN,lo01011105,REM000090260    ,201801010572             ,ST              ,2021-11-26,E0018712    ,6171 XZ             ,0060      ,"RGA BUIS ZOU LOS ZITTEN, OOK GRAAG CONTROLEREN OF ","factuur wbv,co uittreding;situatue veilig gesteld ",5001364.0,1.0,31582,2021-11-26
REM000090260    ,201801010572,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 60                         ,6171 XZ             ,STEIN LB                                ,0060      ,2022-02-15,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2022-02-15,5001364.0,1.0,2021-11-24,AFGESLOTEN,lo01011105,REM000090260    ,201801010572             ,ST              ,2021-11-26,E0018712    ,6171 XZ             ,0060      ,"RGA BUIS ZOU LOS ZITTEN, OOK GRAAG CONTROLEREN OF ","factuur wbv,co uittreding;situatue veilig gesteld ",5001364.0,1.0,31582,2021-11-26
REM000090260    ,201801010574,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 68                         ,6171 XZ             ,STEIN LB                                ,0068      ,2022-05-11,OHKL,2007,Zolder,3.0,1.0,4.0,4.0,2.0,24M ,2022-05-11,4957833.0,1.0,2021-07-15,WOO       ,lo01011107,REM000090260    ,201801010574             ,ST              ,2021-07-16,E0018712    ,6171 XZ             ,0068      ,"GWW, RESET HELPT NIET, GEEN STCODE BEKEND. STAAT  ",geen keukengeiser aanwezig                        ,4957833.0,1.0,19600,2021-07-19
REM000090260    ,201801010574,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 68                         ,6171 XZ             ,STEIN LB                                ,0068      ,2022-05-11,OHKL,2007,Zolder,3.0,1.0,4.0,4.0,2.0,24M ,2022-05-11,4957833.0,1.0,2021-07-15,WOO       ,lo01011107,REM000090260    ,201801010574             ,ST              ,2021-07-16,E0018712    ,6171 XZ             ,0068      ,"GWW, RESET HELPT NIET, GEEN STCODE BEKEND. STAAT  ",geen keukengeiser aanwezig                        ,4957833.0,1.0,32100,2021-07-19
REM000090260    ,201801010574,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 68                         ,6171 XZ             ,STEIN LB                                ,0068      ,2022-05-11,OHKL,2007,Zolder,3.0,1.0,4.0,4.0,2.0,24M ,2022-05-11,5262516.0,1.0,2023-04-25,AFGESLOTEN,lo01011107,REM000090260    ,201801010574             ,ST              ,2023-05-01,E0018712    ,6171 XZ             ,0068      ,DRUKVERLIES/VVV                                   ,Installatie in het hele huis gecontroleerd (wat zi,5262516.0,1.0,35000,2023-05-01
REM000090260    ,1308606624990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 4               ,6171 WZ             ,STEIN LB                                ,0004      ,2023-07-25,OHGO,2013,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-25,5232364.0,1.0,2023-02-02,AFGESLOTEN,lo00426095,REM000090260    ,1308606624990            ,OHKL            ,2023-07-25,E0018712    ,6171 WZ             ,0004      ,ONDERHOUD KLEIN                                   ,brandmanchetten?                                  ,5232364.0,1.0,30400,2023-07-25
REM000090260    ,1325407511210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 7              ,6225 BA             ,MAASTRICHT                              ,0007      ,2023-06-16,OHGO,2013,CV RUIMTE,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-16,4394186.0,1.0,2017-08-20,AFGESLOTEN,lo00503811,REM000090260    ,1325407511210            ,OHGO            ,2017-10-20,E0009510    ,6225 BA             ,0007      ,AM ONDERHOUD GROOT                                ,45mingewerkt                                      ,4394186.0,1.0,12141,2017-10-20
REM000090260    ,1325407511210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 7              ,6225 BA             ,MAASTRICHT                              ,0007      ,2023-06-16,OHGO,2013,CV RUIMTE,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-16,4394186.0,1.0,2017-08-20,AFGESLOTEN,lo00503811,REM000090260    ,1325407511210            ,OHGO            ,2017-10-20,E0009510    ,6225 BA             ,0007      ,AM ONDERHOUD GROOT                                ,45mingewerkt                                      ,4394186.0,1.0,12141,2017-10-20
REM000090260    ,1325407511210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 7              ,6225 BA             ,MAASTRICHT                              ,0007      ,2023-06-16,OHGO,2013,CV RUIMTE,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-16,4394186.0,1.0,2017-08-20,AFGESLOTEN,lo00503811,REM000090260    ,1325407511210            ,OHGO            ,2017-10-20,E0009510    ,6225 BA             ,0007      ,AM ONDERHOUD GROOT                                ,45mingewerkt                                      ,4394186.0,1.0,12141,2017-10-20
REM000090260    ,1325407511210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 7              ,6225 BA             ,MAASTRICHT                              ,0007      ,2023-06-16,OHGO,2013,CV RUIMTE,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-16,4394186.0,1.0,2017-08-20,AFGESLOTEN,lo00503811,REM000090260    ,1325407511210            ,OHGO            ,2017-10-20,E0009510    ,6225 BA             ,0007      ,AM ONDERHOUD GROOT                                ,45mingewerkt                                      ,4394186.0,1.0,30500,2017-10-20
REM000090260    ,1325407511210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 7              ,6225 BA             ,MAASTRICHT                              ,0007      ,2023-06-16,OHGO,2013,CV RUIMTE,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-16,4394186.0,1.0,2017-08-20,AFGESLOTEN,lo00503811,REM000090260    ,1325407511210            ,OHGO            ,2017-10-20,E0009510    ,6225 BA             ,0007      ,AM ONDERHOUD GROOT                                ,45mingewerkt                                      ,4394186.0,1.0,30500,2017-10-20
REM000090260    ,1325407511210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 7              ,6225 BA             ,MAASTRICHT                              ,0007      ,2023-06-16,OHGO,2013,CV RUIMTE,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-16,4394186.0,1.0,2017-08-20,AFGESLOTEN,lo00503811,REM000090260    ,1325407511210            ,OHGO            ,2017-10-20,E0009510    ,6225 BA             ,0007      ,AM ONDERHOUD GROOT                                ,45mingewerkt                                      ,4394186.0,1.0,30500,2017-10-20
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4779608.0,1.0,2020-03-13,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,OHKLST          ,2020-04-16,E0018712    ,6171 PM             ,0028      ,B 30 MIN VTV OP 0619527589 ONDERHOUD UITVOEREN    ,geen geluidsklacht geconstateerd                  ,4779608.0,1.0,12700,2020-04-16
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4779608.0,1.0,2020-03-13,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,OHKLST          ,2020-04-16,E0018712    ,6171 PM             ,0028      ,B 30 MIN VTV OP 0619527589 ONDERHOUD UITVOEREN    ,geen geluidsklacht geconstateerd                  ,4779608.0,1.0,27400,2020-04-16
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4779608.0,1.0,2020-03-13,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,OHKLST          ,2020-04-16,E0018712    ,6171 PM             ,0028      ,B 30 MIN VTV OP 0619527589 ONDERHOUD UITVOEREN    ,geen geluidsklacht geconstateerd                  ,4779608.0,1.0,30400,2020-04-16
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4987810.0,1.0,2021-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2021-10-18,E0018712    ,6171 PM             ,0028      ,"GN WW, ftc E10                                    ",radiator opnamen gemaakt.                         ,4987810.0,1.0,22181,2021-10-18
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4987810.0,1.0,2021-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2021-10-18,E0018712    ,6171 PM             ,0028      ,"GN WW, ftc E10                                    ",radiator opnamen gemaakt.                         ,4987810.0,1.0,22181,2021-10-18
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4987810.0,1.0,2021-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2021-10-18,E0018712    ,6171 PM             ,0028      ,"GN WW, ftc E10                                    ",radiator opnamen gemaakt.                         ,4987810.0,1.0,24700,2021-10-18
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4987810.0,1.0,2021-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2021-10-18,E0018712    ,6171 PM             ,0028      ,"GN WW, ftc E10                                    ",radiator opnamen gemaakt.                         ,4987810.0,1.0,24700,2021-10-18
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4987810.0,1.0,2021-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2021-10-18,E0018712    ,6171 PM             ,0028      ,"GN WW, ftc E10                                    ",radiator opnamen gemaakt.                         ,4987810.0,1.0,27022,2021-10-18
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4987810.0,1.0,2021-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2021-10-18,E0018712    ,6171 PM             ,0028      ,"GN WW, ftc E10                                    ",radiator opnamen gemaakt.                         ,4987810.0,1.0,27022,2021-10-18
