Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4987810.0,1.0,2021-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2021-10-18,E0018712    ,6171 PM             ,0028      ,"GN WW, ftc E10                                    ",radiator opnamen gemaakt.                         ,4987810.0,1.0,35000,2021-10-18
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,4987810.0,1.0,2021-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2021-10-18,E0018712    ,6171 PM             ,0028      ,"GN WW, ftc E10                                    ",radiator opnamen gemaakt.                         ,4987810.0,1.0,35000,2021-10-18
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,5066682.0,1.0,2022-02-07,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,OHGO            ,2022-06-15,E0018712    ,6171 PM             ,0028      ,ONDERHOUD GROOT                                   ,zolder niet geisoleerd niet uit te houden         ,5066682.0,1.0,30600,2022-06-15
REM000090260    ,1411309063740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 28                       ,6171 PM             ,STEIN LB                                ,0028      ,2023-08-03,OHKL,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-03,5156578.0,1.0,2022-10-16,AFGESLOTEN,lo01010963,REM000090260    ,1411309063740            ,ST              ,2022-10-16,E0018712    ,6171 PM             ,0028      ,GCV GWW. Thermostaat stoort met code F01 (E01 op  ,radiatoren stonden dicht (E1) CODE                ,5156578.0,1.0,12700,2022-10-16
REM000090260    ,1426009889950,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,VAN SLIJPESTRAAT 45                     ,6225 BK             ,MAASTRICHT                              ,0045      ,2023-06-08,OHGO,2014,bijkeuken,1.0,1.0,2.0,4.0,1.0,24M ,2023-06-08,4737153.0,1.0,2020-02-09,AFGESLOTEN,lo00121840,REM000090260    ,1426009889950            ,ST              ,2020-02-11,E0018707    ,6225 BK             ,0045      ,GCV GWW. KETEL GEEFT KORTSLUITING . VANDAAG EN    ,WCD in berging geeft kortsluiting.                ,4737153.0,1.0,27400,2020-02-11
REM000090260    ,201801010597,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 74                        ,6171 PK             ,STEIN LB                                ,0074      ,2022-03-14,OHKL,2015,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-14,5074355.0,1.0,2022-02-07,AFGESLOTEN,lo01010946,REM000090260    ,201801010597             ,OHGO            ,2022-03-14,E0018712    ,6171 PK             ,0074      ,ONDERHOUD GROOT                                   ,ww gemeten met pallator                           ,5074355.0,1.0,12700,2022-03-14
REM000090260    ,201801010597,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 74                        ,6171 PK             ,STEIN LB                                ,0074      ,2022-03-14,OHKL,2015,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-03-14,5074355.0,1.0,2022-02-07,AFGESLOTEN,lo01010946,REM000090260    ,201801010597             ,OHGO            ,2022-03-14,E0018712    ,6171 PK             ,0074      ,ONDERHOUD GROOT                                   ,ww gemeten met pallator                           ,5074355.0,1.0,30500,2022-03-14
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4588901.0,1.0,2019-02-15,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,ST              ,2019-02-15,E0018712    ,6171 PG             ,0003      ," AT DIV RAD NIET WARM, ZIJN ONTLUCHT              ",pompsnelheid van lqag naar hoog gezet en max vent.,4588901.0,1.0,16022,2019-02-15
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4588901.0,1.0,2019-02-15,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,ST              ,2019-02-15,E0018712    ,6171 PG             ,0003      ," AT DIV RAD NIET WARM, ZIJN ONTLUCHT              ",pompsnelheid van lqag naar hoog gezet en max vent.,4588901.0,1.0,24700,2019-02-15
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,1.0,22181,2019-10-17
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,1.0,22181,2019-10-17
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,1.0,22300,2019-10-17
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,1.0,22300,2019-10-17
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,1.0,30400,2019-10-17
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,1.0,30400,2019-10-17
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,1.0,32100,2019-10-17
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,1.0,32100,2019-10-17
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,2.0,12700,2019-10-23
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,2.0,12700,2019-10-23
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,2.0,22181,2019-10-23
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,2.0,22181,2019-10-23
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,2.0,22381,2019-10-23
REM000090260    ,201801010598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 3                         ,6171 PG             ,STEIN LB                                ,0003      ,2023-07-17,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4607404.0,1.0,2019-02-17,AFGESLOTEN,lo01010921,REM000090260    ,201801010598             ,OHKLST          ,2019-10-17,E0018712    ,6171 PG             ,0003      ," ONDERHOUD UITVOEREN DRUKMETER MOGELIJK KAPOT,    ",manometer en automatische ontluchter besteld      ,4607404.0,2.0,22381,2019-10-23
REM000090260    ,201801010599,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 5                         ,6171 PG             ,STEIN LB                                ,0005      ,2022-11-01,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-01,5151713.0,1.0,2022-09-29,AFGESLOTEN,lo00033601,REM000090260    ,201801010599             ,ST              ,2022-09-30,E0018712    ,6171 PG             ,0005      ,"DE BEWONER WENST CONTROLE, AANGEZIEN HIJ OM DE 3  ","bij herhaalde klacht drukverlies, afsluiters cv 22",5151713.0,1.0,22181,2022-09-30
REM000090260    ,201801010599,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 5                         ,6171 PG             ,STEIN LB                                ,0005      ,2022-11-01,OHKL,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-01,5151713.0,1.0,2022-09-29,AFGESLOTEN,lo00033601,REM000090260    ,201801010599             ,ST              ,2022-09-30,E0018712    ,6171 PG             ,0005      ,"DE BEWONER WENST CONTROLE, AANGEZIEN HIJ OM DE 3  ","bij herhaalde klacht drukverlies, afsluiters cv 22",5151713.0,1.0,32100,2022-09-30
REM000090260    ,201801010614,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 41                        ,6171 PH             ,STEIN LB                                ,0041      ,2022-11-24,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-24,4573679.0,1.0,2018-12-28,AFGESLOTEN,lo01010929,REM000090260    ,201801010614             ,ST              ,2018-12-31,E0018712    ,6171 PH             ,0041      ,AM KETEL GEEFT STERKE GEUR AF (GEEN GAS) BIJ      ,door hoge temperaturen in radiator komt er een luc,4573679.0,1.0,24700,2018-12-31
REM000090260    ,201801010614,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 41                        ,6171 PH             ,STEIN LB                                ,0041      ,2022-11-24,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-24,4573679.0,1.0,2018-12-28,AFGESLOTEN,lo01010929,REM000090260    ,201801010614             ,ST              ,2018-12-31,E0018712    ,6171 PH             ,0041      ,AM KETEL GEEFT STERKE GEUR AF (GEEN GAS) BIJ      ,door hoge temperaturen in radiator komt er een luc,4573679.0,1.0,27400,2018-12-31
REM000090260    ,201801010614,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 41                        ,6171 PH             ,STEIN LB                                ,0041      ,2022-11-24,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-24,4573679.0,1.0,2018-12-28,AFGESLOTEN,lo01010929,REM000090260    ,201801010614             ,ST              ,2018-12-31,E0018712    ,6171 PH             ,0041      ,AM KETEL GEEFT STERKE GEUR AF (GEEN GAS) BIJ      ,door hoge temperaturen in radiator komt er een luc,4573679.0,1.0,35000,2018-12-31
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,23481,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,23481,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,23481,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,26641,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,26641,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,26641,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,30500,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,30500,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5226974.0,1.0,2023-02-02,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,OHGOST          ,2023-03-01,E0018712    ,6171 XW             ,0069      ,"ONDERHOUD GROOT, KT NAKIJKEN, VVV, GEEN ZIEKEN    ",thermostaat vervangen voor round on/off           ,5226974.0,1.0,30500,2023-03-01
REM000090260    ,201801010664,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 69                         ,6171 XW             ,STEIN LB                                ,0069      ,2023-03-01,OHKL,2008,ZOLDER,2.0,1.0,4.0,4.0,3.0,24M ,2023-03-01,5277104.0,1.0,2023-07-07,AFGESLOTEN,lo01011093,REM000090260    ,201801010664             ,ST              ,2023-07-10,E0018712    ,6171 XW             ,0069      ,"STORING GEEN WW, WD 1.8BAR ALLE TAPPUNTEN, GEEN   ",betreft een solo ketel. storing gaat over geiser. ,5277104.0,1.0,71000,2023-07-10
REM000090260    ,201801010675,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 85                     ,6171 CE             ,STEIN LB                                ,0085      ,2023-04-05,OHGO,2015,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-04-05,4822394.0,1.0,2020-09-14,AFGESLOTEN,lo01010631,REM000090260    ,201801010675             ,ST              ,2020-09-14,E0018712    ,6171 CE             ,0085      ,GWW OP ALLE TAPPUNTEN; KAN NBEWONER NIET          ,radiatorkranen stonden dicht                      ,4822394.0,1.0,24700,2020-09-14
REM000090260    ,201801010675,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 85                     ,6171 CE             ,STEIN LB                                ,0085      ,2023-04-05,OHGO,2015,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-04-05,4822394.0,1.0,2020-09-14,AFGESLOTEN,lo01010631,REM000090260    ,201801010675             ,ST              ,2020-09-14,E0018712    ,6171 CE             ,0085      ,GWW OP ALLE TAPPUNTEN; KAN NBEWONER NIET          ,radiatorkranen stonden dicht                      ,4822394.0,1.0,27022,2020-09-14
REM000090260    ,201801010675,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 85                     ,6171 CE             ,STEIN LB                                ,0085      ,2023-04-05,OHGO,2015,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-04-05,4822394.0,1.0,2020-09-14,AFGESLOTEN,lo01010631,REM000090260    ,201801010675             ,ST              ,2020-09-14,E0018712    ,6171 CE             ,0085      ,GWW OP ALLE TAPPUNTEN; KAN NBEWONER NIET          ,radiatorkranen stonden dicht                      ,4822394.0,1.0,27200,2020-09-14
REM000090260    ,201801010677,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 99                     ,6171 CG             ,STEIN LB                                ,0099      ,2023-03-16,OHGO,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-03-16,5235810.0,1.0,2023-02-02,WOO       ,lo01010634,REM000090260    ,201801010677             ,OHKLST          ,2023-03-15,E0018712    ,6171 CG             ,0099      ,ONDERHOUD KLEIN EN THERMOSTAAT PROBLEMEN/VVV      ,en onderhoud                                      ,5235810.0,1.0,32100,2023-03-15
REM000090260    ,201801010677,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 99                     ,6171 CG             ,STEIN LB                                ,0099      ,2023-03-16,OHGO,2013,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-03-16,5235810.0,1.0,2023-02-02,WOO       ,lo01010634,REM000090260    ,201801010677             ,OHKLST          ,2023-03-15,E0018712    ,6171 CG             ,0099      ,ONDERHOUD KLEIN EN THERMOSTAAT PROBLEMEN/VVV      ,en onderhoud                                      ,5235810.0,1.0,32900,2023-03-15
REM000090260    ,201801010704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAYWEGHENSTRAAT 12                      ,6171 HD             ,STEIN LB                                ,0012      ,2023-05-22,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,4906720.0,1.0,2021-01-17,AFGESLOTEN,lo00424707,REM000090260    ,201801010704             ,OHGO            ,2021-07-13,E0018712    ,6171 HD             ,0012      ,ONDERHOUD UITVOEREN                               ,bij volgende afspraak gasblok vv                  ,4906720.0,1.0,12700,2021-08-02
REM000090260    ,201801010704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAYWEGHENSTRAAT 12                      ,6171 HD             ,STEIN LB                                ,0012      ,2023-05-22,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,4906720.0,1.0,2021-01-17,AFGESLOTEN,lo00424707,REM000090260    ,201801010704             ,OHGO            ,2021-07-13,E0018712    ,6171 HD             ,0012      ,ONDERHOUD UITVOEREN                               ,bij volgende afspraak gasblok vv                  ,4906720.0,1.0,12700,2021-08-02
REM000090260    ,201801010704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAYWEGHENSTRAAT 12                      ,6171 HD             ,STEIN LB                                ,0012      ,2023-05-22,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,4906720.0,1.0,2021-01-17,AFGESLOTEN,lo00424707,REM000090260    ,201801010704             ,OHGO            ,2021-07-13,E0018712    ,6171 HD             ,0012      ,ONDERHOUD UITVOEREN                               ,bij volgende afspraak gasblok vv                  ,4906720.0,1.0,30500,2021-08-02
REM000090260    ,201801010704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAYWEGHENSTRAAT 12                      ,6171 HD             ,STEIN LB                                ,0012      ,2023-05-22,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-22,4906720.0,1.0,2021-01-17,AFGESLOTEN,lo00424707,REM000090260    ,201801010704             ,OHGO            ,2021-07-13,E0018712    ,6171 HD             ,0012      ,ONDERHOUD UITVOEREN                               ,bij volgende afspraak gasblok vv                  ,4906720.0,1.0,30500,2021-08-02
REM000090260    ,201801010726,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SCHOLTIS VAN DE HARDTSTRAAT 27          ,6171 KT             ,STEIN LB                                ,0027      ,2023-07-13,OHGO,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-13,5236606.0,1.0,2023-02-02,AFGESLOTEN,lo01010841,REM000090260    ,201801010726             ,OHKL            ,2023-07-13,E0018712    ,6171 KT             ,0027      ,ONDERHOUD KLEIN                                   ,extra sensor ww geplaatst. lekte bij koppeling cir,5236606.0,1.0,12700,2023-07-13
REM000090260    ,201801010726,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SCHOLTIS VAN DE HARDTSTRAAT 27          ,6171 KT             ,STEIN LB                                ,0027      ,2023-07-13,OHGO,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-13,5236606.0,1.0,2023-02-02,AFGESLOTEN,lo01010841,REM000090260    ,201801010726             ,OHKL            ,2023-07-13,E0018712    ,6171 KT             ,0027      ,ONDERHOUD KLEIN                                   ,extra sensor ww geplaatst. lekte bij koppeling cir,5236606.0,1.0,19781,2023-07-13
REM000090260    ,201801010726,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SCHOLTIS VAN DE HARDTSTRAAT 27          ,6171 KT             ,STEIN LB                                ,0027      ,2023-07-13,OHGO,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-13,5236606.0,1.0,2023-02-02,AFGESLOTEN,lo01010841,REM000090260    ,201801010726             ,OHKL            ,2023-07-13,E0018712    ,6171 KT             ,0027      ,ONDERHOUD KLEIN                                   ,extra sensor ww geplaatst. lekte bij koppeling cir,5236606.0,1.0,20300,2023-07-13
REM000090260    ,201801010726,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SCHOLTIS VAN DE HARDTSTRAAT 27          ,6171 KT             ,STEIN LB                                ,0027      ,2023-07-13,OHGO,2014,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-13,5236606.0,1.0,2023-02-02,AFGESLOTEN,lo01010841,REM000090260    ,201801010726             ,OHKL            ,2023-07-13,E0018712    ,6171 KT             ,0027      ,ONDERHOUD KLEIN                                   ,extra sensor ww geplaatst. lekte bij koppeling cir,5236606.0,1.0,30400,2023-07-13
REM000090260    ,201801010747,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 19                 ,6171 JR             ,STEIN LB                                ,0019      ,2023-07-11,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-11,5227672.0,1.0,2023-02-02,AFGESLOTEN,lo00047955,REM000090260    ,201801010747             ,OHGO            ,2023-07-11,E0018712    ,6171 JR             ,0019      ,ONDERHOUD GROOT/VVV                               ,warmtewisselaar was zeer vervuilt                 ,5227672.0,1.0,21300,2023-07-11
REM000090260    ,201801010747,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 19                 ,6171 JR             ,STEIN LB                                ,0019      ,2023-07-11,OHKL,2007,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-11,5227672.0,1.0,2023-02-02,AFGESLOTEN,lo00047955,REM000090260    ,201801010747             ,OHGO            ,2023-07-11,E0018712    ,6171 JR             ,0019      ,ONDERHOUD GROOT/VVV                               ,warmtewisselaar was zeer vervuilt                 ,5227672.0,1.0,30500,2023-07-11
REM000090260    ,201801010762,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 28                 ,6171 JS             ,STEIN LB                                ,0028      ,2023-07-10,OH,2017,TUSSEN BERGING EN ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-22,4518318.0,1.0,2018-07-28,AFGESLOTEN,lo00425109,REM000090260    ,201801010762             ,ST              ,2018-07-30,E0018712    ,6171 JS             ,0028      ,AM GEEN WW STORINGSCODE E4                        ,aarde probleem. wordt opgelost                    ,4518318.0,1.0,14371,2018-07-30
REM000090260    ,201801010762,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 28                 ,6171 JS             ,STEIN LB                                ,0028      ,2023-07-10,OH,2017,TUSSEN BERGING EN ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-22,4518318.0,1.0,2018-07-28,AFGESLOTEN,lo00425109,REM000090260    ,201801010762             ,ST              ,2018-07-30,E0018712    ,6171 JS             ,0028      ,AM GEEN WW STORINGSCODE E4                        ,aarde probleem. wordt opgelost                    ,4518318.0,1.0,14371,2018-07-30
REM000090260    ,201801010780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 47          ,6171 JX             ,STEIN LB                                ,0047      ,2023-07-18,OHKL,2000,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-18,4912371.0,1.0,2021-01-28,AFGESLOTEN,lo00049454,REM000090260    ,201801010780             ,ST              ,2021-01-29,E0018712    ,6171 JX             ,0047      ,"THERMOSTAAT VERVANGEN, WERKT NIET MEER. GEEN ZIEKE","bedrading los thermostaat ,hersteld               ",4912371.0,1.0,18832,2021-01-29
REM000090260    ,201801010783,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 37          ,6171 JX             ,STEIN LB                                ,0037      ,2023-08-30,OHGO,2017,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-30,4906741.0,1.0,2021-01-17,AFGESLOTEN,lo00049399,REM000090260    ,201801010783             ,OHGO            ,2021-09-20,E0018712    ,6171 JX             ,0037      ,"ONDERHOUD UITVOEREN, VVV, GEEN ZIEKEN             ",geen waterhoeveelheids meter                      ,4906741.0,1.0,12700,2021-09-20
REM000090260    ,201801010783,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 37          ,6171 JX             ,STEIN LB                                ,0037      ,2023-08-30,OHGO,2017,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-30,4906741.0,1.0,2021-01-17,AFGESLOTEN,lo00049399,REM000090260    ,201801010783             ,OHGO            ,2021-09-20,E0018712    ,6171 JX             ,0037      ,"ONDERHOUD UITVOEREN, VVV, GEEN ZIEKEN             ",geen waterhoeveelheids meter                      ,4906741.0,1.0,12700,2021-09-20
REM000090260    ,201801010783,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 37          ,6171 JX             ,STEIN LB                                ,0037      ,2023-08-30,OHGO,2017,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-30,4906741.0,1.0,2021-01-17,AFGESLOTEN,lo00049399,REM000090260    ,201801010783             ,OHGO            ,2021-09-20,E0018712    ,6171 JX             ,0037      ,"ONDERHOUD UITVOEREN, VVV, GEEN ZIEKEN             ",geen waterhoeveelheids meter                      ,4906741.0,1.0,30500,2021-09-20
REM000090260    ,201801010783,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 37          ,6171 JX             ,STEIN LB                                ,0037      ,2023-08-30,OHGO,2017,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-30,4906741.0,1.0,2021-01-17,AFGESLOTEN,lo00049399,REM000090260    ,201801010783             ,OHGO            ,2021-09-20,E0018712    ,6171 JX             ,0037      ,"ONDERHOUD UITVOEREN, VVV, GEEN ZIEKEN             ",geen waterhoeveelheids meter                      ,4906741.0,1.0,30500,2021-09-20
REM000090260    ,1506211078890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 38                     ,6171 WR             ,STEIN LB                                ,0038      ,2023-08-24,OHKL,2015,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-24,4579102.0,1.0,2019-01-17,AFGESLOTEN,lo00448561,REM000090260    ,1506211078890            ,OHGO            ,2019-01-31,E0018712    ,6171 WR             ,0038      , AM CALLS 2 ONDERHOUD GROOT                       ,bew vraagt om bij call te zetten dat dit het ohd i,4579102.0,1.0,24700,2019-01-31
REM000090260    ,1506211078890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 38                     ,6171 WR             ,STEIN LB                                ,0038      ,2023-08-24,OHKL,2015,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-24,4579102.0,1.0,2019-01-17,AFGESLOTEN,lo00448561,REM000090260    ,1506211078890            ,OHGO            ,2019-01-31,E0018712    ,6171 WR             ,0038      , AM CALLS 2 ONDERHOUD GROOT                       ,bew vraagt om bij call te zetten dat dit het ohd i,4579102.0,1.0,30500,2019-01-31
REM000090260    ,1506211078890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 38                     ,6171 WR             ,STEIN LB                                ,0038      ,2023-08-24,OHKL,2015,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-24,4601929.0,1.0,2019-02-17,AFGESLOTEN,lo00448561,REM000090260    ,1506211078890            ,OHKL            ,2019-08-30,E0018712    ,6171 WR             ,0038      , ONDERHOUD UITVOEREN                              ,REEDS UITGEVOERD                                  ,4601929.0,1.0,30000,2019-09-04
REM000090260    ,1506311082800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 16                     ,6171 WR             ,STEIN LB                                ,0016      ,2023-08-07,OHGO,2015,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-07,4954656.0,1.0,2021-07-06,AFGESLOTEN,lo00448540,REM000090260    ,1506311082800            ,ST              ,2021-07-07,E0018712    ,6171 WR             ,0016      ,"VERMOEDLEIJK DOORBRANDER, GEEN ZIEKEN, VVV        ",op moment van bezoek functioneerde het toestel vol,4954656.0,1.0,24700,2021-07-07
REM000090260    ,1506311082800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 16                     ,6171 WR             ,STEIN LB                                ,0016      ,2023-08-07,OHGO,2015,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-07,4954656.0,1.0,2021-07-06,AFGESLOTEN,lo00448540,REM000090260    ,1506311082800            ,ST              ,2021-07-07,E0018712    ,6171 WR             ,0016      ,"VERMOEDLEIJK DOORBRANDER, GEEN ZIEKEN, VVV        ",op moment van bezoek functioneerde het toestel vol,4954656.0,1.0,27400,2021-07-07
REM000090260    ,1506311082800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 16                     ,6171 WR             ,STEIN LB                                ,0016      ,2023-08-07,OHGO,2015,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-07,4954656.0,1.0,2021-07-06,AFGESLOTEN,lo00448540,REM000090260    ,1506311082800            ,ST              ,2021-07-07,E0018712    ,6171 WR             ,0016      ,"VERMOEDLEIJK DOORBRANDER, GEEN ZIEKEN, VVV        ",op moment van bezoek functioneerde het toestel vol,4954656.0,1.0,71000,2021-07-07
REM000090260    ,1525312185740,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 4                 ,6171 JP             ,STEIN LB                                ,0004      ,2023-08-17,OHGO,2015,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-17,4705136.0,1.0,2019-11-13,AFGESLOTEN,lo00022793,REM000090260    ,1525312185740            ,ST              ,2019-11-27,E0018712    ,6171 JP             ,0004      ,STORING ONDERDEEL V.V. ALG072447 W.ANTES          ,kabel in muur is weg. bewoner wou kamerthermostaat,4705136.0,1.0,26600,2019-11-27
REM000090260    ,1534212886580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,C V BRIENENSTRAAT 56                    ,6225 BE             ,MAASTRICHT                              ,0056      ,2023-07-27,OHGO,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-27,5233429.0,1.0,2023-02-02,AFGESLOTEN,lo00503816,REM000090260    ,1534212886580            ,OHKL            ,2023-07-27,E0018707    ,6225 BE             ,0056      ,ONDERHOUD KLEIN                                   ,beperkt de metingen kunnen doen ivm afname radiato,5233429.0,1.0,30400,2023-07-27
REM000090260    ,201801010804,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 2                 ,6171 JP             ,STEIN LB                                ,0002      ,2022-03-17,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-17,4597267.0,1.0,2019-02-17,AFGESLOTEN,lo00047655,REM000090260    ,201801010804             ,OHKL            ,2019-11-08,E0018712    ,6171 JP             ,0002      , ONDERHOUD UITVOEREN                              ,praat en verstaat geen nederlands                 ,4597267.0,1.0,12700,2019-11-08
REM000090260    ,201801010804,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 2                 ,6171 JP             ,STEIN LB                                ,0002      ,2022-03-17,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-17,4597267.0,1.0,2019-02-17,AFGESLOTEN,lo00047655,REM000090260    ,201801010804             ,OHKL            ,2019-11-08,E0018712    ,6171 JP             ,0002      , ONDERHOUD UITVOEREN                              ,praat en verstaat geen nederlands                 ,4597267.0,1.0,17022,2019-11-08
REM000090260    ,201801010804,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 2                 ,6171 JP             ,STEIN LB                                ,0002      ,2022-03-17,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-17,4597267.0,1.0,2019-02-17,AFGESLOTEN,lo00047655,REM000090260    ,201801010804             ,OHKL            ,2019-11-08,E0018712    ,6171 JP             ,0002      , ONDERHOUD UITVOEREN                              ,praat en verstaat geen nederlands                 ,4597267.0,1.0,23454,2019-11-08
REM000090260    ,201801010804,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 2                 ,6171 JP             ,STEIN LB                                ,0002      ,2022-03-17,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-17,4597267.0,1.0,2019-02-17,AFGESLOTEN,lo00047655,REM000090260    ,201801010804             ,OHKL            ,2019-11-08,E0018712    ,6171 JP             ,0002      , ONDERHOUD UITVOEREN                              ,praat en verstaat geen nederlands                 ,4597267.0,1.0,30400,2019-11-08
REM000090260    ,201801010842,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,TIENDSTRAAT 24                          ,6181 GJ             ,ELSLOO LB                               ,0024      ,2023-06-23,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-23,5216438.0,1.0,2023-01-26,AFGESLOTEN,lo00107379,REM000090260    ,201801010842             ,ST              ,2023-01-26,E0018712    ,6181 GJ             ,0024      ,"CV HANGT AAN EEN KANT LOS AAN DE MUUR, VVV, GEEN  ",radiator tijdelijk vast kunnen zetten dmv een lang,5216438.0,1.0,35000,2023-01-26
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,12700,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,12700,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,12700,2023-08-11
