Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,17081,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,17081,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,17081,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,26481,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,26481,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,26481,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,30500,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,30500,2023-08-11
REM000090260    ,201801010856,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 4                   ,6181 AZ             ,ELSLOO LB                               ,0004      ,2023-08-11,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-08-11,5234373.0,1.0,2023-02-02,AFGESLOTEN,lo01011153,REM000090260    ,201801010856             ,OHGO            ,2023-08-11,E0018712    ,6181 AZ             ,0004      ,"ONDERHOUD GROOT, VVV                              ",Mv niet in systeem                                ,5234373.0,1.0,30500,2023-08-11
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,4513894.0,1.0,2018-07-02,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,ST              ,2018-07-02,E0018712    ,6181 AX             ,0041      , PM GCV SYSTEEM IS NIET AANGESLOTEN               ,aannemer heeft verzaakt.toestel was uit bedrijf.  ,4513894.0,1.0,12700,2018-07-02
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,4572788.0,1.0,2018-12-24,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,ST              ,2018-12-24,E0018712    ,6181 AX             ,0041      ,FT 14.00-19.00 GWW+GCV                            ,bewoner had gaskraan in meterkast dicht staan.    ,4572788.0,1.0,11922,2018-12-24
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,4572788.0,1.0,2018-12-24,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,ST              ,2018-12-24,E0018712    ,6181 AX             ,0041      ,FT 14.00-19.00 GWW+GCV                            ,bewoner had gaskraan in meterkast dicht staan.    ,4572788.0,1.0,20641,2018-12-24
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,4572788.0,1.0,2018-12-24,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,ST              ,2018-12-24,E0018712    ,6181 AX             ,0041      ,FT 14.00-19.00 GWW+GCV                            ,bewoner had gaskraan in meterkast dicht staan.    ,4572788.0,1.0,24700,2018-12-24
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,4572788.0,1.0,2018-12-24,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,ST              ,2018-12-24,E0018712    ,6181 AX             ,0041      ,FT 14.00-19.00 GWW+GCV                            ,bewoner had gaskraan in meterkast dicht staan.    ,4572788.0,1.0,27200,2018-12-24
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,5078113.0,1.0,2022-02-07,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,OHKLST          ,2022-05-13,E0018712    ,6181 AX             ,0041      ,"ONDERHOUD KLEIN + GWW, BEGRIJPT MIJ NIET PRAAT    ",klant kan bijna geen nederlands..                 ,5078113.0,1.0,11922,2022-05-13
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,5078113.0,1.0,2022-02-07,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,OHKLST          ,2022-05-13,E0018712    ,6181 AX             ,0041      ,"ONDERHOUD KLEIN + GWW, BEGRIJPT MIJ NIET PRAAT    ",klant kan bijna geen nederlands..                 ,5078113.0,1.0,24700,2022-05-13
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,5078113.0,1.0,2022-02-07,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,OHKLST          ,2022-05-13,E0018712    ,6181 AX             ,0041      ,"ONDERHOUD KLEIN + GWW, BEGRIJPT MIJ NIET PRAAT    ",klant kan bijna geen nederlands..                 ,5078113.0,1.0,27100,2022-05-13
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,5078113.0,1.0,2022-02-07,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,OHKLST          ,2022-05-13,E0018712    ,6181 AX             ,0041      ,"ONDERHOUD KLEIN + GWW, BEGRIJPT MIJ NIET PRAAT    ",klant kan bijna geen nederlands..                 ,5078113.0,1.0,27200,2022-05-13
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,5078113.0,1.0,2022-02-07,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,OHKLST          ,2022-05-13,E0018712    ,6181 AX             ,0041      ,"ONDERHOUD KLEIN + GWW, BEGRIJPT MIJ NIET PRAAT    ",klant kan bijna geen nederlands..                 ,5078113.0,1.0,30000,2022-05-13
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,5078113.0,1.0,2022-02-07,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,OHKLST          ,2022-05-13,E0018712    ,6181 AX             ,0041      ,"ONDERHOUD KLEIN + GWW, BEGRIJPT MIJ NIET PRAAT    ",klant kan bijna geen nederlands..                 ,5078113.0,1.0,30600,2022-05-13
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,5231477.0,1.0,2023-02-02,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,OHGOST          ,2023-04-19,E0018712    ,6181 AX             ,0041      ,ONDERHOUD GROOT_ST GEEN WW/CV MEVR SPREEKT        ,"e7 storing ,bijgevuld verder nog goed in orde     ",5231477.0,1.0,12700,2023-04-19
REM000090260    ,201801010871,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAULUS POTTERSTRAAT 41                  ,6181 AX             ,ELSLOO LB                               ,0041      ,2023-04-19,OHKL,2007,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2023-04-19,5231477.0,1.0,2023-02-02,AFGESLOTEN,lo01011152,REM000090260    ,201801010871             ,OHGOST          ,2023-04-19,E0018712    ,6181 AX             ,0041      ,ONDERHOUD GROOT_ST GEEN WW/CV MEVR SPREEKT        ,"e7 storing ,bijgevuld verder nog goed in orde     ",5231477.0,1.0,30500,2023-04-19
REM000090260    ,201801010880,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAUL RUBENSSTRAAT 5                     ,6181 AV             ,ELSLOO LB                               ,0005      ,2023-05-15,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2023-05-15,4906779.0,1.0,2021-01-17,AFGESLOTEN,lo01011133,REM000090260    ,201801010880             ,OHKL            ,2021-08-09,E0018712    ,6181 AV             ,0005      ,ONDERHOUD UITVOEREN                               ,sensor warmtewisselaar niet plaatsbaar kom er niet,4906779.0,1.0,12700,2021-08-09
REM000090260    ,201801010880,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PAUL RUBENSSTRAAT 5                     ,6181 AV             ,ELSLOO LB                               ,0005      ,2023-05-15,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,3.0,24M ,2023-05-15,4906779.0,1.0,2021-01-17,AFGESLOTEN,lo01011133,REM000090260    ,201801010880             ,OHKL            ,2021-08-09,E0018712    ,6181 AV             ,0005      ,ONDERHOUD UITVOEREN                               ,sensor warmtewisselaar niet plaatsbaar kom er niet,4906779.0,1.0,30400,2021-08-09
REM000090260    ,201801010897,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 10                    ,6181 AW             ,ELSLOO LB                               ,0010      ,2022-04-14,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-14,5073933.0,1.0,2022-02-07,AFGESLOTEN,lo01011142,REM000090260    ,201801010897             ,OHGO            ,2022-04-14,E0018712    ,6181 AW             ,0010      ,ONDERHOUD GROOT                                   ,volledige pakkingset gebruikt ivm voorplaat iso   ,5073933.0,1.0,12700,2022-04-14
REM000090260    ,201801010897,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 10                    ,6181 AW             ,ELSLOO LB                               ,0010      ,2022-04-14,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-14,5073933.0,1.0,2022-02-07,AFGESLOTEN,lo01011142,REM000090260    ,201801010897             ,OHGO            ,2022-04-14,E0018712    ,6181 AW             ,0010      ,ONDERHOUD GROOT                                   ,volledige pakkingset gebruikt ivm voorplaat iso   ,5073933.0,1.0,12700,2022-04-14
REM000090260    ,201801010897,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 10                    ,6181 AW             ,ELSLOO LB                               ,0010      ,2022-04-14,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-14,5073933.0,1.0,2022-02-07,AFGESLOTEN,lo01011142,REM000090260    ,201801010897             ,OHGO            ,2022-04-14,E0018712    ,6181 AW             ,0010      ,ONDERHOUD GROOT                                   ,volledige pakkingset gebruikt ivm voorplaat iso   ,5073933.0,1.0,26481,2022-04-14
REM000090260    ,201801010897,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 10                    ,6181 AW             ,ELSLOO LB                               ,0010      ,2022-04-14,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-14,5073933.0,1.0,2022-02-07,AFGESLOTEN,lo01011142,REM000090260    ,201801010897             ,OHGO            ,2022-04-14,E0018712    ,6181 AW             ,0010      ,ONDERHOUD GROOT                                   ,volledige pakkingset gebruikt ivm voorplaat iso   ,5073933.0,1.0,26481,2022-04-14
REM000090260    ,201801010897,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 10                    ,6181 AW             ,ELSLOO LB                               ,0010      ,2022-04-14,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-14,5073933.0,1.0,2022-02-07,AFGESLOTEN,lo01011142,REM000090260    ,201801010897             ,OHGO            ,2022-04-14,E0018712    ,6181 AW             ,0010      ,ONDERHOUD GROOT                                   ,volledige pakkingset gebruikt ivm voorplaat iso   ,5073933.0,1.0,30500,2022-04-14
REM000090260    ,201801010897,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 10                    ,6181 AW             ,ELSLOO LB                               ,0010      ,2022-04-14,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-14,5073933.0,1.0,2022-02-07,AFGESLOTEN,lo01011142,REM000090260    ,201801010897             ,OHGO            ,2022-04-14,E0018712    ,6181 AW             ,0010      ,ONDERHOUD GROOT                                   ,volledige pakkingset gebruikt ivm voorplaat iso   ,5073933.0,1.0,30500,2022-04-14
REM000090260    ,201801010971,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 1           ,6181 CC             ,ELSLOO LB                               ,0001      ,2023-07-11,OH,2015,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2019-10-30,4555934.0,1.0,2018-11-01,AFGESLOTEN,lo01011159,REM000090260    ,201801010971             ,ST              ,2018-11-02,E0018712    ,6181 CC             ,0001      ,AM THERMOSTAAT INSTALLEREN (HEEFT ZELF AL EEN     ,kamerthermostaat had klant van woningvereniging.  ,4555934.0,1.0,26671,2018-11-02
REM000090260    ,201801010971,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 1           ,6181 CC             ,ELSLOO LB                               ,0001      ,2023-07-11,OH,2015,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2019-10-30,4700849.0,1.0,2019-10-31,AFGESLOTEN,lo01011159,REM000090260    ,201801010971             ,ST              ,2019-10-31,E0018712    ,6181 CC             ,0001      ,monteur inplannen i.v.m. programmeren Remeha      ,ww functie ingeschakeld                           ,4700849.0,1.0,15622,2019-10-31
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,15983,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,15983,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,17022,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,17022,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,22181,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,22181,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,24700,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,24700,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,26082,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,26082,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,26181,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,26181,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,27022,2022-11-17
REM000090260    ,201801010972,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 2           ,6181 CD             ,ELSLOO LB                               ,0002      ,2022-11-24,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5166115.0,1.0,2022-11-17,AFGESLOTEN,lo00015859,REM000090260    ,201801010972             ,ST              ,2022-11-17,E0018712    ,6181 CD             ,0002      ,B 30 MIN VTV 0464378838 . BEL DOET HET NIET       ,div lekkages doordat alle radiatoren dicht stonden,5166115.0,1.0,27022,2022-11-17
REM000090260    ,201801010977,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 7           ,6181 CC             ,ELSLOO LB                               ,0007      ,2023-08-22,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-22,5225570.0,1.0,2023-02-02,AFGESLOTEN,lo01011162,REM000090260    ,201801010977             ,OHKL            ,2023-08-22,E0018712    ,6181 CC             ,0007      ,"ONDERHOUD KLEIN,VVV                               ","Radiator slaapkamer zoon zit los, trekt deze steed",5225570.0,1.0,12700,2023-08-22
REM000090260    ,201801010977,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 7           ,6181 CC             ,ELSLOO LB                               ,0007      ,2023-08-22,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-22,5225570.0,1.0,2023-02-02,AFGESLOTEN,lo01011162,REM000090260    ,201801010977             ,OHKL            ,2023-08-22,E0018712    ,6181 CC             ,0007      ,"ONDERHOUD KLEIN,VVV                               ","Radiator slaapkamer zoon zit los, trekt deze steed",5225570.0,1.0,30400,2023-08-22
REM000090260    ,201801010977,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 7           ,6181 CC             ,ELSLOO LB                               ,0007      ,2023-08-22,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-22,5225570.0,1.0,2023-02-02,AFGESLOTEN,lo01011162,REM000090260    ,201801010977             ,OHKL            ,2023-08-22,E0018712    ,6181 CC             ,0007      ,"ONDERHOUD KLEIN,VVV                               ","Radiator slaapkamer zoon zit los, trekt deze steed",5225570.0,1.0,35000,2023-08-22
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,12700,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,12700,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,12700,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,17022,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,17022,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,17022,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,23454,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,23454,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,23454,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,30500,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,30500,2019-12-04
REM000090260    ,201801010988,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 18          ,6181 CD             ,ELSLOO LB                               ,0018      ,2023-07-18,OH,2013,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-04,4607597.0,1.0,2019-02-17,AFGESLOTEN,lo01011178,REM000090260    ,201801010988             ,OHKL            ,2019-12-04,E0018712    ,6181 CD             ,0018      , ONDERHOUD UITVOEREN                              ,brander schroeven waren afgebroken en meet nippel ,4607597.0,1.0,30500,2019-12-04
REM000090260    ,201801010991,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 21          ,6181 CC             ,ELSLOO LB                               ,0021      ,2023-06-13,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-13,4459494.0,1.0,2018-03-01,AFGESLOTEN,lo01011167,REM000090260    ,201801010991             ,ST              ,2018-03-01,E0018712    ,6181 CC             ,0021      , AT GCV GWW KODE E9                               ,kachel bij toestel geplaatst. eigendom bewnr      ,4459494.0,1.0,24700,2018-03-01
REM000090260    ,201801010991,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 21          ,6181 CC             ,ELSLOO LB                               ,0021      ,2023-06-13,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-13,4459494.0,1.0,2018-03-01,AFGESLOTEN,lo01011167,REM000090260    ,201801010991             ,ST              ,2018-03-01,E0018712    ,6181 CC             ,0021      , AT GCV GWW KODE E9                               ,kachel bij toestel geplaatst. eigendom bewnr      ,4459494.0,1.0,25502,2018-03-01
REM000090260    ,201801010991,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 21          ,6181 CC             ,ELSLOO LB                               ,0021      ,2023-06-13,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-13,4567764.0,1.0,2018-12-07,AFGESLOTEN,lo01011167,REM000090260    ,201801010991             ,ST              ,2018-12-07,E0018712    ,6181 CC             ,0021      , AT GCV GWW KODE E9 . KAN ZELF NIET BIJVULLEN     ,vlizo trap is defect en reeds opgenomen door ws en,4567764.0,1.0,12700,2018-12-07
REM000090260    ,201801010991,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 21          ,6181 CC             ,ELSLOO LB                               ,0021      ,2023-06-13,OHKL,2014,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-13,4567764.0,1.0,2018-12-07,AFGESLOTEN,lo01011167,REM000090260    ,201801010991             ,ST              ,2018-12-07,E0018712    ,6181 CC             ,0021      , AT GCV GWW KODE E9 . KAN ZELF NIET BIJVULLEN     ,vlizo trap is defect en reeds opgenomen door ws en,4567764.0,1.0,24700,2018-12-07
REM000090260    ,201801010994,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 24          ,6181 CD             ,ELSLOO LB                               ,0024      ,2022-11-30,OHKL,2014,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-11-30,4779672.0,1.0,2020-03-13,AFGESLOTEN,lo01011181,REM000090260    ,201801010994             ,OHKL            ,2020-10-26,E0018712    ,6181 CD             ,0024      ,ONDERHOUD UITVOEREN                               ,"mv aanwezig, geen call voor                       ",4779672.0,1.0,12700,2020-10-27
REM000090260    ,201801010994,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 24          ,6181 CD             ,ELSLOO LB                               ,0024      ,2022-11-30,OHKL,2014,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-11-30,4779672.0,1.0,2020-03-13,AFGESLOTEN,lo01011181,REM000090260    ,201801010994             ,OHKL            ,2020-10-26,E0018712    ,6181 CD             ,0024      ,ONDERHOUD UITVOEREN                               ,"mv aanwezig, geen call voor                       ",4779672.0,1.0,17081,2020-10-27
REM000090260    ,201801010994,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER CANISIUSSTRAAT 24          ,6181 CD             ,ELSLOO LB                               ,0024      ,2022-11-30,OHKL,2014,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-11-30,4779672.0,1.0,2020-03-13,AFGESLOTEN,lo01011181,REM000090260    ,201801010994             ,OHKL            ,2020-10-26,E0018712    ,6181 CD             ,0024      ,ONDERHOUD UITVOEREN                               ,"mv aanwezig, geen call voor                       ",4779672.0,1.0,30400,2020-10-27
REM000090260    ,201801011151,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,GRASGRAEFKEN 55                         ,6171 SJ             ,STEIN LB                                ,0055      ,2023-07-24,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-24,5235757.0,1.0,2023-02-02,AFGESLOTEN,lo00124387,REM000090260    ,201801011151             ,OHKL            ,2023-07-24,E0018712    ,6171 SJ             ,0055      ,ONDERHOUD KLEIN                                   ,mv niet in systeem                                ,5235757.0,1.0,12700,2023-07-24
REM000090260    ,201801011151,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,GRASGRAEFKEN 55                         ,6171 SJ             ,STEIN LB                                ,0055      ,2023-07-24,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-24,5235757.0,1.0,2023-02-02,AFGESLOTEN,lo00124387,REM000090260    ,201801011151             ,OHKL            ,2023-07-24,E0018712    ,6171 SJ             ,0055      ,ONDERHOUD KLEIN                                   ,mv niet in systeem                                ,5235757.0,1.0,30400,2023-07-24
REM000090260    ,201801011155,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,GRASGRAEFKEN 47                         ,6171 SH             ,STEIN LB                                ,0047      ,2022-03-17,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-17,5006057.0,1.0,2021-12-07,AFGESLOTEN,lo00124383,REM000090260    ,201801011155             ,ST              ,2021-12-22,E0018712    ,6171 SH             ,0047      ,"WISSELENDE WW OP ALLE TAPPUNTEN, GEEN KALK, VERDER",douchkraan vv                                     ,5006057.0,1.0,24700,2021-12-22
REM000090260    ,201801011155,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,GRASGRAEFKEN 47                         ,6171 SH             ,STEIN LB                                ,0047      ,2022-03-17,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-17,5006057.0,1.0,2021-12-07,AFGESLOTEN,lo00124383,REM000090260    ,201801011155             ,ST              ,2021-12-22,E0018712    ,6171 SH             ,0047      ,"WISSELENDE WW OP ALLE TAPPUNTEN, GEEN KALK, VERDER",douchkraan vv                                     ,5006057.0,1.0,35000,2021-12-22
REM000090260    ,1617914007810,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 38                          ,6181 KT             ,ELSLOO LB                               ,0038      ,2022-11-24,OHKL,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,4745879.0,1.0,2020-02-21,AFGESLOTEN,lo01508695,REM000090260    ,1617914007810            ,OH              ,2020-06-18,E0018712    ,6181 KT             ,0038      , ONDERHOUD UITVOEREN                              ,DUBBEL                                            ,4745879.0,1.0,30000,2020-06-18
REM000090260    ,1619514149260,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,EUROPALAAN CENTRUM 27                   ,6075 BV             ,HERKENBOSCH                             ,0027      ,2023-07-13,OHGO,2016,BERGHOK,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-13,5230653.0,1.0,2023-02-02,AFGESLOTEN,lo00306698,REM000090260    ,1619514149260            ,OHKL            ,2023-07-13,E0018947    ,6075 BV             ,0027      ,ONDERHOUD KLEIN                                   ,Meneer wilt de vulslang aangesloten hebben        ,5230653.0,1.0,30400,2023-07-13
REM000090260    ,1633315109370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 14            ,6171 JV             ,STEIN LB                                ,0014      ,2023-07-14,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-14,5230033.0,1.0,2023-02-02,AFGESLOTEN,lo00048610,REM000090260    ,1633315109370            ,OHKL            ,2023-07-14,E0018712    ,6171 JV             ,0014      ,ONDERHOUD KLEIN                                   ,mv niet opgevoerd in systeem                      ,5230033.0,1.0,30400,2023-07-14
REM000090260    ,1633315109430,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 26                 ,6171 JS             ,STEIN LB                                ,0026      ,2023-07-13,OHKL,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-13,5231274.0,1.0,2023-02-02,AFGESLOTEN,lo00048121,REM000090260    ,1633315109430            ,OHGO            ,2023-07-13,E0018712    ,6171 JS             ,0026      ,ONDERHOUD GROOT VVV                               ,mail naar commercieel ivm mv                      ,5231274.0,1.0,12700,2023-07-13
