Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1633315109430,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 26                 ,6171 JS             ,STEIN LB                                ,0026      ,2023-07-13,OHKL,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-13,5231274.0,1.0,2023-02-02,AFGESLOTEN,lo00048121,REM000090260    ,1633315109430            ,OHGO            ,2023-07-13,E0018712    ,6171 JS             ,0026      ,ONDERHOUD GROOT VVV                               ,mail naar commercieel ivm mv                      ,5231274.0,1.0,30500,2023-07-13
REM000090260    ,1633315110580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 40                 ,6171 JS             ,STEIN LB                                ,0040      ,2022-04-05,OHKL,2016,1ste verdieping muurkast,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-05,5070284.0,1.0,2022-02-07,AFGESLOTEN,lo00048055,REM000090260    ,1633315110580            ,OHGO            ,2022-04-05,E0018712    ,6171 JS             ,0040      ,ONDERHOUD GROOT                                   ,wandcontact doos is niet geaard                   ,5070284.0,1.0,12700,2022-04-05
REM000090260    ,1633315110580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 40                 ,6171 JS             ,STEIN LB                                ,0040      ,2022-04-05,OHKL,2016,1ste verdieping muurkast,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-05,5070284.0,1.0,2022-02-07,AFGESLOTEN,lo00048055,REM000090260    ,1633315110580            ,OHGO            ,2022-04-05,E0018712    ,6171 JS             ,0040      ,ONDERHOUD GROOT                                   ,wandcontact doos is niet geaard                   ,5070284.0,1.0,17022,2022-04-05
REM000090260    ,1633315110580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 40                 ,6171 JS             ,STEIN LB                                ,0040      ,2022-04-05,OHKL,2016,1ste verdieping muurkast,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-05,5070284.0,1.0,2022-02-07,AFGESLOTEN,lo00048055,REM000090260    ,1633315110580            ,OHGO            ,2022-04-05,E0018712    ,6171 JS             ,0040      ,ONDERHOUD GROOT                                   ,wandcontact doos is niet geaard                   ,5070284.0,1.0,23454,2022-04-05
REM000090260    ,1633315110580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 40                 ,6171 JS             ,STEIN LB                                ,0040      ,2022-04-05,OHKL,2016,1ste verdieping muurkast,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-05,5070284.0,1.0,2022-02-07,AFGESLOTEN,lo00048055,REM000090260    ,1633315110580            ,OHGO            ,2022-04-05,E0018712    ,6171 JS             ,0040      ,ONDERHOUD GROOT                                   ,wandcontact doos is niet geaard                   ,5070284.0,1.0,30500,2022-04-05
REM000090260    ,1634015175360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 35                       ,6171 PL             ,STEIN LB                                ,0035      ,2023-01-10,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-10,4977386.0,1.0,2021-09-21,AFGESLOTEN,lo00033190,REM000090260    ,1634015175360            ,ST              ,2021-09-21,E0018712    ,6171 PL             ,0035      ,"WEL WW, MAAR GCV, KT STAAT OP 23 , MNR OP LEEFTIJD",bewoner is op leeftijd en snapte de functie van de,4977386.0,1.0,12700,2021-09-21
REM000090260    ,1634015175360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 35                       ,6171 PL             ,STEIN LB                                ,0035      ,2023-01-10,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-10,4977386.0,1.0,2021-09-21,AFGESLOTEN,lo00033190,REM000090260    ,1634015175360            ,ST              ,2021-09-21,E0018712    ,6171 PL             ,0035      ,"WEL WW, MAAR GCV, KT STAAT OP 23 , MNR OP LEEFTIJD",bewoner is op leeftijd en snapte de functie van de,4977386.0,1.0,24700,2021-09-21
REM000090260    ,1634015175360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 35                       ,6171 PL             ,STEIN LB                                ,0035      ,2023-01-10,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-10,4977386.0,1.0,2021-09-21,AFGESLOTEN,lo00033190,REM000090260    ,1634015175360            ,ST              ,2021-09-21,E0018712    ,6171 PL             ,0035      ,"WEL WW, MAAR GCV, KT STAAT OP 23 , MNR OP LEEFTIJD",bewoner is op leeftijd en snapte de functie van de,4977386.0,1.0,27400,2021-09-21
REM000090260    ,1634015175360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 35                       ,6171 PL             ,STEIN LB                                ,0035      ,2023-01-10,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-10,5005117.0,1.0,2021-12-04,AFGESLOTEN,lo00033190,REM000090260    ,1634015175360            ,ST              ,2021-12-04,E0018712    ,6171 PL             ,0035      ,"GCV EN GWW, ST CODE E9, MENEER WILT NIET ECHT     ",meneer is een beetje slechthorend.                ,5005117.0,1.0,12700,2021-12-04
REM000090260    ,1634015175360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 35                       ,6171 PL             ,STEIN LB                                ,0035      ,2023-01-10,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-10,5005117.0,1.0,2021-12-04,AFGESLOTEN,lo00033190,REM000090260    ,1634015175360            ,ST              ,2021-12-04,E0018712    ,6171 PL             ,0035      ,"GCV EN GWW, ST CODE E9, MENEER WILT NIET ECHT     ",meneer is een beetje slechthorend.                ,5005117.0,1.0,24700,2021-12-04
REM000090260    ,1634015175360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 35                       ,6171 PL             ,STEIN LB                                ,0035      ,2023-01-10,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-10,5182663.0,1.0,2023-01-09,AFGESLOTEN,lo00033190,REM000090260    ,1634015175360            ,OHKLST          ,2023-01-10,E0018712    ,6171 PL             ,0035      ,"DUURD WW ER IS, KLANT KAN NIET BIJ CV KETEL GAAN  ",bewoner denkt elke 3maanden te moeten bellen. gepr,5182663.0,1.0,27400,2023-01-10
REM000090260    ,1634015175360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 35                       ,6171 PL             ,STEIN LB                                ,0035      ,2023-01-10,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-10,5182663.0,1.0,2023-01-09,AFGESLOTEN,lo00033190,REM000090260    ,1634015175360            ,OHKLST          ,2023-01-10,E0018712    ,6171 PL             ,0035      ,"DUURD WW ER IS, KLANT KAN NIET BIJ CV KETEL GAAN  ",bewoner denkt elke 3maanden te moeten bellen. gepr,5182663.0,1.0,30400,2023-01-10
REM000090260    ,1634215206480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,AMMONIETERF 260                         ,6413 KZ             ,HEERLEN                                 ,0260      ,2023-08-10,OHKL,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-10,5125067.0,1.0,2022-06-07,AFGESLOTEN,lo00523323,REM000090260    ,1634215206480            ,ST              ,2022-06-07,E0018947    ,6413 KZ             ,0260      ,"B 30 MIN VTV BELLEN OP 06, WATERDRUKMETER DEFECT, ",klant belt zelf een installateur.                 ,5125067.0,1.0,24700,2022-06-07
REM000090260    ,1634215206480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,AMMONIETERF 260                         ,6413 KZ             ,HEERLEN                                 ,0260      ,2023-08-10,OHKL,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-10,5125067.0,1.0,2022-06-07,AFGESLOTEN,lo00523323,REM000090260    ,1634215206480            ,ST              ,2022-06-07,E0018947    ,6413 KZ             ,0260      ,"B 30 MIN VTV BELLEN OP 06, WATERDRUKMETER DEFECT, ",klant belt zelf een installateur.                 ,5125067.0,1.0,71000,2022-06-07
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4619153.0,2.0,2019-03-28,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,ST              ,2019-03-28,E0018712    ,6181 JZ             ,0024      ,PM  CODE E4 STEEDS RESETTEN                       ,doorgeven aan zakelijke markt                     ,4619153.0,2.0,23500,2019-03-28
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4721626.0,1.0,2020-01-06,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,ST              ,2020-01-07,E0018712    ,6181 JZ             ,0024      ,"KETEL VALT WEER UIT, RESET MEERDERE MALEN         ",uitbesteed werk uitgevoerd ????????????????????   ,4721626.0,1.0,17071,2020-01-07
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4731360.0,1.0,2020-02-04,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,ST              ,2020-02-07,E0018712    ,6181 JZ             ,0024      ,STORING TERUG IOV HENRY. TEL CONTACT MET HEM      ,lipring zat niet goed bevestigd. lekkage dwk herst,4731360.0,1.0,19981,2020-02-07
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4731360.0,1.0,2020-02-04,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,ST              ,2020-02-07,E0018712    ,6181 JZ             ,0024      ,STORING TERUG IOV HENRY. TEL CONTACT MET HEM      ,lipring zat niet goed bevestigd. lekkage dwk herst,4731360.0,1.0,23500,2020-02-07
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4731360.0,1.0,2020-02-04,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,ST              ,2020-02-07,E0018712    ,6181 JZ             ,0024      ,STORING TERUG IOV HENRY. TEL CONTACT MET HEM      ,lipring zat niet goed bevestigd. lekkage dwk herst,4731360.0,1.0,31582,2020-02-07
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4906510.0,1.0,2021-01-17,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,OHKLST          ,2021-03-25,E0018712    ,6181 JZ             ,0024      ," OHKL EN KODE E5  VVV, MONDKAPJE NIET VEREIST     ",toestel werkt op moment naar behoren. metingen all,4906510.0,1.0,23454,2021-03-25
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4906510.0,1.0,2021-01-17,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,OHKLST          ,2021-03-25,E0018712    ,6181 JZ             ,0024      ," OHKL EN KODE E5  VVV, MONDKAPJE NIET VEREIST     ",toestel werkt op moment naar behoren. metingen all,4906510.0,1.0,24700,2021-03-25
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4906510.0,1.0,2021-01-17,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,OHKLST          ,2021-03-25,E0018712    ,6181 JZ             ,0024      ," OHKL EN KODE E5  VVV, MONDKAPJE NIET VEREIST     ",toestel werkt op moment naar behoren. metingen all,4906510.0,1.0,30400,2021-03-25
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4906510.0,1.0,2021-01-17,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,OHKLST          ,2021-03-25,E0018712    ,6181 JZ             ,0024      ," OHKL EN KODE E5  VVV, MONDKAPJE NIET VEREIST     ",toestel werkt op moment naar behoren. metingen all,4906510.0,1.0,32100,2021-03-25
REM000090260    ,1701215417910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 24                   ,6181 JZ             ,ELSLOO LB                               ,0024      ,2023-07-17,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-03-25,4939290.0,1.0,2021-05-01,AFGESLOTEN,lo00133672,REM000090260    ,1701215417910            ,ST              ,2021-05-01,E0018712    ,6181 JZ             ,0024      ,"gcv/gww 0622348542 druk goed,reset Code E4        ",toestel is in orde alles gecontroleerd warm water ,4939290.0,1.0,27400,2021-05-01
REM000090260    ,201801011195,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 12                            ,6181 KN             ,ELSLOO LB                               ,0012      ,2023-09-27,OH,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-08-24,5231870.0,1.0,2023-02-02,AFGESLOTEN,lo00118817,REM000090260    ,201801011195             ,OHKL            ,2023-09-27,E0018712    ,6181 KN             ,0012      ,ONDERHOUD KLEIN                                   ,"Op start gedrukt, maar klant niet thuis. Kaartje i",5231870.0,1.0,30600,2023-09-27
REM000090260    ,201801011198,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 16                            ,6181 KN             ,ELSLOO LB                               ,0016      ,2022-10-26,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-26,5076655.0,1.0,2022-02-07,AFGESLOTEN,lo00133464,REM000090260    ,201801011198             ,OHKL            ,2022-10-26,E0018712    ,6181 KN             ,0016      ,ONDERHOUD KLEIN                                   ,iov klant aanvoertemperatuur naar 60gr gezet.     ,5076655.0,1.0,12700,2022-10-26
REM000090260    ,201801011198,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 16                            ,6181 KN             ,ELSLOO LB                               ,0016      ,2022-10-26,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-26,5076655.0,1.0,2022-02-07,AFGESLOTEN,lo00133464,REM000090260    ,201801011198             ,OHKL            ,2022-10-26,E0018712    ,6181 KN             ,0016      ,ONDERHOUD KLEIN                                   ,iov klant aanvoertemperatuur naar 60gr gezet.     ,5076655.0,1.0,16022,2022-10-26
REM000090260    ,201801011198,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 16                            ,6181 KN             ,ELSLOO LB                               ,0016      ,2022-10-26,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-26,5076655.0,1.0,2022-02-07,AFGESLOTEN,lo00133464,REM000090260    ,201801011198             ,OHKL            ,2022-10-26,E0018712    ,6181 KN             ,0016      ,ONDERHOUD KLEIN                                   ,iov klant aanvoertemperatuur naar 60gr gezet.     ,5076655.0,1.0,30400,2022-10-26
REM000090260    ,201801011211,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SPECHTHOF 20                            ,6181 KJ             ,ELSLOO LB                               ,0020      ,2023-04-03,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-03,4726168.0,1.0,2020-01-20,AFGESLOTEN,lo00118796,REM000090260    ,201801011211             ,OHKLST          ,2020-01-20,E0018712    ,6181 KJ             ,0020      ,ONDERHOUD_STORING - + STCODE E9.                  ,graag met klant even contact opnemen voor nieuwe a,4726168.0,1.0,12700,2020-01-20
REM000090260    ,201801011211,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SPECHTHOF 20                            ,6181 KJ             ,ELSLOO LB                               ,0020      ,2023-04-03,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-03,4726168.0,1.0,2020-01-20,AFGESLOTEN,lo00118796,REM000090260    ,201801011211             ,OHKLST          ,2020-01-20,E0018712    ,6181 KJ             ,0020      ,ONDERHOUD_STORING - + STCODE E9.                  ,graag met klant even contact opnemen voor nieuwe a,4726168.0,1.0,30000,2020-01-20
REM000090260    ,201801011269,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 7                   ,6171 PN             ,STEIN LB                                ,0007      ,2022-10-18,OHKL,2014,KELDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-18,4699460.0,1.0,2019-10-28,AFGESLOTEN,lo01010972,REM000090260    ,201801011269             ,ST              ,2019-10-29,E0018712    ,6171 PN             ,0007      ,VOLGENS HEER WORDT HET NIET MEER ZO WARM ALS DAT  ,"gevraagde temperatuur aanwezig,weinig afkoeling wo",4699460.0,1.0,24700,2019-10-29
REM000090260    ,201801011269,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 7                   ,6171 PN             ,STEIN LB                                ,0007      ,2022-10-18,OHKL,2014,KELDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-18,4699460.0,1.0,2019-10-28,AFGESLOTEN,lo01010972,REM000090260    ,201801011269             ,ST              ,2019-10-29,E0018712    ,6171 PN             ,0007      ,VOLGENS HEER WORDT HET NIET MEER ZO WARM ALS DAT  ,"gevraagde temperatuur aanwezig,weinig afkoeling wo",4699460.0,1.0,27100,2019-10-29
REM000090260    ,201801011269,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 7                   ,6171 PN             ,STEIN LB                                ,0007      ,2022-10-18,OHKL,2014,KELDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-18,4699460.0,1.0,2019-10-28,AFGESLOTEN,lo01010972,REM000090260    ,201801011269             ,ST              ,2019-10-29,E0018712    ,6171 PN             ,0007      ,VOLGENS HEER WORDT HET NIET MEER ZO WARM ALS DAT  ,"gevraagde temperatuur aanwezig,weinig afkoeling wo",4699460.0,1.0,27400,2019-10-29
REM000090260    ,201801011292,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 65                  ,6171 PP             ,STEIN LB                                ,0065      ,2023-07-03,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4906827.0,1.0,2021-01-17,AFGESLOTEN,lo01010984,REM000090260    ,201801011292             ,OHGO            ,2021-09-24,E0018712    ,6171 PP             ,0065      ,ONDERHOUD UITVOEREN                               ,"gaslucht meterkast,  met detector erbij en deze gi",4906827.0,1.0,12700,2021-09-24
REM000090260    ,201801011292,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 65                  ,6171 PP             ,STEIN LB                                ,0065      ,2023-07-03,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4906827.0,1.0,2021-01-17,AFGESLOTEN,lo01010984,REM000090260    ,201801011292             ,OHGO            ,2021-09-24,E0018712    ,6171 PP             ,0065      ,ONDERHOUD UITVOEREN                               ,"gaslucht meterkast,  met detector erbij en deze gi",4906827.0,1.0,17100,2021-09-24
REM000090260    ,201801011292,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 65                  ,6171 PP             ,STEIN LB                                ,0065      ,2023-07-03,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4906827.0,1.0,2021-01-17,AFGESLOTEN,lo01010984,REM000090260    ,201801011292             ,OHGO            ,2021-09-24,E0018712    ,6171 PP             ,0065      ,ONDERHOUD UITVOEREN                               ,"gaslucht meterkast,  met detector erbij en deze gi",4906827.0,1.0,30500,2021-09-24
REM000090260    ,201801011292,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 65                  ,6171 PP             ,STEIN LB                                ,0065      ,2023-07-03,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-03,4906827.0,1.0,2021-01-17,AFGESLOTEN,lo01010984,REM000090260    ,201801011292             ,OHGO            ,2021-09-24,E0018712    ,6171 PP             ,0065      ,ONDERHOUD UITVOEREN                               ,"gaslucht meterkast,  met detector erbij en deze gi",4906827.0,1.0,71000,2021-09-24
REM000090260    ,201801011297,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 77                  ,6171 PP             ,STEIN LB                                ,0077      ,2023-08-02,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-02,5242208.0,1.0,2023-02-06,AFGESLOTEN,lo01010988,REM000090260    ,201801011297             ,ST              ,2023-02-06,E0018712    ,6171 PP             ,0077      ,"GCV GWW, CODE E09 DRUK IS GOED, RESET HELPT NIET  ",bijvullen ging moeilijk bevind zich in kelder en k,5242208.0,1.0,12700,2023-02-06
REM000090260    ,201801011297,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 77                  ,6171 PP             ,STEIN LB                                ,0077      ,2023-08-02,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-02,5242208.0,1.0,2023-02-06,AFGESLOTEN,lo01010988,REM000090260    ,201801011297             ,ST              ,2023-02-06,E0018712    ,6171 PP             ,0077      ,"GCV GWW, CODE E09 DRUK IS GOED, RESET HELPT NIET  ",bijvullen ging moeilijk bevind zich in kelder en k,5242208.0,1.0,24700,2023-02-06
REM000090260    ,201801011321,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 25                     ,6171 NX             ,STEIN LB                                ,0025      ,2022-10-20,OHGO,2010,BADKAMER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-20,4779573.0,1.0,2020-03-13,AFGESLOTEN,lo01010880,REM000090260    ,201801011321             ,OHGO            ,2020-09-04,E0018712    ,6171 NX             ,0025      ,"ONDERHOUD UITVOEREN, GEEN ZIEKTEVERSCHIJNSELEN    ",geen co2 kunnen meten meter defect                ,4779573.0,1.0,30500,2020-09-04
REM000090260    ,201801011321,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 25                     ,6171 NX             ,STEIN LB                                ,0025      ,2022-10-20,OHGO,2010,BADKAMER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-20,4779573.0,1.0,2020-03-13,AFGESLOTEN,lo01010880,REM000090260    ,201801011321             ,OHGO            ,2020-09-04,E0018712    ,6171 NX             ,0025      ,"ONDERHOUD UITVOEREN, GEEN ZIEKTEVERSCHIJNSELEN    ",geen co2 kunnen meten meter defect                ,4779573.0,1.0,30500,2020-09-04
REM000090260    ,201801011321,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 25                     ,6171 NX             ,STEIN LB                                ,0025      ,2022-10-20,OHGO,2010,BADKAMER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-20,5074627.0,1.0,2022-02-07,AFGESLOTEN,lo01010880,REM000090260    ,201801011321             ,OHKL            ,2022-10-20,E0018712    ,6171 NX             ,0025      ,ONDERHOUD KLEIN GEEN ZIEKEN VVV                   ,Veiligheidssensor geplaatst                       ,5074627.0,1.0,12700,2022-10-20
REM000090260    ,201801011321,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 25                     ,6171 NX             ,STEIN LB                                ,0025      ,2022-10-20,OHGO,2010,BADKAMER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-20,5074627.0,1.0,2022-02-07,AFGESLOTEN,lo01010880,REM000090260    ,201801011321             ,OHKL            ,2022-10-20,E0018712    ,6171 NX             ,0025      ,ONDERHOUD KLEIN GEEN ZIEKEN VVV                   ,Veiligheidssensor geplaatst                       ,5074627.0,1.0,12700,2022-10-20
REM000090260    ,201801011321,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 25                     ,6171 NX             ,STEIN LB                                ,0025      ,2022-10-20,OHGO,2010,BADKAMER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-20,5074627.0,1.0,2022-02-07,AFGESLOTEN,lo01010880,REM000090260    ,201801011321             ,OHKL            ,2022-10-20,E0018712    ,6171 NX             ,0025      ,ONDERHOUD KLEIN GEEN ZIEKEN VVV                   ,Veiligheidssensor geplaatst                       ,5074627.0,1.0,16341,2022-10-20
REM000090260    ,201801011321,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 25                     ,6171 NX             ,STEIN LB                                ,0025      ,2022-10-20,OHGO,2010,BADKAMER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-20,5074627.0,1.0,2022-02-07,AFGESLOTEN,lo01010880,REM000090260    ,201801011321             ,OHKL            ,2022-10-20,E0018712    ,6171 NX             ,0025      ,ONDERHOUD KLEIN GEEN ZIEKEN VVV                   ,Veiligheidssensor geplaatst                       ,5074627.0,1.0,16341,2022-10-20
REM000090260    ,201801011321,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 25                     ,6171 NX             ,STEIN LB                                ,0025      ,2022-10-20,OHGO,2010,BADKAMER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-20,5074627.0,1.0,2022-02-07,AFGESLOTEN,lo01010880,REM000090260    ,201801011321             ,OHKL            ,2022-10-20,E0018712    ,6171 NX             ,0025      ,ONDERHOUD KLEIN GEEN ZIEKEN VVV                   ,Veiligheidssensor geplaatst                       ,5074627.0,1.0,30400,2022-10-20
REM000090260    ,201801011321,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 25                     ,6171 NX             ,STEIN LB                                ,0025      ,2022-10-20,OHGO,2010,BADKAMER,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-20,5074627.0,1.0,2022-02-07,AFGESLOTEN,lo01010880,REM000090260    ,201801011321             ,OHKL            ,2022-10-20,E0018712    ,6171 NX             ,0025      ,ONDERHOUD KLEIN GEEN ZIEKEN VVV                   ,Veiligheidssensor geplaatst                       ,5074627.0,1.0,30400,2022-10-20
REM000090260    ,201801011397,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 178                     ,6171 KP             ,STEIN LB                                ,0178      ,2023-07-24,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-20,4975989.0,1.0,2021-09-15,AFGESLOTEN,lo01010826,REM000090260    ,201801011397             ,OHKLST          ,2021-09-20,E0018712    ,6171 KP             ,0178      , ONDERHOUD KLEIN UITVOEREN EN STORING E9. KAN NIET,geen waterhoeveelheidsmeter                       ,4975989.0,1.0,22181,2021-09-20
REM000090260    ,201801011397,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STADHOUDERSLAAN 178                     ,6171 KP             ,STEIN LB                                ,0178      ,2023-07-24,OH,2017,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-20,4975989.0,1.0,2021-09-15,AFGESLOTEN,lo01010826,REM000090260    ,201801011397             ,OHKLST          ,2021-09-20,E0018712    ,6171 KP             ,0178      , ONDERHOUD KLEIN UITVOEREN EN STORING E9. KAN NIET,geen waterhoeveelheidsmeter                       ,4975989.0,1.0,30400,2021-09-20
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,12700,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,12700,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,12700,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,12700,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,22181,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,22181,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,22181,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,22181,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,26141,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,26141,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,26141,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,26141,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,26441,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,26441,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,26441,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4947862.0,1.0,2021-06-09,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-10,E0018712    ,6181 AJ             ,0006      , DRUKVERLIES VVV MONDKAPJE NIET VEREIST           ,overstort ventiel in aanvoer geplaatst met een t s,4947862.0,1.0,26441,2021-06-10
REM000090260    ,201801011593,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 6                        ,6181 AJ             ,ELSLOO LB                               ,0006      ,2022-06-14,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-14,4948387.0,1.0,2021-06-10,AFGESLOTEN,lo01011111,REM000090260    ,201801011593             ,ST              ,2021-06-14,E0018712    ,6181 AJ             ,0006      ,"GEEN WW, WD VAL CONTINU WEG                       ",vermoedelijk lek in kruipruimte                   ,4948387.0,1.0,35000,2021-06-14
REM000090260    ,201801011598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8-B                      ,6181 AJ             ,ELSLOO LB                               ,0008-B    ,2022-06-09,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-09,5083568.0,1.0,2022-02-07,AFGESLOTEN,lo01011119,REM000090260    ,201801011598             ,OHGO            ,2022-06-09,E0018712    ,6181 AJ             ,0008-B    ,ONDERHOUD GROOT                                   ,max beveiliging plaatsen niet mogelijk ivm vaste l,5083568.0,1.0,12700,2022-06-09
REM000090260    ,201801011598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8-B                      ,6181 AJ             ,ELSLOO LB                               ,0008-B    ,2022-06-09,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-09,5083568.0,1.0,2022-02-07,AFGESLOTEN,lo01011119,REM000090260    ,201801011598             ,OHGO            ,2022-06-09,E0018712    ,6181 AJ             ,0008-B    ,ONDERHOUD GROOT                                   ,max beveiliging plaatsen niet mogelijk ivm vaste l,5083568.0,1.0,23454,2022-06-09
REM000090260    ,201801011598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8-B                      ,6181 AJ             ,ELSLOO LB                               ,0008-B    ,2022-06-09,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-09,5083568.0,1.0,2022-02-07,AFGESLOTEN,lo01011119,REM000090260    ,201801011598             ,OHGO            ,2022-06-09,E0018712    ,6181 AJ             ,0008-B    ,ONDERHOUD GROOT                                   ,max beveiliging plaatsen niet mogelijk ivm vaste l,5083568.0,1.0,30500,2022-06-09
REM000090260    ,201801011598,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 8-B                      ,6181 AJ             ,ELSLOO LB                               ,0008-B    ,2022-06-09,OHKL,2009,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-09,5083568.0,1.0,2022-02-07,AFGESLOTEN,lo01011119,REM000090260    ,201801011598             ,OHGO            ,2022-06-09,E0018712    ,6181 AJ             ,0008-B    ,ONDERHOUD GROOT                                   ,max beveiliging plaatsen niet mogelijk ivm vaste l,5083568.0,1.0,71000,2022-06-09
REM000090260    ,201801011602,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10-C                     ,6181 AJ             ,ELSLOO LB                               ,0010-C    ,2022-04-12,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-12,5005643.0,1.0,2021-12-06,AFGESLOTEN,lo01011122,REM000090260    ,201801011602             ,ST              ,2021-12-06,E0018712    ,6181 AJ             ,0010-C    ,"GCV GWW, DRUK TE LAAG INSTRUCTIE GEGEVEN VOOR BIJ ",installatie ontlucht                              ,5005643.0,1.0,12700,2021-12-06
REM000090260    ,201801011602,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,STATIONSSTRAAT 10-C                     ,6181 AJ             ,ELSLOO LB                               ,0010-C    ,2022-04-12,OHKL,2010,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-12,5005643.0,1.0,2021-12-06,AFGESLOTEN,lo01011122,REM000090260    ,201801011602             ,ST              ,2021-12-06,E0018712    ,6181 AJ             ,0010-C    ,"GCV GWW, DRUK TE LAAG INSTRUCTIE GEGEVEN VOOR BIJ ",installatie ontlucht                              ,5005643.0,1.0,24700,2021-12-06
REM000090260    ,201801011610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 7                             ,6181 KP             ,ELSLOO LB                               ,0007      ,2022-10-24,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-24,4489327.0,1.0,2018-03-18,AFGESLOTEN,lo01011276,REM000090260    ,201801011610             ,OHGO            ,2018-05-14,E0018711    ,6181 KP             ,0007      , PM  ONDERHOUD GROOT                              ,"hangt een hrc ipv vr staand,doorgeg bzd           ",4489327.0,1.0,30400,2018-05-14
REM000090260    ,201801011614,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 5-B                          ,6181 GW             ,ELSLOO LB                               ,0005-B    ,2023-07-21,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,4584207.0,1.0,2019-01-31,AFGESLOTEN,lo00133572,REM000090260    ,201801011614             ,ST              ,2019-02-07,E0018712    ,6181 GW             ,0005-B    ," PM MOET BIJGEVULD WORDEN EN LAWAAIKLACHTEN,      ",bijvulinstruktie                                  ,4584207.0,1.0,12700,2019-02-07
REM000090260    ,201801011614,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 5-B                          ,6181 GW             ,ELSLOO LB                               ,0005-B    ,2023-07-21,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,4584207.0,1.0,2019-01-31,AFGESLOTEN,lo00133572,REM000090260    ,201801011614             ,ST              ,2019-02-07,E0018712    ,6181 GW             ,0005-B    ," PM MOET BIJGEVULD WORDEN EN LAWAAIKLACHTEN,      ",bijvulinstruktie                                  ,4584207.0,1.0,24700,2019-02-07
REM000090260    ,1702615495770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 15                            ,6181 KP             ,ELSLOO LB                               ,0015      ,2023-07-14,OH,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-23,4564273.0,1.0,2018-11-27,AFGESLOTEN,lo00118827,REM000090260    ,1702615495770            ,ST              ,2018-11-27,E0018712    ,6181 KP             ,0015      ,B AM 30 MIN VTV GWW+GCV FOUTCODE E9 DHR. VRANCKEN ,klant heeft het doorgeven  aan zaam wonen begin va,4564273.0,1.0,12700,2018-11-27
