Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1702615495770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 15                            ,6181 KP             ,ELSLOO LB                               ,0015      ,2023-07-14,OH,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-09-23,4564273.0,1.0,2018-11-27,AFGESLOTEN,lo00118827,REM000090260    ,1702615495770            ,ST              ,2018-11-27,E0018712    ,6181 KP             ,0015      ,B AM 30 MIN VTV GWW+GCV FOUTCODE E9 DHR. VRANCKEN ,klant heeft het doorgeven  aan zaam wonen begin va,4564273.0,1.0,27100,2018-11-27
REM000090260    ,1707915819390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 7-F                          ,6181 GW             ,ELSLOO LB                               ,0007-F    ,2022-11-03,OHGO,2018,kelder,1.0,1.0,1.0,1.0,2.0,24M ,2022-11-03,5289822.0,1.0,2023-09-11,AFGESLOTEN,lo00133565,REM000090260    ,1707915819390            ,ST              ,2023-09-11,E0018712    ,6181 GW             ,0007-F    ,"KLANT IS TEGEN RAD IN SLAAPKAMER OPGEVALLEN, NU IS","radiator losgekomen van muur, beugel rechts volled",5289822.0,1.0,26081,2023-09-11
REM000090260    ,1707915819390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 7-F                          ,6181 GW             ,ELSLOO LB                               ,0007-F    ,2022-11-03,OHGO,2018,kelder,1.0,1.0,1.0,1.0,2.0,24M ,2022-11-03,5289822.0,1.0,2023-09-11,AFGESLOTEN,lo00133565,REM000090260    ,1707915819390            ,ST              ,2023-09-11,E0018712    ,6181 GW             ,0007-F    ,"KLANT IS TEGEN RAD IN SLAAPKAMER OPGEVALLEN, NU IS","radiator losgekomen van muur, beugel rechts volled",5289822.0,1.0,35000,2023-09-11
REM000090260    ,1712116076390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 31          ,6171 JW             ,STEIN LB                                ,0031      ,2023-07-13,OHGO,2017,BERGKAST 1STE VERD,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-13,4890037.0,1.0,2021-01-18,AFGESLOTEN,lo00049366,REM000090260    ,1712116076390            ,ST              ,2021-01-18,E0018712    ,6171 JW             ,0031      ,GCV/ GWW; STORINGSCODE E9; RESTTEN HELPT NIET;    ,klant kan nu bijvullen en zet in vervolg beide kra,4890037.0,1.0,12700,2021-01-18
REM000090260    ,1712116076390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTRAAT 31          ,6171 JW             ,STEIN LB                                ,0031      ,2023-07-13,OHGO,2017,BERGKAST 1STE VERD,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-13,4890037.0,1.0,2021-01-18,AFGESLOTEN,lo00049366,REM000090260    ,1712116076390            ,ST              ,2021-01-18,E0018712    ,6171 JW             ,0031      ,GCV/ GWW; STORINGSCODE E9; RESTTEN HELPT NIET;    ,klant kan nu bijvullen en zet in vervolg beide kra,4890037.0,1.0,24700,2021-01-18
REM000090260    ,1712116076420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 32                      ,6171 PD             ,STEIN LB                                ,0032      ,2023-06-30,OH,2017,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2020-10-30,4589625.0,1.0,2019-02-18,AFGESLOTEN,lo01010911,REM000090260    ,1712116076420            ,ST              ,2019-02-21,E0018712    ,6171 PD             ,0032      , AM TST VALT REGELMATIG UIT OP E4.ZATERDAG BRAND  ,storing is na brand onstaan. toestel gecontroleerd,4589625.0,1.0,17022,2019-02-21
REM000090260    ,1712116076420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 32                      ,6171 PD             ,STEIN LB                                ,0032      ,2023-06-30,OH,2017,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2020-10-30,4589625.0,1.0,2019-02-18,AFGESLOTEN,lo01010911,REM000090260    ,1712116076420            ,ST              ,2019-02-21,E0018712    ,6171 PD             ,0032      , AM TST VALT REGELMATIG UIT OP E4.ZATERDAG BRAND  ,storing is na brand onstaan. toestel gecontroleerd,4589625.0,1.0,21300,2019-02-21
REM000090260    ,1712116076420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 32                      ,6171 PD             ,STEIN LB                                ,0032      ,2023-06-30,OH,2017,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2020-10-30,4589625.0,1.0,2019-02-18,AFGESLOTEN,lo01010911,REM000090260    ,1712116076420            ,ST              ,2019-02-21,E0018712    ,6171 PD             ,0032      , AM TST VALT REGELMATIG UIT OP E4.ZATERDAG BRAND  ,storing is na brand onstaan. toestel gecontroleerd,4589625.0,1.0,24700,2019-02-21
REM000090260    ,201801011636,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 22                   ,6181 JZ             ,ELSLOO LB                               ,0022      ,2023-04-17,OHGO,2017,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-17,5107993.0,1.0,2022-04-06,AFGESLOTEN,lo00133670,REM000090260    ,201801011636             ,ST              ,2022-04-11,E0018712    ,6181 JZ             ,0022      ,"GCV WEL WW, DRUK LAAG EN GEEFT PUNTJES AAN VERDER ","technisch in orde, niks geks kunnen constateren, t",5107993.0,1.0,12700,2022-04-11
REM000090260    ,201801011636,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 22                   ,6181 JZ             ,ELSLOO LB                               ,0022      ,2023-04-17,OHGO,2017,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-17,5107993.0,1.0,2022-04-06,AFGESLOTEN,lo00133670,REM000090260    ,201801011636             ,ST              ,2022-04-11,E0018712    ,6181 JZ             ,0022      ,"GCV WEL WW, DRUK LAAG EN GEEFT PUNTJES AAN VERDER ","technisch in orde, niks geks kunnen constateren, t",5107993.0,1.0,24700,2022-04-11
REM000090260    ,201801011636,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 22                   ,6181 JZ             ,ELSLOO LB                               ,0022      ,2023-04-17,OHGO,2017,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-17,5107993.0,1.0,2022-04-06,AFGESLOTEN,lo00133670,REM000090260    ,201801011636             ,ST              ,2022-04-11,E0018712    ,6181 JZ             ,0022      ,"GCV WEL WW, DRUK LAAG EN GEEFT PUNTJES AAN VERDER ","technisch in orde, niks geks kunnen constateren, t",5107993.0,1.0,27400,2022-04-11
REM000090260    ,201801011641,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 27                   ,6181 JZ             ,ELSLOO LB                               ,0027      ,2023-07-21,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,5232923.0,1.0,2023-02-02,AFGESLOTEN,lo00133675,REM000090260    ,201801011641             ,OHKL            ,2023-07-21,E0018712    ,6181 JZ             ,0027      ,ONDERHOUD KLEIN                                   ,concentrische rga gebeugeld ivm bj2017. ww niet ku,5232923.0,1.0,12700,2023-07-21
REM000090260    ,201801011641,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 27                   ,6181 JZ             ,ELSLOO LB                               ,0027      ,2023-07-21,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,5232923.0,1.0,2023-02-02,AFGESLOTEN,lo00133675,REM000090260    ,201801011641             ,OHKL            ,2023-07-21,E0018712    ,6181 JZ             ,0027      ,ONDERHOUD KLEIN                                   ,concentrische rga gebeugeld ivm bj2017. ww niet ku,5232923.0,1.0,23551,2023-07-21
REM000090260    ,201801011641,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 27                   ,6181 JZ             ,ELSLOO LB                               ,0027      ,2023-07-21,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,5232923.0,1.0,2023-02-02,AFGESLOTEN,lo00133675,REM000090260    ,201801011641             ,OHKL            ,2023-07-21,E0018712    ,6181 JZ             ,0027      ,ONDERHOUD KLEIN                                   ,concentrische rga gebeugeld ivm bj2017. ww niet ku,5232923.0,1.0,30400,2023-07-21
REM000090260    ,201801011644,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN ' T BRIKKEWERK 30                   ,6181 JZ             ,ELSLOO LB                               ,0030      ,2022-04-28,OHKL,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-28,4597928.0,1.0,2019-02-17,AFGESLOTEN,lo00133679,REM000090260    ,201801011644             ,OHKL            ,2019-11-20,E0018712    ,6181 JZ             ,0030      , ONDERHOUD UITVOEREN                              ,afspraak stond tussen 1500 en 1700 uur klant ging ,4597928.0,1.0,30000,2019-11-20
REM000090260    ,201801011674,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 31                          ,6181 KT             ,ELSLOO LB                               ,0031      ,2023-07-21,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-21,4715400.0,1.0,2019-12-12,AFGESLOTEN,lo00284013,REM000090260    ,201801011674             ,ST              ,2019-12-13,E0018712    ,6181 KT             ,0031      ,GCV. STORINGSCODE 8. DHR. VAN DER VOORT 06-       ,storingsgeheugen gereset                          ,4715400.0,1.0,27400,2019-12-13
REM000090260    ,201801011674,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 31                          ,6181 KT             ,ELSLOO LB                               ,0031      ,2023-07-21,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-21,4715400.0,1.0,2019-12-12,AFGESLOTEN,lo00284013,REM000090260    ,201801011674             ,ST              ,2019-12-13,E0018712    ,6181 KT             ,0031      ,GCV. STORINGSCODE 8. DHR. VAN DER VOORT 06-       ,storingsgeheugen gereset                          ,4715400.0,1.0,71000,2019-12-13
REM000090260    ,201801011678,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 22                          ,6181 KT             ,ELSLOO LB                               ,0022      ,2023-07-19,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-19,4593887.0,1.0,2019-02-17,AFGESLOTEN,lo00284004,REM000090260    ,201801011678             ,OHKL            ,2019-09-30,E0018712    ,6181 KT             ,0022      , ONDERHOUD UITVOEREN                              ,meetnippel niet los te krijgen                    ,4593887.0,1.0,30400,2019-09-30
REM000090260    ,1729217262130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,TIENDSTRAAT 14                          ,6181 GJ             ,ELSLOO LB                               ,0014      ,2023-07-19,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-19,5235842.0,1.0,2023-02-02,AFGESLOTEN,lo01011231,REM000090260    ,1729217262130            ,OHKL            ,2023-07-19,E0018712    ,6181 GJ             ,0014      ,ONDERHOUD KLEIN                                   ,vukkraan openen met radiatorsleuteltje.           ,5235842.0,1.0,12700,2023-07-19
REM000090260    ,1729217262130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,TIENDSTRAAT 14                          ,6181 GJ             ,ELSLOO LB                               ,0014      ,2023-07-19,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-19,5235842.0,1.0,2023-02-02,AFGESLOTEN,lo01011231,REM000090260    ,1729217262130            ,OHKL            ,2023-07-19,E0018712    ,6181 GJ             ,0014      ,ONDERHOUD KLEIN                                   ,vukkraan openen met radiatorsleuteltje.           ,5235842.0,1.0,30400,2023-07-19
REM000090260    ,1800517870080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 5                 ,6171 JN             ,STEIN LB                                ,0005      ,2022-03-17,OHKL,2018,BERGHOK,1.0,1.0,2.0,5.0,1.0,24M ,2022-03-17,4718985.0,1.0,2019-12-26,AFGESLOTEN,lo00047433,REM000090260    ,1800517870080            ,ST              ,2019-12-26,E0018712    ,6171 JN             ,0005      ,GCV WWW 24-12 HEEFT DE MONTEUR ONDERHOUD          ,stekker op print zat niet vast                    ,4718985.0,1.0,26622,2019-12-26
REM000090260    ,20090412282,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 62             ,6225 BE             ,MAASTRICHT                              ,0062      ,2022-08-09,OHKL,2008,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-09,4985054.0,1.0,2021-10-09,AFGESLOTEN,lo00122683,REM000090260    ,20090412282              ,ST              ,2021-10-09,E0018707    ,6225 BE             ,0062      ,"GEEN WW, GEEN CV, STORINGSCODE E7, WATERDRUK 2.0b,",drukverlies binnen install.                       ,4985054.0,1.0,12700,2021-10-09
REM000090260    ,20090412282,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 62             ,6225 BE             ,MAASTRICHT                              ,0062      ,2022-08-09,OHKL,2008,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-09,4985054.0,1.0,2021-10-09,AFGESLOTEN,lo00122683,REM000090260    ,20090412282              ,ST              ,2021-10-09,E0018707    ,6225 BE             ,0062      ,"GEEN WW, GEEN CV, STORINGSCODE E7, WATERDRUK 2.0b,",drukverlies binnen install.                       ,4985054.0,1.0,35000,2021-10-09
REM000090260    ,20090412282,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 62             ,6225 BE             ,MAASTRICHT                              ,0062      ,2022-08-09,OHKL,2008,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-09,5138882.0,1.0,2022-08-08,AFGESLOTEN,lo00122683,REM000090260    ,20090412282              ,ST              ,2022-08-09,E0018707    ,6225 BE             ,0062      ,GWW OP ALLE TAPPUNTEN; RESETTEN HELPT NIET; VVV;  ,eurolyzer defect geen meting kunnen doen          ,5138882.0,1.0,15951,2022-08-09
REM000090260    ,20090412282,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 62             ,6225 BE             ,MAASTRICHT                              ,0062      ,2022-08-09,OHKL,2008,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-09,5138882.0,1.0,2022-08-08,AFGESLOTEN,lo00122683,REM000090260    ,20090412282              ,ST              ,2022-08-09,E0018707    ,6225 BE             ,0062      ,GWW OP ALLE TAPPUNTEN; RESETTEN HELPT NIET; VVV;  ,eurolyzer defect geen meting kunnen doen          ,5138882.0,1.0,30500,2022-08-09
REM000090260    ,20090412282,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,CRAMER VAN BRIENENSTRAAT 62             ,6225 BE             ,MAASTRICHT                              ,0062      ,2022-08-09,OHKL,2008,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-09,5290737.0,1.0,2023-09-14,AFGESLOTEN,lo00122683,REM000090260    ,20090412282              ,ST              ,2023-09-14,E0018707    ,6225 BE             ,0062      ,"GASLUCHT RONDOM CV KETEL, GAS IS DICHT. VENTILEREN",lek bij koppeling. niet de cv-ketel               ,5290737.0,1.0,29582,2023-09-14
REM000090260    ,2016,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTR 8-A            ,6171 JZ             ,STEIN LB                                ,0008-A    ,2022-07-04,OHKL,2016,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,4588913.0,1.0,2019-02-15,AFGESLOTEN,lo00425127,REM000090260    ,2016                     ,ST              ,2019-02-15,E0018712    ,6171 JZ             ,0008-A    , AT GWW GCV DRUK IETS ONDER 1 MNR. WEET NIET HOE  ,contact gehad met begeleidster en uitgelegd wat ik,4588913.0,1.0,18802,2019-02-15
REM000090260    ,2016,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTR 8-A            ,6171 JZ             ,STEIN LB                                ,0008-A    ,2022-07-04,OHKL,2016,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,4588913.0,1.0,2019-02-15,AFGESLOTEN,lo00425127,REM000090260    ,2016                     ,ST              ,2019-02-15,E0018712    ,6171 JZ             ,0008-A    , AT GWW GCV DRUK IETS ONDER 1 MNR. WEET NIET HOE  ,contact gehad met begeleidster en uitgelegd wat ik,4588913.0,1.0,26622,2019-02-15
REM000090260    ,2016,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTR 8-A            ,6171 JZ             ,STEIN LB                                ,0008-A    ,2022-07-04,OHKL,2016,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,5165845.0,1.0,2022-11-17,AFGESLOTEN,lo00425127,REM000090260    ,2016                     ,ST              ,2022-11-18,E0018712    ,6171 JZ             ,0008-A    ,"B 30 MIN VTV 06....GCV EN GWW, STROOM             ","bij aankomst was alles oke, cv en ww              ",5165845.0,1.0,24700,2022-11-18
REM000090260    ,2016,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MANGELSCHOTSTR 8-A            ,6171 JZ             ,STEIN LB                                ,0008-A    ,2022-07-04,OHKL,2016,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,5291928.0,1.0,2023-09-20,AFGESLOTEN,lo00425127,REM000090260    ,2016                     ,ST              ,2023-09-22,E0018712    ,6171 JZ             ,0008-A    ,"B. 30 MIN VTV 0683670115, IS TEL VAN ZORGMEDEW,   ","klant zet zelf steeds de thermostaat op 34, graden",5291928.0,1.0,27400,2023-09-22
REM000090260    ,201801010489,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 24                      ,6171 PD             ,STEIN LB                                ,0024      ,2022-10-20,OHGO,2014,KELDER,1.0,1.0,1.0,2.0,1.0,24M ,2022-10-20,4582572.0,1.0,2019-01-26,AFGESLOTEN,lo01010909,REM000090260    ,201801010489             ,ST              ,2019-01-26,E0018712    ,6171 PD             ,0024      ,FT LEKT                                           ,"klant heeft zelf geknutseld ,afsluiter lekte tijd ",4582572.0,1.0,25300,2019-01-26
REM000090260    ,201801010489,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 24                      ,6171 PD             ,STEIN LB                                ,0024      ,2022-10-20,OHGO,2014,KELDER,1.0,1.0,1.0,2.0,1.0,24M ,2022-10-20,4834711.0,1.0,2020-10-28,AFGESLOTEN,lo01010909,REM000090260    ,201801010489             ,ST              ,2020-10-28,E0018712    ,6171 PD             ,0024      ,GEEN CV EN GEEN WW. ST CODE E9. TE LAAG WATERDRUK ,bewoner uitgelegd hoe bij te vullen en zelf laten ,4834711.0,1.0,12700,2020-10-28
REM000090260    ,201801010489,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 24                      ,6171 PD             ,STEIN LB                                ,0024      ,2022-10-20,OHGO,2014,KELDER,1.0,1.0,1.0,2.0,1.0,24M ,2022-10-20,4834711.0,1.0,2020-10-28,AFGESLOTEN,lo01010909,REM000090260    ,201801010489             ,ST              ,2020-10-28,E0018712    ,6171 PD             ,0024      ,GEEN CV EN GEEN WW. ST CODE E9. TE LAAG WATERDRUK ,bewoner uitgelegd hoe bij te vullen en zelf laten ,4834711.0,1.0,24700,2020-10-28
REM000090260    ,201801010501,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 64                      ,6171 PE             ,STEIN LB                                ,0064      ,2022-11-09,OHKL,2014,KELDER,3.0,1.0,2.0,4.0,2.0,24M ,2022-11-09,4779590.0,1.0,2020-03-13,AFGESLOTEN,lo01010917,REM000090260    ,201801010501             ,OHKL            ,2020-09-30,E0018712    ,6171 PE             ,0064      ,"ONDERHOUD UITVOEREN, NIET ZIEK                    ",in kraaienhok                                     ,4779590.0,1.0,24700,2020-09-30
REM000090260    ,201801010501,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 64                      ,6171 PE             ,STEIN LB                                ,0064      ,2022-11-09,OHKL,2014,KELDER,3.0,1.0,2.0,4.0,2.0,24M ,2022-11-09,4779590.0,1.0,2020-03-13,AFGESLOTEN,lo01010917,REM000090260    ,201801010501             ,OHKL            ,2020-09-30,E0018712    ,6171 PE             ,0064      ,"ONDERHOUD UITVOEREN, NIET ZIEK                    ",in kraaienhok                                     ,4779590.0,1.0,30400,2020-09-30
REM000090260    ,201801010501,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 64                      ,6171 PE             ,STEIN LB                                ,0064      ,2022-11-09,OHKL,2014,KELDER,3.0,1.0,2.0,4.0,2.0,24M ,2022-11-09,5159640.0,1.0,2022-10-26,AFGESLOTEN,lo01010917,REM000090260    ,201801010501             ,OHGO            ,2022-11-09,E0018712    ,6171 PE             ,0064      ,ONDERHOUD GROOT                                   ,kelder tevens kraaienhok                          ,5159640.0,1.0,30500,2022-11-09
REM000090260    ,201801011699,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 55                              ,6181 KS             ,ELSLOO LB                               ,0055      ,2023-04-26,OHGO,2016,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-26,4514572.0,1.0,2018-07-05,AFGESLOTEN,lo00283980,REM000090260    ,201801011699             ,ST              ,2018-07-05,E0018712    ,6181 KS             ,0055      ,AT CO MELDING ( EIGEN CO MELDER)                  ,eigen co melder ging af na metingen geen co gecons,4514572.0,1.0,27400,2018-07-05
REM000090260    ,201801011699,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 55                              ,6181 KS             ,ELSLOO LB                               ,0055      ,2023-04-26,OHGO,2016,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-26,4514572.0,1.0,2018-07-05,AFGESLOTEN,lo00283980,REM000090260    ,201801011699             ,ST              ,2018-07-05,E0018712    ,6181 KS             ,0055      ,AT CO MELDING ( EIGEN CO MELDER)                  ,eigen co melder ging af na metingen geen co gecons,4514572.0,1.0,32500,2018-07-05
REM000090260    ,201801011703,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 63                              ,6181 KS             ,ELSLOO LB                               ,0063      ,2023-08-23,OHGO,2016,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-23,4906905.0,1.0,2021-01-17,AFGESLOTEN,lo01011277,REM000090260    ,201801011703             ,OHGO            ,2021-10-12,E0018712    ,6181 KS             ,0063      ,ONDERHOUD UITVOEREN                               ,bewoner heeft op de waterkraan van de cv ketel de ,4906905.0,1.0,12700,2021-10-19
REM000090260    ,201801011703,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 63                              ,6181 KS             ,ELSLOO LB                               ,0063      ,2023-08-23,OHGO,2016,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-23,4906905.0,1.0,2021-01-17,AFGESLOTEN,lo01011277,REM000090260    ,201801011703             ,OHGO            ,2021-10-12,E0018712    ,6181 KS             ,0063      ,ONDERHOUD UITVOEREN                               ,bewoner heeft op de waterkraan van de cv ketel de ,4906905.0,1.0,30500,2021-10-19
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4791131.0,1.0,2020-04-23,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2020-04-24,E0018712    ,6171 KZ             ,0003      ,"GWW, GEEN ZIEKEN IN HUIS, GEEN RISICOGROEP,       ",toestel was leeg. gevuld en onderdelen vv         ,4791131.0,1.0,12700,2020-04-24
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4791131.0,1.0,2020-04-23,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2020-04-24,E0018712    ,6171 KZ             ,0003      ,"GWW, GEEN ZIEKEN IN HUIS, GEEN RISICOGROEP,       ",toestel was leeg. gevuld en onderdelen vv         ,4791131.0,1.0,12700,2020-04-24
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4791131.0,1.0,2020-04-23,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2020-04-24,E0018712    ,6171 KZ             ,0003      ,"GWW, GEEN ZIEKEN IN HUIS, GEEN RISICOGROEP,       ",toestel was leeg. gevuld en onderdelen vv         ,4791131.0,1.0,19941,2020-04-24
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4791131.0,1.0,2020-04-23,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2020-04-24,E0018712    ,6171 KZ             ,0003      ,"GWW, GEEN ZIEKEN IN HUIS, GEEN RISICOGROEP,       ",toestel was leeg. gevuld en onderdelen vv         ,4791131.0,1.0,19941,2020-04-24
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4791131.0,1.0,2020-04-23,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2020-04-24,E0018712    ,6171 KZ             ,0003      ,"GWW, GEEN ZIEKEN IN HUIS, GEEN RISICOGROEP,       ",toestel was leeg. gevuld en onderdelen vv         ,4791131.0,1.0,26441,2020-04-24
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4791131.0,1.0,2020-04-23,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2020-04-24,E0018712    ,6171 KZ             ,0003      ,"GWW, GEEN ZIEKEN IN HUIS, GEEN RISICOGROEP,       ",toestel was leeg. gevuld en onderdelen vv         ,4791131.0,1.0,26441,2020-04-24
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4906910.0,1.0,2021-01-17,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,OHGO            ,2021-10-05,E0018712    ,6171 KZ             ,0003      ,"ONDERHOUD UITVOEREN, VVV                          ",rga niet gebeugeld kans op afzaking en lt niet geb,4906910.0,1.0,12700,2021-10-05
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4906910.0,1.0,2021-01-17,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,OHGO            ,2021-10-05,E0018712    ,6171 KZ             ,0003      ,"ONDERHOUD UITVOEREN, VVV                          ",rga niet gebeugeld kans op afzaking en lt niet geb,4906910.0,1.0,12700,2021-10-05
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4906910.0,1.0,2021-01-17,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,OHGO            ,2021-10-05,E0018712    ,6171 KZ             ,0003      ,"ONDERHOUD UITVOEREN, VVV                          ",rga niet gebeugeld kans op afzaking en lt niet geb,4906910.0,1.0,22141,2021-10-05
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4906910.0,1.0,2021-01-17,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,OHGO            ,2021-10-05,E0018712    ,6171 KZ             ,0003      ,"ONDERHOUD UITVOEREN, VVV                          ",rga niet gebeugeld kans op afzaking en lt niet geb,4906910.0,1.0,22141,2021-10-05
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4906910.0,1.0,2021-01-17,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,OHGO            ,2021-10-05,E0018712    ,6171 KZ             ,0003      ,"ONDERHOUD UITVOEREN, VVV                          ",rga niet gebeugeld kans op afzaking en lt niet geb,4906910.0,1.0,30500,2021-10-05
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4906910.0,1.0,2021-01-17,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,OHGO            ,2021-10-05,E0018712    ,6171 KZ             ,0003      ,"ONDERHOUD UITVOEREN, VVV                          ",rga niet gebeugeld kans op afzaking en lt niet geb,4906910.0,1.0,30500,2021-10-05
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4906910.0,1.0,2021-01-17,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,OHGO            ,2021-10-05,E0018712    ,6171 KZ             ,0003      ,"ONDERHOUD UITVOEREN, VVV                          ",rga niet gebeugeld kans op afzaking en lt niet geb,4906910.0,1.0,31500,2021-10-05
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,4906910.0,1.0,2021-01-17,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,OHGO            ,2021-10-05,E0018712    ,6171 KZ             ,0003      ,"ONDERHOUD UITVOEREN, VVV                          ",rga niet gebeugeld kans op afzaking en lt niet geb,4906910.0,1.0,31500,2021-10-05
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,12700,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,12700,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,22141,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,22141,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,24700,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,24700,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,32100,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,32100,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,71000,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,1.0,71000,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,2.0,12700,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,2.0,12700,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,2.0,22141,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,2.0,22141,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,2.0,24700,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,2.0,24700,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,2.0,71000,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,1.0,2022-09-24,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-25,E0018712    ,6171 KZ             ,0003      ,VVV GN CV BEW IS ZIEK EN MOET WARMTE              ,ontluchtingsblok retour vv (lekt)                 ,5149822.0,2.0,71000,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,12700,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,12700,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,22141,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,22141,2022-09-25
