Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,24700,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,24700,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,32100,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,32100,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,71000,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,1.0,71000,2022-09-25
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,2.0,12700,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,2.0,12700,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,2.0,22141,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,2.0,22141,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,2.0,24700,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,2.0,24700,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,2.0,71000,2022-09-27
REM000090260    ,201801011729,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 3            ,6171 KZ             ,STEIN LB                                ,0003      ,2023-06-26,OHGO,2008,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-26,5149822.0,2.0,2022-09-26,AFGESLOTEN,lo01010853,REM000090260    ,201801011729             ,ST              ,2022-09-27,E0018712    ,6171 KZ             ,0003      ,STORING ONTLUCHTINGSBLOK RETOUR VV                ,ontluchtingsblok aanvoer vv                       ,5149822.0,2.0,71000,2022-09-27
REM000090260    ,201801011903,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 10                             ,6171 DE             ,STEIN LB                                ,0010      ,2023-05-12,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-05-12,4793926.0,1.0,2020-05-07,AFGESLOTEN,lo00424295,REM000090260    ,201801011903             ,ST              ,2020-05-08,E0018712    ,6171 DE             ,0010      ,"GEEN WW/CV, HUIS  PAS BEWOOND, CV KETEL NIET AAN  ",gaskraan stond dicht in de meterkast              ,4793926.0,1.0,11922,2020-05-08
REM000090260    ,201801011906,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 16                             ,6171 DE             ,STEIN LB                                ,0016      ,2022-09-19,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-19,4776644.0,1.0,2020-03-13,AFGESLOTEN,lo01010643,REM000090260    ,201801011906             ,OHKL            ,2020-09-15,E0018712    ,6171 DE             ,0016      ,ONDERHOUD UITVOEREN                               ,schroef gas druk statisch afgebroken gasblok moete,4776644.0,1.0,17022,2020-09-15
REM000090260    ,201801011906,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 16                             ,6171 DE             ,STEIN LB                                ,0016      ,2022-09-19,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-19,4776644.0,1.0,2020-03-13,AFGESLOTEN,lo01010643,REM000090260    ,201801011906             ,OHKL            ,2020-09-15,E0018712    ,6171 DE             ,0016      ,ONDERHOUD UITVOEREN                               ,schroef gas druk statisch afgebroken gasblok moete,4776644.0,1.0,17022,2020-09-15
REM000090260    ,201801011906,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 16                             ,6171 DE             ,STEIN LB                                ,0016      ,2022-09-19,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-19,4776644.0,1.0,2020-03-13,AFGESLOTEN,lo01010643,REM000090260    ,201801011906             ,OHKL            ,2020-09-15,E0018712    ,6171 DE             ,0016      ,ONDERHOUD UITVOEREN                               ,schroef gas druk statisch afgebroken gasblok moete,4776644.0,1.0,17041,2020-09-15
REM000090260    ,201801011906,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 16                             ,6171 DE             ,STEIN LB                                ,0016      ,2022-09-19,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-19,4776644.0,1.0,2020-03-13,AFGESLOTEN,lo01010643,REM000090260    ,201801011906             ,OHKL            ,2020-09-15,E0018712    ,6171 DE             ,0016      ,ONDERHOUD UITVOEREN                               ,schroef gas druk statisch afgebroken gasblok moete,4776644.0,1.0,17041,2020-09-15
REM000090260    ,201801011906,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 16                             ,6171 DE             ,STEIN LB                                ,0016      ,2022-09-19,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-19,4776644.0,1.0,2020-03-13,AFGESLOTEN,lo01010643,REM000090260    ,201801011906             ,OHKL            ,2020-09-15,E0018712    ,6171 DE             ,0016      ,ONDERHOUD UITVOEREN                               ,schroef gas druk statisch afgebroken gasblok moete,4776644.0,1.0,26441,2020-09-15
REM000090260    ,201801011906,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 16                             ,6171 DE             ,STEIN LB                                ,0016      ,2022-09-19,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-19,4776644.0,1.0,2020-03-13,AFGESLOTEN,lo01010643,REM000090260    ,201801011906             ,OHKL            ,2020-09-15,E0018712    ,6171 DE             ,0016      ,ONDERHOUD UITVOEREN                               ,schroef gas druk statisch afgebroken gasblok moete,4776644.0,1.0,26441,2020-09-15
REM000090260    ,201801011906,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 16                             ,6171 DE             ,STEIN LB                                ,0016      ,2022-09-19,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-19,4776644.0,1.0,2020-03-13,AFGESLOTEN,lo01010643,REM000090260    ,201801011906             ,OHKL            ,2020-09-15,E0018712    ,6171 DE             ,0016      ,ONDERHOUD UITVOEREN                               ,schroef gas druk statisch afgebroken gasblok moete,4776644.0,1.0,30400,2020-09-15
REM000090260    ,201801011906,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 16                             ,6171 DE             ,STEIN LB                                ,0016      ,2022-09-19,OHKL,2011,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-09-19,4776644.0,1.0,2020-03-13,AFGESLOTEN,lo01010643,REM000090260    ,201801011906             ,OHKL            ,2020-09-15,E0018712    ,6171 DE             ,0016      ,ONDERHOUD UITVOEREN                               ,schroef gas druk statisch afgebroken gasblok moete,4776644.0,1.0,30400,2020-09-15
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,12700,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,12700,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,17022,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,17022,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,19800,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,19800,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,23454,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,23454,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,30500,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,30500,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,71000,2022-03-30
REM000090260    ,201801011914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 32                             ,6171 DE             ,STEIN LB                                ,0032      ,2022-03-30,OHKL,2010,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-30,5072383.0,1.0,2022-02-07,AFGESLOTEN,lo00424318,REM000090260    ,201801011914             ,OHGO            ,2022-03-30,E0018712    ,6171 DE             ,0032      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",max.sensor geplaatst                              ,5072383.0,1.0,71000,2022-03-30
REM000090260    ,201801011946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 14              ,6171 WZ             ,STEIN LB                                ,0014      ,2023-09-12,OHKL,2013,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-12,4983689.0,1.0,2021-10-06,AFGESLOTEN,lo00426105,REM000090260    ,201801011946             ,ST              ,2021-10-14,E0018712    ,6171 WZ             ,0014      , ZOEMEND GELUID BIJ WW AFNAME SINDS OH   VVV      ,gasblok weer ontregeld                            ,4983689.0,1.0,14341,2021-10-14
REM000090260    ,201801011946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 14              ,6171 WZ             ,STEIN LB                                ,0014      ,2023-09-12,OHKL,2013,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-12,4983689.0,1.0,2021-10-06,AFGESLOTEN,lo00426105,REM000090260    ,201801011946             ,ST              ,2021-10-14,E0018712    ,6171 WZ             ,0014      , ZOEMEND GELUID BIJ WW AFNAME SINDS OH   VVV      ,gasblok weer ontregeld                            ,4983689.0,1.0,14341,2021-10-14
REM000090260    ,201801011946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 14              ,6171 WZ             ,STEIN LB                                ,0014      ,2023-09-12,OHKL,2013,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-12,4983689.0,1.0,2021-10-06,AFGESLOTEN,lo00426105,REM000090260    ,201801011946             ,ST              ,2021-10-14,E0018712    ,6171 WZ             ,0014      , ZOEMEND GELUID BIJ WW AFNAME SINDS OH   VVV      ,gasblok weer ontregeld                            ,4983689.0,1.0,17041,2021-10-14
REM000090260    ,201801011946,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 14              ,6171 WZ             ,STEIN LB                                ,0014      ,2023-09-12,OHKL,2013,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-09-12,4983689.0,1.0,2021-10-06,AFGESLOTEN,lo00426105,REM000090260    ,201801011946             ,ST              ,2021-10-14,E0018712    ,6171 WZ             ,0014      , ZOEMEND GELUID BIJ WW AFNAME SINDS OH   VVV      ,gasblok weer ontregeld                            ,4983689.0,1.0,17041,2021-10-14
REM000090260    ,201801010577,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 4                         ,6171 PJ             ,STEIN LB                                ,0004      ,2022-06-09,OHGO,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-09,4714846.0,1.0,2019-12-11,NT        ,lo01010932,REM000090260    ,201801010577             ,OHGO            ,2020-04-23,E0018712    ,6171 PJ             ,0004      ,ONDERHOUD GROOT                                   ,per ongeluk gestart klant niet thuis              ,4714846.0,1.0,31000,2020-04-23
REM000090260    ,201801010577,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 4                         ,6171 PJ             ,STEIN LB                                ,0004      ,2022-06-09,OHGO,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-09,4842910.0,1.0,2020-11-24,AFGESLOTEN,lo01010932,REM000090260    ,201801010577             ,ST              ,2020-11-24,E0018712    ,6171 PJ             ,0004      ,"GEEN CV/WW, WD 1.4. F4, MUIZEN OP ZOLDER!! MEVR   ",vervolgafspraak: voorplaat isolatie vv tevens groo,4842910.0,1.0,24700,2020-11-24
REM000090260    ,201801010577,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 4                         ,6171 PJ             ,STEIN LB                                ,0004      ,2022-06-09,OHGO,2009,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-09,4842910.0,1.0,2020-11-24,AFGESLOTEN,lo01010932,REM000090260    ,201801010577             ,ST              ,2020-11-24,E0018712    ,6171 PJ             ,0004      ,"GEEN CV/WW, WD 1.4. F4, MUIZEN OP ZOLDER!! MEVR   ",vervolgafspraak: voorplaat isolatie vv tevens groo,4842910.0,1.0,32100,2020-11-24
REM000090260    ,201801010581,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 24                        ,6171 PJ             ,STEIN LB                                ,0024      ,2023-07-28,OHKL,2010,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,5233198.0,1.0,2023-02-02,AFGESLOTEN,lo01010936,REM000090260    ,201801010581             ,OHGO            ,2023-07-28,E0018712    ,6171 PJ             ,0024      ,ONDERHOUD GROOT                                   ,"wisselaar erg vuil. mv niet in systeem, wel slang ",5233198.0,1.0,12700,2023-07-28
REM000090260    ,201801010581,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 24                        ,6171 PJ             ,STEIN LB                                ,0024      ,2023-07-28,OHKL,2010,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,5233198.0,1.0,2023-02-02,AFGESLOTEN,lo01010936,REM000090260    ,201801010581             ,OHGO            ,2023-07-28,E0018712    ,6171 PJ             ,0024      ,ONDERHOUD GROOT                                   ,"wisselaar erg vuil. mv niet in systeem, wel slang ",5233198.0,1.0,12700,2023-07-28
REM000090260    ,201801010581,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 24                        ,6171 PJ             ,STEIN LB                                ,0024      ,2023-07-28,OHKL,2010,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,5233198.0,1.0,2023-02-02,AFGESLOTEN,lo01010936,REM000090260    ,201801010581             ,OHGO            ,2023-07-28,E0018712    ,6171 PJ             ,0024      ,ONDERHOUD GROOT                                   ,"wisselaar erg vuil. mv niet in systeem, wel slang ",5233198.0,1.0,21351,2023-07-28
REM000090260    ,201801010581,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 24                        ,6171 PJ             ,STEIN LB                                ,0024      ,2023-07-28,OHKL,2010,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,5233198.0,1.0,2023-02-02,AFGESLOTEN,lo01010936,REM000090260    ,201801010581             ,OHGO            ,2023-07-28,E0018712    ,6171 PJ             ,0024      ,ONDERHOUD GROOT                                   ,"wisselaar erg vuil. mv niet in systeem, wel slang ",5233198.0,1.0,21351,2023-07-28
REM000090260    ,201801010581,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 24                        ,6171 PJ             ,STEIN LB                                ,0024      ,2023-07-28,OHKL,2010,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,5233198.0,1.0,2023-02-02,AFGESLOTEN,lo01010936,REM000090260    ,201801010581             ,OHGO            ,2023-07-28,E0018712    ,6171 PJ             ,0024      ,ONDERHOUD GROOT                                   ,"wisselaar erg vuil. mv niet in systeem, wel slang ",5233198.0,1.0,26481,2023-07-28
REM000090260    ,201801010581,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 24                        ,6171 PJ             ,STEIN LB                                ,0024      ,2023-07-28,OHKL,2010,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,5233198.0,1.0,2023-02-02,AFGESLOTEN,lo01010936,REM000090260    ,201801010581             ,OHGO            ,2023-07-28,E0018712    ,6171 PJ             ,0024      ,ONDERHOUD GROOT                                   ,"wisselaar erg vuil. mv niet in systeem, wel slang ",5233198.0,1.0,26481,2023-07-28
REM000090260    ,201801010581,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 24                        ,6171 PJ             ,STEIN LB                                ,0024      ,2023-07-28,OHKL,2010,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,5233198.0,1.0,2023-02-02,AFGESLOTEN,lo01010936,REM000090260    ,201801010581             ,OHGO            ,2023-07-28,E0018712    ,6171 PJ             ,0024      ,ONDERHOUD GROOT                                   ,"wisselaar erg vuil. mv niet in systeem, wel slang ",5233198.0,1.0,30500,2023-07-28
REM000090260    ,201801010581,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 24                        ,6171 PJ             ,STEIN LB                                ,0024      ,2023-07-28,OHKL,2010,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,5233198.0,1.0,2023-02-02,AFGESLOTEN,lo01010936,REM000090260    ,201801010581             ,OHGO            ,2023-07-28,E0018712    ,6171 PJ             ,0024      ,ONDERHOUD GROOT                                   ,"wisselaar erg vuil. mv niet in systeem, wel slang ",5233198.0,1.0,30500,2023-07-28
REM000090260    ,201801010610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 33                        ,6171 PG             ,STEIN LB                                ,0033      ,2022-10-20,OHGO,2008,ZOLDER,3.0,1.0,4.0,1.0,3.0,24M ,2022-10-20,5077108.0,1.0,2022-02-07,AFGESLOTEN,lo01010925,REM000090260    ,201801010610             ,OHKL            ,2022-10-20,E0018712    ,6171 PG             ,0033      ,ONDERHOUD KLEIN                                   ,Veiligheidssensor geplaatst                       ,5077108.0,1.0,12700,2022-10-20
REM000090260    ,201801010610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DAMIATESTRAAT 33                        ,6171 PG             ,STEIN LB                                ,0033      ,2022-10-20,OHGO,2008,ZOLDER,3.0,1.0,4.0,1.0,3.0,24M ,2022-10-20,5077108.0,1.0,2022-02-07,AFGESLOTEN,lo01010925,REM000090260    ,201801010610             ,OHKL            ,2022-10-20,E0018712    ,6171 PG             ,0033      ,ONDERHOUD KLEIN                                   ,Veiligheidssensor geplaatst                       ,5077108.0,1.0,30400,2022-10-20
REM000090260    ,201801010636,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER VAN MULKENSTRAAT 24        ,6181 CV             ,ELSLOO LB                               ,0024      ,2023-07-18,OH,2017,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-05-07,4747741.0,1.0,2020-03-04,AFGESLOTEN,lo00032356,REM000090260    ,201801010636             ,ST              ,2020-03-05,E0018712    ,6181 CV             ,0024      ,"B VTV 0610253258!!! GELUIDSKLACHTEN, ZOEMEND      ",geluid kwam van condenspomp                       ,4747741.0,1.0,24700,2020-03-06
REM000090260    ,201801010636,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER VAN MULKENSTRAAT 24        ,6181 CV             ,ELSLOO LB                               ,0024      ,2023-07-18,OH,2017,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-05-07,4906705.0,1.0,2021-01-17,AFGESLOTEN,lo00032356,REM000090260    ,201801010636             ,OHGOST          ,2021-05-07,E0018712    ,6181 CV             ,0024      ,"B 30 MIN VTV 0640284259, DOORVERBONDEN DOOR WST,  ",roest zit onderaan de radiator in de keuken klant ,4906705.0,1.0,12700,2021-05-07
REM000090260    ,201801010636,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURGEMEESTER VAN MULKENSTRAAT 24        ,6181 CV             ,ELSLOO LB                               ,0024      ,2023-07-18,OH,2017,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-05-07,4906705.0,1.0,2021-01-17,AFGESLOTEN,lo00032356,REM000090260    ,201801010636             ,OHGOST          ,2021-05-07,E0018712    ,6181 CV             ,0024      ,"B 30 MIN VTV 0640284259, DOORVERBONDEN DOOR WST,  ",roest zit onderaan de radiator in de keuken klant ,4906705.0,1.0,30500,2021-05-07
REM000090260    ,201801011990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 54                     ,6171 WR             ,STEIN LB                                ,0054      ,2022-03-18,OHGO,2015,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-03-18,5074405.0,1.0,2022-02-07,AFGESLOTEN,lo00448569,REM000090260    ,201801011990             ,OHKL            ,2022-03-18,E0018712    ,6171 WR             ,0054      ,ONDERHOUD KLEIN                                   ,"exp vat gecontroleerd ivm klacht vaak bijvullen, e",5074405.0,1.0,12700,2022-03-18
REM000090260    ,201801011990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 54                     ,6171 WR             ,STEIN LB                                ,0054      ,2022-03-18,OHGO,2015,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-03-18,5074405.0,1.0,2022-02-07,AFGESLOTEN,lo00448569,REM000090260    ,201801011990             ,OHKL            ,2022-03-18,E0018712    ,6171 WR             ,0054      ,ONDERHOUD KLEIN                                   ,"exp vat gecontroleerd ivm klacht vaak bijvullen, e",5074405.0,1.0,26400,2022-03-18
REM000090260    ,201801011990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 54                     ,6171 WR             ,STEIN LB                                ,0054      ,2022-03-18,OHGO,2015,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-03-18,5074405.0,1.0,2022-02-07,AFGESLOTEN,lo00448569,REM000090260    ,201801011990             ,OHKL            ,2022-03-18,E0018712    ,6171 WR             ,0054      ,ONDERHOUD KLEIN                                   ,"exp vat gecontroleerd ivm klacht vaak bijvullen, e",5074405.0,1.0,30400,2022-03-18
REM000090260    ,201801011996,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 9                           ,6181 KT             ,ELSLOO LB                               ,0009      ,2022-01-17,OHGO,2015,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-17,5088961.0,1.0,2022-02-16,AFGESLOTEN,lo00458788,REM000090260    ,201801011996             ,ST              ,2022-02-17,E0018712    ,6181 KT             ,0009      ,LAUW WW KEUEKEN  LAUW WW BADKAMER WCV VVV GEEN    ,Thermostatische kraan dient nagekeken te worden. t,5088961.0,1.0,24700,2022-02-17
REM000090260    ,201801011996,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 9                           ,6181 KT             ,ELSLOO LB                               ,0009      ,2022-01-17,OHGO,2015,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-17,5088961.0,1.0,2022-02-16,AFGESLOTEN,lo00458788,REM000090260    ,201801011996             ,ST              ,2022-02-17,E0018712    ,6181 KT             ,0009      ,LAUW WW KEUEKEN  LAUW WW BADKAMER WCV VVV GEEN    ,Thermostatische kraan dient nagekeken te worden. t,5088961.0,1.0,27400,2022-02-17
REM000090260    ,201801012071,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 59                            ,6181 LB             ,ELSLOO LB                               ,0059      ,2022-11-03,OHGO,2012,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-03,5164984.0,1.0,2022-11-15,AFGESLOTEN,lo01011322,REM000090260    ,201801012071             ,ST              ,2022-11-15,E0018712    ,6181 LB             ,0059      ,MELDEN BIJ BALIE FYSIOTHERAPIE; HUISNR 49;LEKKAGE;,"lekkage in ruimte fysiopraktijk, bovenliggend appa",5164984.0,1.0,27400,2022-11-15
REM000090260    ,201801012073,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 63                            ,6181 LB             ,ELSLOO LB                               ,0063      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,4745860.0,1.0,2020-02-21,AFGESLOTEN,lo01011324,REM000090260    ,201801012073             ,OHGO            ,2020-09-28,E0018712    ,6181 LB             ,0063      ,"BEWONER DHR VAN HEES, ONDERHOUD UITVOEREN, 2      ",hooglast niet mogelijk ivm vloerverwarming        ,4745860.0,1.0,13143,2020-09-28
REM000090260    ,201801012073,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 63                            ,6181 LB             ,ELSLOO LB                               ,0063      ,2022-09-20,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-20,4745860.0,1.0,2020-02-21,AFGESLOTEN,lo01011324,REM000090260    ,201801012073             ,OHGO            ,2020-09-28,E0018712    ,6181 LB             ,0063      ,"BEWONER DHR VAN HEES, ONDERHOUD UITVOEREN, 2      ",hooglast niet mogelijk ivm vloerverwarming        ,4745860.0,1.0,30500,2020-09-28
REM000090260    ,201801012077,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 71                            ,6181 LB             ,ELSLOO LB                               ,0071      ,2022-10-18,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-18,4745866.0,1.0,2020-02-21,AFGESLOTEN,lo01011328,REM000090260    ,201801012077             ,OHGO            ,2020-12-29,E0018712    ,6181 LB             ,0071      , ONDERHOUD UITVOEREN                              ,onderdeel opgehaald collega en veiligheids sensor ,4745866.0,1.0,12700,2020-12-29
REM000090260    ,201801012077,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 71                            ,6181 LB             ,ELSLOO LB                               ,0071      ,2022-10-18,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-18,4745866.0,1.0,2020-02-21,AFGESLOTEN,lo01011328,REM000090260    ,201801012077             ,OHGO            ,2020-12-29,E0018712    ,6181 LB             ,0071      , ONDERHOUD UITVOEREN                              ,onderdeel opgehaald collega en veiligheids sensor ,4745866.0,1.0,23454,2020-12-29
REM000090260    ,201801012077,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 71                            ,6181 LB             ,ELSLOO LB                               ,0071      ,2022-10-18,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-18,4745866.0,1.0,2020-02-21,AFGESLOTEN,lo01011328,REM000090260    ,201801012077             ,OHGO            ,2020-12-29,E0018712    ,6181 LB             ,0071      , ONDERHOUD UITVOEREN                              ,onderdeel opgehaald collega en veiligheids sensor ,4745866.0,1.0,30500,2020-12-29
REM000090260    ,201801012077,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 71                            ,6181 LB             ,ELSLOO LB                               ,0071      ,2022-10-18,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-18,5149976.0,1.0,2022-09-26,AFGESLOTEN,lo01011328,REM000090260    ,201801012077             ,OHKL            ,2022-10-18,E0018712    ,6181 LB             ,0071      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN                 ",gasblok artnr renza 0526042 remeha avanta 28c     ,5149976.0,1.0,30400,2022-10-18
REM000090260    ,201801012077,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 71                            ,6181 LB             ,ELSLOO LB                               ,0071      ,2022-10-18,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-18,5149976.0,1.0,2022-09-26,AFGESLOTEN,lo01011328,REM000090260    ,201801012077             ,OHKL            ,2022-10-18,E0018712    ,6181 LB             ,0071      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN                 ",gasblok artnr renza 0526042 remeha avanta 28c     ,5149976.0,1.0,32100,2022-10-18
REM000090260    ,201801012077,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AELSERHOF 71                            ,6181 LB             ,ELSLOO LB                               ,0071      ,2022-10-18,OHGO,2012,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-18,5149976.0,1.0,2022-09-26,AFGESLOTEN,lo01011328,REM000090260    ,201801012077             ,OHKL            ,2022-10-18,E0018712    ,6181 LB             ,0071      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN                 ",gasblok artnr renza 0526042 remeha avanta 28c     ,5149976.0,2.0,17011,2022-10-21
REM000090260    ,201801180011,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,DRIES 56                                ,6006 HT             ,WEERT                                   ,0056      ,2022-11-25,OHGO,2000,balkon,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-25,5169028.0,1.0,2022-11-27,AFGESLOTEN,lo00523182,REM000090260    ,201801180011             ,ST              ,2022-11-27,E0018947    ,6006 HT             ,0056      ,"BIJVULSLANG PAST NIET, GEEN VW EN WW              ",Exp stuk overstort is aangesproken deze ook mee vv,5169028.0,1.0,12700,2022-11-27
REM000090260    ,201801180011,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,DRIES 56                                ,6006 HT             ,WEERT                                   ,0056      ,2022-11-25,OHGO,2000,balkon,1.0,1.0,2.0,4.0,1.0,24M ,2022-11-25,5169028.0,1.0,2022-11-27,AFGESLOTEN,lo00523182,REM000090260    ,201801180011             ,ST              ,2022-11-27,E0018947    ,6006 HT             ,0056      ,"BIJVULSLANG PAST NIET, GEEN VW EN WW              ",Exp stuk overstort is aangesproken deze ook mee vv,5169028.0,1.0,12700,2022-11-27
REM000090260    ,201801010648,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 55                      ,6171 PC             ,STEIN LB                                ,0055      ,2023-07-10,OHGO,2015,KELDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-10,5228996.0,1.0,2023-02-02,AFGESLOTEN,lo01010894,REM000090260    ,201801010648             ,OHKL            ,2023-07-10,E0018712    ,6171 PC             ,0055      ,ONDERHOUD KLEIN                                   ,klant had vragen                                  ,5228996.0,1.0,12700,2023-07-10
REM000090260    ,201801010648,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 55                      ,6171 PC             ,STEIN LB                                ,0055      ,2023-07-10,OHGO,2015,KELDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-10,5228996.0,1.0,2023-02-02,AFGESLOTEN,lo01010894,REM000090260    ,201801010648             ,OHKL            ,2023-07-10,E0018712    ,6171 PC             ,0055      ,ONDERHOUD KLEIN                                   ,klant had vragen                                  ,5228996.0,1.0,17022,2023-07-10
REM000090260    ,201801010648,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 55                      ,6171 PC             ,STEIN LB                                ,0055      ,2023-07-10,OHGO,2015,KELDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-10,5228996.0,1.0,2023-02-02,AFGESLOTEN,lo01010894,REM000090260    ,201801010648             ,OHKL            ,2023-07-10,E0018712    ,6171 PC             ,0055      ,ONDERHOUD KLEIN                                   ,klant had vragen                                  ,5228996.0,1.0,24700,2023-07-10
REM000090260    ,201801010648,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,WOERINGENSTRAAT 55                      ,6171 PC             ,STEIN LB                                ,0055      ,2023-07-10,OHGO,2015,KELDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-10,5228996.0,1.0,2023-02-02,AFGESLOTEN,lo01010894,REM000090260    ,201801010648             ,OHKL            ,2023-07-10,E0018712    ,6171 PC             ,0055      ,ONDERHOUD KLEIN                                   ,klant had vragen                                  ,5228996.0,1.0,30400,2023-07-10
REM000090260    ,201801010668,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 59                     ,6171 CE             ,STEIN LB                                ,0059      ,2022-10-31,OHKL,2014,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-31,5011671.0,1.0,2021-12-23,AFGESLOTEN,lo01010625,REM000090260    ,201801010668             ,ST              ,2021-12-23,E0018712    ,6171 CE             ,0059      ,"RUIKT GASLUCHT, UITGELEGD OM DE HOOFDKRAAN DICHT  ",drukdaling op gasleiding geen lek                 ,5011671.0,1.0,27400,2021-12-23
