Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,12700,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,12700,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,12700,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,14341,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,14341,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,14341,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,24700,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,24700,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,24700,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,30500,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,30500,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,30500,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,32100,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,32100,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,1.0,32100,2021-08-05
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,2.0,17022,2021-08-09
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,2.0,17022,2021-08-09
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,4906712.0,1.0,2021-01-17,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,OHGO            ,2021-08-05,E0018712    ,6171 CE             ,0073      ,ONDERHOUD UITVOEREN                               ,na vervangen nieuw gasblok nog de metingen doen.  ,4906712.0,2.0,17022,2021-08-09
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,5091149.0,1.0,2022-02-23,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,ST              ,2022-02-23,E0018712    ,6171 CE             ,0073      ,"RGA LOS, WATERLEKKAGE, VVV, GEEN ZIEKEN           ",uitbesteed werk ivm rga/ltv/ddv                   ,5091149.0,1.0,23500,2022-02-23
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,5091149.0,1.0,2022-02-23,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,ST              ,2022-02-23,E0018712    ,6171 CE             ,0073      ,"RGA LOS, WATERLEKKAGE, VVV, GEEN ZIEKEN           ",uitbesteed werk ivm rga/ltv/ddv                   ,5091149.0,1.0,32600,2022-02-23
REM000090260    ,201801010672,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HEERSTRAAT-NOORD 73                     ,6171 CE             ,STEIN LB                                ,0073      ,2023-05-12,OHKL,2013,ZOLDER,3.0,1.0,1.0,1.0,2.0,24M ,2023-05-12,5091149.0,1.0,2022-02-23,AFGESLOTEN,lo01010629,REM000090260    ,201801010672             ,ST              ,2022-02-23,E0018712    ,6171 CE             ,0073      ,"RGA LOS, WATERLEKKAGE, VVV, GEEN ZIEKEN           ",uitbesteed werk ivm rga/ltv/ddv                   ,5091149.0,1.0,35000,2022-02-23
REM000090260    ,201801010765,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 34                 ,6171 JS             ,STEIN LB                                ,0034      ,2023-07-11,OHGO,2016,overloop,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-11,5289697.0,1.0,2023-09-09,AFGESLOTEN,lo00048088,REM000090260    ,201801010765             ,ST              ,2023-09-10,E0018712    ,6171 JS             ,0034      ,"KETEL BLIJFT BRANDEN CODE C?, WD ONBEKEND         ",klant bang dat wederom de gasdruk veel te hoog was,5289697.0,1.0,14441,2023-09-10
REM000090260    ,201801010765,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 34                 ,6171 JS             ,STEIN LB                                ,0034      ,2023-07-11,OHGO,2016,overloop,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-11,5289697.0,1.0,2023-09-09,AFGESLOTEN,lo00048088,REM000090260    ,201801010765             ,ST              ,2023-09-10,E0018712    ,6171 JS             ,0034      ,"KETEL BLIJFT BRANDEN CODE C?, WD ONBEKEND         ",klant bang dat wederom de gasdruk veel te hoog was,5289697.0,1.0,20241,2023-09-10
REM000090260    ,201801010765,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 34                 ,6171 JS             ,STEIN LB                                ,0034      ,2023-07-11,OHGO,2016,overloop,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-11,5289697.0,1.0,2023-09-09,AFGESLOTEN,lo00048088,REM000090260    ,201801010765             ,ST              ,2023-09-10,E0018712    ,6171 JS             ,0034      ,"KETEL BLIJFT BRANDEN CODE C?, WD ONBEKEND         ",klant bang dat wederom de gasdruk veel te hoog was,5289697.0,1.0,71000,2023-09-10
REM000090260    ,201801010766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 36                 ,6171 JS             ,STEIN LB                                ,0036      ,2023-07-10,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-10,5282388.0,1.0,2023-08-02,AFGESLOTEN,lo00048077,REM000090260    ,201801010766             ,ST              ,2023-08-03,E0018712    ,6171 JS             ,0036      ,"KT LAAG, RADIATOREN WARM, RESET HELPT, WD IN ORDE,","dwk gecontroleerd deze is goed, draadloze verbindi",5282388.0,1.0,12700,2023-08-03
REM000090260    ,201801010766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT ROSTSTRAAT 36                 ,6171 JS             ,STEIN LB                                ,0036      ,2023-07-10,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-10,5282388.0,1.0,2023-08-02,AFGESLOTEN,lo00048077,REM000090260    ,201801010766             ,ST              ,2023-08-03,E0018712    ,6171 JS             ,0036      ,"KT LAAG, RADIATOREN WARM, RESET HELPT, WD IN ORDE,","dwk gecontroleerd deze is goed, draadloze verbindi",5282388.0,1.0,26622,2023-08-03
REM000090260    ,201801010797,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 11                ,6171 JN             ,STEIN LB                                ,0011      ,2023-07-12,OHGO,2015,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-12,5229650.0,1.0,2023-02-02,AFGESLOTEN,lo00047467,REM000090260    ,201801010797             ,OHKL            ,2023-07-12,E0018712    ,6171 JN             ,0011      ,ONDERHOUD KLEIN                                   ,let op expansievat hangt op de zolder.            ,5229650.0,1.0,30400,2023-07-12
REM000090260    ,201801010799,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 15                ,6171 JN             ,STEIN LB                                ,0015      ,2023-07-28,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-28,4597257.0,1.0,2019-02-17,AFGESLOTEN,lo00047489,REM000090260    ,201801010799             ,OHKL            ,2019-06-28,E0018712    ,6171 JN             ,0015      , ONDERHOUD UITVOEREN                              ,"geen verlichting, doorgezet naar zakelijk         ",4597257.0,1.0,30000,2019-06-28
REM000090260    ,201801010800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 17                ,6171 JN             ,STEIN LB                                ,0017      ,2023-07-13,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-13,4751059.0,1.0,2020-03-15,AFGESLOTEN,lo00047500,REM000090260    ,201801010800             ,ST              ,2020-03-15,E0018712    ,6171 JN             ,0017      ,GCV RESET HELPT NIET BARDRUK NORMAAL              ,kabel breuk. kamerthermostaat aan/uit geplaatst.  ,4751059.0,1.0,17022,2020-03-15
REM000090260    ,201801010800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 17                ,6171 JN             ,STEIN LB                                ,0017      ,2023-07-13,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-13,4751059.0,1.0,2020-03-15,AFGESLOTEN,lo00047500,REM000090260    ,201801010800             ,ST              ,2020-03-15,E0018712    ,6171 JN             ,0017      ,GCV RESET HELPT NIET BARDRUK NORMAAL              ,kabel breuk. kamerthermostaat aan/uit geplaatst.  ,4751059.0,1.0,26641,2020-03-15
REM000090260    ,201801010800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 17                ,6171 JN             ,STEIN LB                                ,0017      ,2023-07-13,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-13,5059974.0,1.0,2022-02-02,AFGESLOTEN,lo00047500,REM000090260    ,201801010800             ,ST              ,2022-02-03,E0018712    ,6171 JN             ,0017      ,"CV VALT GEREGELD UIT, BRANDT GEEN GROEN LAMPJE,   ",gevoels kwestie                                   ,5059974.0,1.0,24700,2022-02-03
REM000090260    ,201801010800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT KAMPSSTRAAT 17                ,6171 JN             ,STEIN LB                                ,0017      ,2023-07-13,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-13,5059974.0,1.0,2022-02-02,AFGESLOTEN,lo00047500,REM000090260    ,201801010800             ,ST              ,2022-02-03,E0018712    ,6171 JN             ,0017      ,"CV VALT GEREGELD UIT, BRANDT GEEN GROEN LAMPJE,   ",gevoels kwestie                                   ,5059974.0,1.0,25300,2022-02-03
REM000090260    ,201801180121,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,POTKUILENSTRAAT 41                      ,5932 TH             ,TEGELEN                                 ,0041      ,2023-09-01,OHKL,2008,1ste verdieping hal,1.0,1.0,4.0,4.0,1.0,24M ,2023-09-01,4956196.0,1.0,2021-07-09,AFGESLOTEN,lo00523292,REM000090260    ,201801180121             ,OHMW            ,2021-08-10,E0018947    ,5932 TH             ,0041      ,ONDERHOUD MEERWERK sifon vv                       ,ohkl reeds uitgevoerd                             ,4956196.0,1.0,23481,2021-08-10
REM000090260    ,2025224525530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PELDENSTRAAT 34                         ,6171 XX             ,STEIN LB                                ,0034      ,2022-08-01,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-01,4714736.0,1.0,2019-12-11,AFGESLOTEN,lo01011096,REM000090260    ,2025224525530            ,ST              ,2019-12-12,E0018712    ,6171 XX             ,0034      ,"AM 12-12-2019 HOOG GASVERBRUIK,HOOFDPIJNKLACHTEN  ",geen gaslek en geen co lek geconstateerd.         ,4714736.0,1.0,17022,2019-12-12
REM000090260    ,2478175435,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,AMBYERSTRAAT-ZUID 70-M                  ,6226 AZ             ,MAASTRICHT                              ,0070-M    ,2023-08-28,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-28,4555426.0,1.0,2018-10-30,AFGESLOTEN,lo00503925,REM000090260    ,2478175435               ,ST              ,2018-10-30,E0018707    ,6226 AZ             ,0070-M    ,FT LEKKAGE CV DRUPPELT SNEL DOOR. WATER KOMT DOOR ,condemssoajg tijdelijk in emmer gelegt totdst riol,4555426.0,1.0,32400,2018-10-30
REM000090260    ,2478175435,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,AMBYERSTRAAT-ZUID 70-M                  ,6226 AZ             ,MAASTRICHT                              ,0070-M    ,2023-08-28,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-28,4555426.0,1.0,2018-10-30,AFGESLOTEN,lo00503925,REM000090260    ,2478175435               ,ST              ,2018-10-30,E0018707    ,6226 AZ             ,0070-M    ,FT LEKKAGE CV DRUPPELT SNEL DOOR. WATER KOMT DOOR ,condemssoajg tijdelijk in emmer gelegt totdst riol,4555426.0,1.0,33450,2018-10-30
REM000090260    ,2478175435,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,AMBYERSTRAAT-ZUID 70-M                  ,6226 AZ             ,MAASTRICHT                              ,0070-M    ,2023-08-28,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-08-28,4633342.0,1.0,2019-05-14,AFGESLOTEN,lo00503925,REM000090260    ,2478175435               ,ST              ,2019-05-15,E0018707    ,6226 AZ             ,0070-M    ,LC  NA OH MAAKT CV HEEL VEEL HERRIES              ,geluid kom uit mech vent box klant belt maasvallei,4633342.0,1.0,27200,2019-05-15
REM000090260    ,41434610605550,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 43                              ,6181 KS             ,ELSLOO LB                               ,0043      ,2022-11-01,OHGO,2014,BERGING,1.0,1.0,1.0,4.0,1.0,24M ,2022-11-01,4854421.0,1.0,2021-01-01,AFGESLOTEN,lo00283974,REM000090260    ,41434610605550           ,ST              ,2021-01-01,E0018712    ,6181 KS             ,0043      ,GASLUCHT EN WORD NIET GOED WARM. CORONA-VRIJ      ,geen gaslek was rioollucht.                       ,4854421.0,1.0,17022,2021-01-01
REM000090260    ,41434610605550,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 43                              ,6181 KS             ,ELSLOO LB                               ,0043      ,2022-11-01,OHGO,2014,BERGING,1.0,1.0,1.0,4.0,1.0,24M ,2022-11-01,4854421.0,1.0,2021-01-01,AFGESLOTEN,lo00283974,REM000090260    ,41434610605550           ,ST              ,2021-01-01,E0018712    ,6181 KS             ,0043      ,GASLUCHT EN WORD NIET GOED WARM. CORONA-VRIJ      ,geen gaslek was rioollucht.                       ,4854421.0,1.0,26641,2021-01-01
REM000090260    ,ZI00000287,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,AMBYERSTRAAT-ZUID 70-H                  ,6226 AZ             ,MAASTRICHT                              ,0070-H    ,2023-09-11,OHKL,2012,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-09-11,4907087.0,1.0,2021-01-17,AFGESLOTEN,lo00503923,REM000090260    ,ZI00000287               ,OHKLST          ,2021-05-11,E0018707    ,6226 AZ             ,0070-H    ,ONDERHOUD UITVOEREN KETEL BIJVULLEN INSTRUCTIE    ,geen watertemp gem huis is zo viesssssss !!!!     ,4907087.0,1.0,12700,2021-05-11
REM000090260    ,ZI00000287,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z343      ,E0018707    ,Z,WSTG.MAASVALLEI  1X/2 JR OH   ,AMBYERSTRAAT-ZUID 70-H                  ,6226 AZ             ,MAASTRICHT                              ,0070-H    ,2023-09-11,OHKL,2012,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-09-11,4907087.0,1.0,2021-01-17,AFGESLOTEN,lo00503923,REM000090260    ,ZI00000287               ,OHKLST          ,2021-05-11,E0018707    ,6226 AZ             ,0070-H    ,ONDERHOUD UITVOEREN KETEL BIJVULLEN INSTRUCTIE    ,geen watertemp gem huis is zo viesssssss !!!!     ,4907087.0,1.0,30400,2021-05-11
REM007625506    ,0901194426450076255061827,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 76                           ,5931 NN             ,TEGELEN                                 ,0076      ,2022-06-16,OHKL,2018,berghok hal,1.0,1.0,1.0,1.0,2.0,24M ,2022-06-16,4772772.0,1.0,2020-03-13,AFGESLOTEN,lo00523277,REM007625506    ,0901194426450076255061827,OHKL            ,2020-07-14,E0018947    ,5931 NN             ,0076      ,ONDERHOUD UITVOEREN                               ,lekkage in toestel                                ,4772772.0,1.0,17022,2020-07-14
REM007625506    ,0901194426450076255061827,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 76                           ,5931 NN             ,TEGELEN                                 ,0076      ,2022-06-16,OHKL,2018,berghok hal,1.0,1.0,1.0,1.0,2.0,24M ,2022-06-16,4772772.0,1.0,2020-03-13,AFGESLOTEN,lo00523277,REM007625506    ,0901194426450076255061827,OHKL            ,2020-07-14,E0018947    ,5931 NN             ,0076      ,ONDERHOUD UITVOEREN                               ,lekkage in toestel                                ,4772772.0,1.0,23454,2020-07-14
REM007625506    ,0901194426450076255061827,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 76                           ,5931 NN             ,TEGELEN                                 ,0076      ,2022-06-16,OHKL,2018,berghok hal,1.0,1.0,1.0,1.0,2.0,24M ,2022-06-16,4772772.0,1.0,2020-03-13,AFGESLOTEN,lo00523277,REM007625506    ,0901194426450076255061827,OHKL            ,2020-07-14,E0018947    ,5931 NN             ,0076      ,ONDERHOUD UITVOEREN                               ,lekkage in toestel                                ,4772772.0,1.0,29582,2020-07-14
REM007625506    ,0901194426450076255061827,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 76                           ,5931 NN             ,TEGELEN                                 ,0076      ,2022-06-16,OHKL,2018,berghok hal,1.0,1.0,1.0,1.0,2.0,24M ,2022-06-16,4772772.0,1.0,2020-03-13,AFGESLOTEN,lo00523277,REM007625506    ,0901194426450076255061827,OHKL            ,2020-07-14,E0018947    ,5931 NN             ,0076      ,ONDERHOUD UITVOEREN                               ,lekkage in toestel                                ,4772772.0,1.0,30400,2020-07-14
REM007625506    ,1825619505610,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 106                          ,5931 NN             ,TEGELEN                                 ,0106      ,2022-09-09,OHKL,2018,GANG,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-09,4853416.0,1.0,2020-12-28,AFGESLOTEN,lo00205815,REM007625506    ,1825619505610            ,ST              ,2020-12-29,E0018947    ,5931 NN             ,0106      ,2 CALLS MOETEN KAMERTHERMOSTAAT OP 22 GRADEN      ,"&gt; 2 radiatoren op 50m2, duurt ff voordat kamer ",4853416.0,1.0,17022,2020-12-29
REM007625506    ,1825619505610,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 106                          ,5931 NN             ,TEGELEN                                 ,0106      ,2022-09-09,OHKL,2018,GANG,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-09,4853416.0,1.0,2020-12-28,AFGESLOTEN,lo00205815,REM007625506    ,1825619505610            ,ST              ,2020-12-29,E0018947    ,5931 NN             ,0106      ,2 CALLS MOETEN KAMERTHERMOSTAAT OP 22 GRADEN      ,"&gt; 2 radiatoren op 50m2, duurt ff voordat kamer ",4853416.0,1.0,27400,2020-12-29
REM007625506    ,1825619505610,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 106                          ,5931 NN             ,TEGELEN                                 ,0106      ,2022-09-09,OHKL,2018,GANG,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-09,4995373.0,1.0,2021-11-08,AFGESLOTEN,lo00205815,REM007625506    ,1825619505610            ,ST              ,2021-11-10,E0018947    ,5931 NN             ,0106      ,"WATER BLIJFT LAUW, ALLE TAPPUNTEN, RESET HELPT    ",klant heeft nieuwe thermostaatkraan bad deze haalt,4995373.0,1.0,27400,2021-11-11
REM007625506    ,1825619505610,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 106                          ,5931 NN             ,TEGELEN                                 ,0106      ,2022-09-09,OHKL,2018,GANG,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-09,4995373.0,1.0,2021-11-08,AFGESLOTEN,lo00205815,REM007625506    ,1825619505610            ,ST              ,2021-11-10,E0018947    ,5931 NN             ,0106      ,"WATER BLIJFT LAUW, ALLE TAPPUNTEN, RESET HELPT    ",klant heeft nieuwe thermostaatkraan bad deze haalt,4995373.0,1.0,31600,2021-11-11
REM007625506    ,1830219886750,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 164                          ,5931 NN             ,TEGELEN                                 ,0164      ,2022-11-02,OHKL,2018,bergkast,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,5083434.0,1.0,2022-02-07,AFGESLOTEN,lo00205844,REM007625506    ,1830219886750            ,OHGO            ,2022-11-02,E0018947    ,5931 NN             ,0164      ,ONDERHOUD GROOT VVV                               ,pvc syfon lekte                                   ,5083434.0,1.0,12700,2022-11-02
REM007625506    ,1830219886750,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 164                          ,5931 NN             ,TEGELEN                                 ,0164      ,2022-11-02,OHKL,2018,bergkast,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,5083434.0,1.0,2022-02-07,AFGESLOTEN,lo00205844,REM007625506    ,1830219886750            ,OHGO            ,2022-11-02,E0018947    ,5931 NN             ,0164      ,ONDERHOUD GROOT VVV                               ,pvc syfon lekte                                   ,5083434.0,1.0,12700,2022-11-02
REM007625506    ,1830219886750,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 164                          ,5931 NN             ,TEGELEN                                 ,0164      ,2022-11-02,OHKL,2018,bergkast,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,5083434.0,1.0,2022-02-07,AFGESLOTEN,lo00205844,REM007625506    ,1830219886750            ,OHGO            ,2022-11-02,E0018947    ,5931 NN             ,0164      ,ONDERHOUD GROOT VVV                               ,pvc syfon lekte                                   ,5083434.0,1.0,23481,2022-11-02
REM007625506    ,1830219886750,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 164                          ,5931 NN             ,TEGELEN                                 ,0164      ,2022-11-02,OHKL,2018,bergkast,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,5083434.0,1.0,2022-02-07,AFGESLOTEN,lo00205844,REM007625506    ,1830219886750            ,OHGO            ,2022-11-02,E0018947    ,5931 NN             ,0164      ,ONDERHOUD GROOT VVV                               ,pvc syfon lekte                                   ,5083434.0,1.0,23481,2022-11-02
REM007625506    ,1830219886750,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 164                          ,5931 NN             ,TEGELEN                                 ,0164      ,2022-11-02,OHKL,2018,bergkast,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,5083434.0,1.0,2022-02-07,AFGESLOTEN,lo00205844,REM007625506    ,1830219886750            ,OHGO            ,2022-11-02,E0018947    ,5931 NN             ,0164      ,ONDERHOUD GROOT VVV                               ,pvc syfon lekte                                   ,5083434.0,1.0,30500,2022-11-02
REM007625506    ,1830219886750,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 164                          ,5931 NN             ,TEGELEN                                 ,0164      ,2022-11-02,OHKL,2018,bergkast,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,5083434.0,1.0,2022-02-07,AFGESLOTEN,lo00205844,REM007625506    ,1830219886750            ,OHGO            ,2022-11-02,E0018947    ,5931 NN             ,0164      ,ONDERHOUD GROOT VVV                               ,pvc syfon lekte                                   ,5083434.0,1.0,30500,2022-11-02
REM000090260    ,201801010814,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 6             ,6171 JV             ,STEIN LB                                ,0006      ,2023-07-14,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,5228735.0,1.0,2023-02-02,AFGESLOTEN,lo00048654,REM000090260    ,201801010814             ,OHKL            ,2023-07-14,E0018712    ,6171 JV             ,0006      ,ONDERHOUD KLEIN                                   ,mv niet opgevoerd is systeem                      ,5228735.0,1.0,12700,2023-07-14
REM000090260    ,201801010814,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT VAN BEWERSTRAAT 6             ,6171 JV             ,STEIN LB                                ,0006      ,2023-07-14,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-14,5228735.0,1.0,2023-02-02,AFGESLOTEN,lo00048654,REM000090260    ,201801010814             ,OHKL            ,2023-07-14,E0018712    ,6171 JV             ,0006      ,ONDERHOUD KLEIN                                   ,mv niet opgevoerd is systeem                      ,5228735.0,1.0,30400,2023-07-14
REM000090260    ,201801010851,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,FRANS HALSSTRAAT 5                      ,6181 AT             ,ELSLOO LB                               ,0005      ,2023-06-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,4942171.0,1.0,2021-05-17,AFGESLOTEN,lo01011126,REM000090260    ,201801010851             ,ST              ,2021-05-19,E0018712    ,6181 AT             ,0005      , WATER TE HEET NA OH   VVV MONDKAPJE NIET VEREIST ,ww temp van 65 naar 55 gezet                      ,4942171.0,1.0,16022,2021-05-19
REM000090260    ,201801010851,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,FRANS HALSSTRAAT 5                      ,6181 AT             ,ELSLOO LB                               ,0005      ,2023-06-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,4942171.0,1.0,2021-05-17,AFGESLOTEN,lo01011126,REM000090260    ,201801010851             ,ST              ,2021-05-19,E0018712    ,6181 AT             ,0005      , WATER TE HEET NA OH   VVV MONDKAPJE NIET VEREIST ,ww temp van 65 naar 55 gezet                      ,4942171.0,1.0,27400,2021-05-19
REM000090260    ,201801010851,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,FRANS HALSSTRAAT 5                      ,6181 AT             ,ELSLOO LB                               ,0005      ,2023-06-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,4970688.0,1.0,2021-08-30,AFGESLOTEN,lo01011126,REM000090260    ,201801010851             ,ST              ,2021-09-01,E0018712    ,6181 AT             ,0005      ,"LAUW WATER ALLE TAPP, VVV, GEEN ZIEKEN.           ",ww op 60 gr en comf ww ingesteld                  ,4970688.0,1.0,16022,2021-09-01
REM000090260    ,201801010851,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,FRANS HALSSTRAAT 5                      ,6181 AT             ,ELSLOO LB                               ,0005      ,2023-06-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,4970688.0,1.0,2021-08-30,AFGESLOTEN,lo01011126,REM000090260    ,201801010851             ,ST              ,2021-09-01,E0018712    ,6181 AT             ,0005      ,"LAUW WATER ALLE TAPP, VVV, GEEN ZIEKEN.           ",ww op 60 gr en comf ww ingesteld                  ,4970688.0,1.0,24700,2021-09-01
REM000090260    ,201801010851,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,FRANS HALSSTRAAT 5                      ,6181 AT             ,ELSLOO LB                               ,0005      ,2023-06-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,4970688.0,1.0,2021-08-30,AFGESLOTEN,lo01011126,REM000090260    ,201801010851             ,ST              ,2021-09-01,E0018712    ,6181 AT             ,0005      ,"LAUW WATER ALLE TAPP, VVV, GEEN ZIEKEN.           ",ww op 60 gr en comf ww ingesteld                  ,4970688.0,1.0,26622,2021-09-01
REM000090260    ,201801010851,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,FRANS HALSSTRAAT 5                      ,6181 AT             ,ELSLOO LB                               ,0005      ,2023-06-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,4972500.0,1.0,2021-09-06,AFGESLOTEN,lo01011126,REM000090260    ,201801010851             ,ST              ,2021-09-15,E0018712    ,6181 AT             ,0005      ,"VORIGE MONTEUR HEEFT INSTELLINGEN VERANDERD, NU   ",ww naar 55weer terug moeten zetten van klant      ,4972500.0,1.0,16022,2021-09-15
REM000090260    ,201801010851,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,FRANS HALSSTRAAT 5                      ,6181 AT             ,ELSLOO LB                               ,0005      ,2023-06-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,4972500.0,1.0,2021-09-06,AFGESLOTEN,lo01011126,REM000090260    ,201801010851             ,ST              ,2021-09-15,E0018712    ,6181 AT             ,0005      ,"VORIGE MONTEUR HEEFT INSTELLINGEN VERANDERD, NU   ",ww naar 55weer terug moeten zetten van klant      ,4972500.0,1.0,24700,2021-09-15
REM000090260    ,201801010851,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,FRANS HALSSTRAAT 5                      ,6181 AT             ,ELSLOO LB                               ,0005      ,2023-06-26,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-26,4972500.0,1.0,2021-09-06,AFGESLOTEN,lo01011126,REM000090260    ,201801010851             ,ST              ,2021-09-15,E0018712    ,6181 AT             ,0005      ,"VORIGE MONTEUR HEEFT INSTELLINGEN VERANDERD, NU   ",ww naar 55weer terug moeten zetten van klant      ,4972500.0,1.0,27400,2021-09-15
REM000090260    ,201801010890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 2                     ,6181 AW             ,ELSLOO LB                               ,0002      ,2022-09-05,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-09-05,5248663.0,1.0,2023-03-01,WOO       ,lo01011138,REM000090260    ,201801010890             ,ST              ,2023-03-01,E0018712    ,6181 AW             ,0002      ,MEVROUW IS OPGENOMEN IVM GEZONDHEIDSKLACHT EN DE  ,toestel in orde. gasfornuis geeft +/- 5 ppm CO. kl,5248663.0,1.0,32100,2023-03-01
REM000090260    ,201801010890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 2                     ,6181 AW             ,ELSLOO LB                               ,0002      ,2022-09-05,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-09-05,5248663.0,1.0,2023-03-01,WOO       ,lo01011138,REM000090260    ,201801010890             ,ST              ,2023-03-01,E0018712    ,6181 AW             ,0002      ,MEVROUW IS OPGENOMEN IVM GEZONDHEIDSKLACHT EN DE  ,toestel in orde. gasfornuis geeft +/- 5 ppm CO. kl,5248663.0,1.0,32500,2023-03-01
REM000090260    ,201801010890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 2                     ,6181 AW             ,ELSLOO LB                               ,0002      ,2022-09-05,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-09-05,5248663.0,1.0,2023-03-01,WOO       ,lo01011138,REM000090260    ,201801010890             ,ST              ,2023-03-01,E0018712    ,6181 AW             ,0002      ,MEVROUW IS OPGENOMEN IVM GEZONDHEIDSKLACHT EN DE  ,toestel in orde. gasfornuis geeft +/- 5 ppm CO. kl,5248663.0,1.0,32600,2023-03-01
REM000090260    ,201801010892,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 4                     ,6181 AW             ,ELSLOO LB                               ,0004      ,2022-11-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-04,4919257.0,1.0,2021-02-17,AFGESLOTEN,lo01011139,REM000090260    ,201801010892             ,ST              ,2021-02-22,E0018712    ,6181 AW             ,0004      ," RAD BADKAMER NIET HELEMAAL WARM, VVV, MONDKAPJE  ",luchtbel in radiator                              ,4919257.0,1.0,12700,2021-02-22
REM000090260    ,201801010892,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 4                     ,6181 AW             ,ELSLOO LB                               ,0004      ,2022-11-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-04,4919257.0,1.0,2021-02-17,AFGESLOTEN,lo01011139,REM000090260    ,201801010892             ,ST              ,2021-02-22,E0018712    ,6181 AW             ,0004      ," RAD BADKAMER NIET HELEMAAL WARM, VVV, MONDKAPJE  ",luchtbel in radiator                              ,4919257.0,1.0,24700,2021-02-22
REM000090260    ,201801010892,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,JAN VERMEERSTRAAT 4                     ,6181 AW             ,ELSLOO LB                               ,0004      ,2022-11-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-04,4919257.0,1.0,2021-02-17,AFGESLOTEN,lo01011139,REM000090260    ,201801010892             ,ST              ,2021-02-22,E0018712    ,6181 AW             ,0004      ," RAD BADKAMER NIET HELEMAAL WARM, VVV, MONDKAPJE  ",luchtbel in radiator                              ,4919257.0,1.0,71000,2021-02-22
REM000090260    ,201801010990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 20                 ,6181 CD             ,ELSLOO LB                               ,0020      ,2023-08-08,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-08,4906795.0,1.0,2021-01-17,AFGESLOTEN,lo01011179,REM000090260    ,201801010990             ,OHGO            ,2021-09-06,E0018712    ,6181 CD             ,0020      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",safety sensor ook geplaatst                       ,4906795.0,1.0,12700,2021-09-06
REM000090260    ,201801010990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 20                 ,6181 CD             ,ELSLOO LB                               ,0020      ,2023-08-08,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-08,4906795.0,1.0,2021-01-17,AFGESLOTEN,lo01011179,REM000090260    ,201801010990             ,OHGO            ,2021-09-06,E0018712    ,6181 CD             ,0020      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",safety sensor ook geplaatst                       ,4906795.0,1.0,20141,2021-09-06
REM000090260    ,201801010990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BURG. CANISIUSSTRAAT 20                 ,6181 CD             ,ELSLOO LB                               ,0020      ,2023-08-08,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-08,4906795.0,1.0,2021-01-17,AFGESLOTEN,lo01011179,REM000090260    ,201801010990             ,OHGO            ,2021-09-06,E0018712    ,6181 CD             ,0020      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",safety sensor ook geplaatst                       ,4906795.0,1.0,30500,2021-09-06
REM000090260    ,201801011186,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SALMANSLEEN 49                          ,6171 SN             ,STEIN LB                                ,0049      ,2023-06-27,OHGO,2017,bergkast 1e verd.,1.0,1.0,1.0,1.0,2.0,24M ,2023-06-27,4564921.0,1.0,2018-11-28,AFGESLOTEN,lo01010995,REM000090260    ,201801011186             ,ST              ,2018-11-29,E0018712    ,6171 SN             ,0049      , AM RADIATOREN WORDT NIET GOED WARM               ,uitleg opentherm systeem lagere aanvoertemp. menee,4564921.0,1.0,24700,2018-11-29
REM007625506    ,1903820706480,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 76                        ,6471 EK             ,EYGELSHOVEN                             ,0076      ,2023-06-01,OHKL,2019,BADKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-01,5229845.0,1.0,2023-02-02,AFGESLOTEN,lo00285227,REM007625506    ,1903820706480            ,OHGO            ,2023-06-01,E0018947    ,6471 EK             ,0076      ,ONDERHOUD GROOT                                   ,moeilijk eraan te komen vanwege douchewand        ,5229845.0,1.0,12700,2023-06-01
