Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM007625506    ,1903820706480,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 76                        ,6471 EK             ,EYGELSHOVEN                             ,0076      ,2023-06-01,OHKL,2019,BADKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-01,5229845.0,1.0,2023-02-02,AFGESLOTEN,lo00285227,REM007625506    ,1903820706480            ,OHGO            ,2023-06-01,E0018947    ,6471 EK             ,0076      ,ONDERHOUD GROOT                                   ,moeilijk eraan te komen vanwege douchewand        ,5229845.0,1.0,17022,2023-06-01
REM007625506    ,1903820706480,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 76                        ,6471 EK             ,EYGELSHOVEN                             ,0076      ,2023-06-01,OHKL,2019,BADKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-01,5229845.0,1.0,2023-02-02,AFGESLOTEN,lo00285227,REM007625506    ,1903820706480            ,OHGO            ,2023-06-01,E0018947    ,6471 EK             ,0076      ,ONDERHOUD GROOT                                   ,moeilijk eraan te komen vanwege douchewand        ,5229845.0,1.0,30500,2023-06-01
REM007625506    ,1903820706480,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 76                        ,6471 EK             ,EYGELSHOVEN                             ,0076      ,2023-06-01,OHKL,2019,BADKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-01,5298792.0,1.0,2023-10-17,WOO       ,lo00285227,REM007625506    ,1903820706480            ,ST              ,2023-10-17,E0018947    ,6471 EK             ,0076      ,LEKKAGE IN BADKAMER NU CV WEER IN GEBRUIK IS.     ,syphon vervangen deze is gescheurd                ,5298792.0,1.0,32100,2023-10-17
REM007625506    ,1903820706480,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 76                        ,6471 EK             ,EYGELSHOVEN                             ,0076      ,2023-06-01,OHKL,2019,BADKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-01,5299026.0,1.0,2023-10-17,AFGESLOTEN,lo00285227,REM007625506    ,1903820706480            ,ST              ,2023-10-19,E0018947    ,6471 EK             ,0076      ,SYFON VV IOV JO                                   ,weinig plaats ivm.doichecabine !                  ,5299026.0,1.0,23441,2023-10-19
REM007625506    ,1903820706480,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,BERGHOFSTRAAT 76                        ,6471 EK             ,EYGELSHOVEN                             ,0076      ,2023-06-01,OHKL,2019,BADKAMER,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-01,5299026.0,1.0,2023-10-17,AFGESLOTEN,lo00285227,REM007625506    ,1903820706480            ,ST              ,2023-10-19,E0018947    ,6471 EK             ,0076      ,SYFON VV IOV JO                                   ,weinig plaats ivm.doichecabine !                  ,5299026.0,1.0,23441,2023-10-19
REM000090260    ,0717003084120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z337      ,E0019482    ,Z,WON.BOV.WINK.ALL-IN 1X/2 JR OH,HOENDERSTRAAT 21-C                      ,6211 EL             ,MAASTRICHT                              ,0021-C    ,2023-06-08,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-01,4835379.0,1.0,2020-10-29,AFGESLOTEN,lo00479142,REM000090260    ,0717003084120            ,ST              ,2020-10-29,E0019482    ,6211 EL             ,0021-C    ,GWW GCV STCODE E10 DRUK 1.6 RESET HELPT NIET      ,overal therm9staatkranen op radiatoren en stonden ,4835379.0,1.0,12700,2020-10-29
REM000090260    ,0717003084120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z337      ,E0019482    ,Z,WON.BOV.WINK.ALL-IN 1X/2 JR OH,HOENDERSTRAAT 21-C                      ,6211 EL             ,MAASTRICHT                              ,0021-C    ,2023-06-08,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-01,4835379.0,1.0,2020-10-29,AFGESLOTEN,lo00479142,REM000090260    ,0717003084120            ,ST              ,2020-10-29,E0019482    ,6211 EL             ,0021-C    ,GWW GCV STCODE E10 DRUK 1.6 RESET HELPT NIET      ,overal therm9staatkranen op radiatoren en stonden ,4835379.0,1.0,35000,2020-10-29
REM000090260    ,0717003084120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z337      ,E0019482    ,Z,WON.BOV.WINK.ALL-IN 1X/2 JR OH,HOENDERSTRAAT 21-C                      ,6211 EL             ,MAASTRICHT                              ,0021-C    ,2023-06-08,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-01,4951129.0,1.0,2021-06-23,AFGESLOTEN,lo00479142,REM000090260    ,0717003084120            ,ST              ,2021-06-24,E0019482    ,6211 EL             ,0021-C    ,"VVV BIJVULLEN LUKT NIET, SLANG IS LEK             ",radiatorkraan woonkamer lekt                      ,4951129.0,1.0,12700,2021-06-24
REM000090260    ,0717003084120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z337      ,E0019482    ,Z,WON.BOV.WINK.ALL-IN 1X/2 JR OH,HOENDERSTRAAT 21-C                      ,6211 EL             ,MAASTRICHT                              ,0021-C    ,2023-06-08,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-01,4951129.0,1.0,2021-06-23,AFGESLOTEN,lo00479142,REM000090260    ,0717003084120            ,ST              ,2021-06-24,E0019482    ,6211 EL             ,0021-C    ,"VVV BIJVULLEN LUKT NIET, SLANG IS LEK             ",radiatorkraan woonkamer lekt                      ,4951129.0,1.0,24700,2021-06-24
REM000090260    ,0717003084120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z337      ,E0019482    ,Z,WON.BOV.WINK.ALL-IN 1X/2 JR OH,HOENDERSTRAAT 21-C                      ,6211 EL             ,MAASTRICHT                              ,0021-C    ,2023-06-08,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-01,4951129.0,1.0,2021-06-23,AFGESLOTEN,lo00479142,REM000090260    ,0717003084120            ,ST              ,2021-06-24,E0019482    ,6211 EL             ,0021-C    ,"VVV BIJVULLEN LUKT NIET, SLANG IS LEK             ",radiatorkraan woonkamer lekt                      ,4951129.0,1.0,27080,2021-06-24
REM000090260    ,0717003084120,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z337      ,E0019482    ,Z,WON.BOV.WINK.ALL-IN 1X/2 JR OH,HOENDERSTRAAT 21-C                      ,6211 EL             ,MAASTRICHT                              ,0021-C    ,2023-06-08,OH,2007,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-01,4951129.0,1.0,2021-06-23,AFGESLOTEN,lo00479142,REM000090260    ,0717003084120            ,ST              ,2021-06-24,E0019482    ,6211 EL             ,0021-C    ,"VVV BIJVULLEN LUKT NIET, SLANG IS LEK             ",radiatorkraan woonkamer lekt                      ,4951129.0,1.0,35000,2021-06-24
REM000090260    ,201403113379,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z337      ,E0019482    ,Z,WON.BOV.WINK.ALL-IN 1X/2 JR OH,RECHTSTRAAT 48-F                        ,6221 EK             ,MAASTRICHT                              ,0048-F    ,2023-10-24,OHGO,2009,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2023-10-24,4906658.0,1.0,2021-01-17,AFGESLOTEN,lo00021290,REM000090260    ,201403113379             ,OHGO            ,2021-10-13,E0019482    ,6221 EK             ,0048-F    ,"ONDERHOUD UITVOEREN, VVV                          ",parkeertijd is werktijd                           ,4906658.0,1.0,30500,2021-10-13
REM000090260    ,201403113379,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z337      ,E0019482    ,Z,WON.BOV.WINK.ALL-IN 1X/2 JR OH,RECHTSTRAAT 48-F                        ,6221 EK             ,MAASTRICHT                              ,0048-F    ,2023-10-24,OHGO,2009,KEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2023-10-24,4906658.0,1.0,2021-01-17,AFGESLOTEN,lo00021290,REM000090260    ,201403113379             ,OHGO            ,2021-10-13,E0019482    ,6221 EK             ,0048-F    ,"ONDERHOUD UITVOEREN, VVV                          ",parkeertijd is werktijd                           ,4906658.0,1.0,30500,2021-10-13
REM000090260    ,0905406180550,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-D                        ,6441 BC             ,BRUNSSUM                                ,0103-D    ,2023-05-12,OHKL,2009,washok,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-12,4800953.0,1.0,2020-06-09,AFGESLOTEN,lo00263469,REM000090260    ,0905406180550            ,ST              ,2020-06-10,E0020136    ,6441 BC             ,0103-D    ,"GEEN WW, GERESET HEEFT NIET GEHOLPEN, WATERDRUK   ",stekker ventilator hersteld                       ,4800953.0,1.0,71000,2020-06-10
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,1.0,30400,2021-07-13
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,1.0,30400,2021-07-13
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,1.0,30400,2021-07-13
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,2.0,17041,2021-07-15
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,2.0,17041,2021-07-15
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,2.0,17041,2021-07-15
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,2.0,30500,2021-07-15
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,2.0,30500,2021-07-15
REM000090260    ,0924307150440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-E                        ,6441 BC             ,BRUNSSUM                                ,0103-E    ,2022-07-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-27,4907139.0,1.0,2021-01-17,AFGESLOTEN,lo00481152,REM000090260    ,0924307150440            ,OHKL            ,2021-07-13,E0020136    ,6441 BC             ,0103-E    ,ONDERHOUD KLEIN UITVOEREN; CORONAPROTOCOL BEKEND; ,ivm vermoedelijk achterstallig onderhoud          ,4907139.0,2.0,30500,2021-07-15
REM000090260    ,201801011192,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 4                             ,6181 KN             ,ELSLOO LB                               ,0004      ,2022-10-28,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-28,4460509.0,1.0,2018-03-04,AFGESLOTEN,lo01011274,REM000090260    ,201801011192             ,ST              ,2018-03-06,E0018711    ,6181 KN             ,0004      , FT 14.00-19.00 LEKT                              ,gegevens toestel veranderen !!!                   ,4460509.0,1.0,23600,2018-03-06
REM000090260    ,201801011192,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 4                             ,6181 KN             ,ELSLOO LB                               ,0004      ,2022-10-28,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-28,4460509.0,1.0,2018-03-04,AFGESLOTEN,lo01011274,REM000090260    ,201801011192             ,ST              ,2018-03-06,E0018711    ,6181 KN             ,0004      , FT 14.00-19.00 LEKT                              ,gegevens toestel veranderen !!!                   ,4460509.0,1.0,24700,2018-03-06
REM000090260    ,201801011199,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 17                            ,6181 KP             ,ELSLOO LB                               ,0017      ,2023-04-28,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-28,4574456.0,1.0,2019-01-02,AFGESLOTEN,lo00118828,REM000090260    ,201801011199             ,ST              ,2019-01-07,E0018712    ,6181 KP             ,0017      ," AT KOMT NIET OP TEMP? HOORT WATER RUISEN,        ",1 radiator stond maar open. alles open gezet.     ,4574456.0,1.0,12700,2019-01-07
REM000090260    ,201801011199,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 17                            ,6181 KP             ,ELSLOO LB                               ,0017      ,2023-04-28,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-28,4574456.0,1.0,2019-01-02,AFGESLOTEN,lo00118828,REM000090260    ,201801011199             ,ST              ,2019-01-07,E0018712    ,6181 KP             ,0017      ," AT KOMT NIET OP TEMP? HOORT WATER RUISEN,        ",1 radiator stond maar open. alles open gezet.     ,4574456.0,1.0,24700,2019-01-07
REM000090260    ,201801011199,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 17                            ,6181 KP             ,ELSLOO LB                               ,0017      ,2023-04-28,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-28,4574456.0,1.0,2019-01-02,AFGESLOTEN,lo00118828,REM000090260    ,201801011199             ,ST              ,2019-01-07,E0018712    ,6181 KP             ,0017      ," AT KOMT NIET OP TEMP? HOORT WATER RUISEN,        ",1 radiator stond maar open. alles open gezet.     ,4574456.0,1.0,27022,2019-01-07
REM000090260    ,201801011203,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 22                            ,6181 KN             ,ELSLOO LB                               ,0022      ,2023-09-29,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2020-05-19,4496533.0,1.0,2018-04-23,AFGESLOTEN,lo00133468,REM000090260    ,201801011203             ,ST              ,2018-04-24,E0018712    ,6181 KN             ,0022      ,"AM NOG ALTIJD ZAKKENDE WATERDRUK, LINCKENS HEEFT  ",email bzd vermoedelijk lekkage in muur            ,4496533.0,1.0,24700,2018-04-24
REM000090260    ,201801011203,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 22                            ,6181 KN             ,ELSLOO LB                               ,0022      ,2023-09-29,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2020-05-19,4496533.0,1.0,2018-04-23,AFGESLOTEN,lo00133468,REM000090260    ,201801011203             ,ST              ,2018-04-24,E0018712    ,6181 KN             ,0022      ,"AM NOG ALTIJD ZAKKENDE WATERDRUK, LINCKENS HEEFT  ",email bzd vermoedelijk lekkage in muur            ,4496533.0,1.0,32400,2018-04-24
REM000090260    ,201801011203,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 22                            ,6181 KN             ,ELSLOO LB                               ,0022      ,2023-09-29,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2020-05-19,5126820.0,1.0,2022-06-14,AFGESLOTEN,lo00133468,REM000090260    ,201801011203             ,OHGO            ,2022-07-12,E0018712    ,6181 KN             ,0022      ,ONDERHOUD GROOT                                   ,(klant niet thuis)                                ,5126820.0,1.0,30600,2022-07-12
REM000090260    ,201801011203,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SIJZENHOF 22                            ,6181 KN             ,ELSLOO LB                               ,0022      ,2023-09-29,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2020-05-19,5126820.0,1.0,2022-06-14,AFGESLOTEN,lo00133468,REM000090260    ,201801011203             ,OHGO            ,2022-07-12,E0018712    ,6181 KN             ,0022      ,ONDERHOUD GROOT                                   ,(klant niet thuis)                                ,5126820.0,1.0,31000,2022-07-12
REM000090260    ,201801011216,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VINKENHOF 18                            ,6181 KL             ,ELSLOO LB                               ,0018      ,2023-06-21,OHGO,2017,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-21,4889965.0,1.0,2021-01-18,AFGESLOTEN,lo00133460,REM000090260    ,201801011216             ,ST              ,2021-01-19,E0018712    ,6181 KL             ,0018      ,"LEKKAGE KETEL ONDER, ROOD VAT, SOORT VAN          ",riool lekt en loopt verkeerd af. moet gebeugeld wo,4889965.0,1.0,33480,2021-01-19
REM000090260    ,201801011216,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VINKENHOF 18                            ,6181 KL             ,ELSLOO LB                               ,0018      ,2023-06-21,OHGO,2017,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-21,4889965.0,1.0,2021-01-18,AFGESLOTEN,lo00133460,REM000090260    ,201801011216             ,ST              ,2021-01-19,E0018712    ,6181 KL             ,0018      ,"LEKKAGE KETEL ONDER, ROOD VAT, SOORT VAN          ",riool lekt en loopt verkeerd af. moet gebeugeld wo,4889965.0,1.0,33480,2021-01-19
REM000090260    ,201801011216,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VINKENHOF 18                            ,6181 KL             ,ELSLOO LB                               ,0018      ,2023-06-21,OHGO,2017,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-21,4889965.0,1.0,2021-01-18,AFGESLOTEN,lo00133460,REM000090260    ,201801011216             ,ST              ,2021-01-19,E0018712    ,6181 KL             ,0018      ,"LEKKAGE KETEL ONDER, ROOD VAT, SOORT VAN          ",riool lekt en loopt verkeerd af. moet gebeugeld wo,4889965.0,1.0,35000,2021-01-19
REM000090260    ,201801011216,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VINKENHOF 18                            ,6181 KL             ,ELSLOO LB                               ,0018      ,2023-06-21,OHGO,2017,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-21,4889965.0,1.0,2021-01-18,AFGESLOTEN,lo00133460,REM000090260    ,201801011216             ,ST              ,2021-01-19,E0018712    ,6181 KL             ,0018      ,"LEKKAGE KETEL ONDER, ROOD VAT, SOORT VAN          ",riool lekt en loopt verkeerd af. moet gebeugeld wo,4889965.0,1.0,35000,2021-01-19
REM000090260    ,201801011219,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VINKENHOF 21                            ,6181 KM             ,ELSLOO LB                               ,0021      ,2022-10-26,OHKL,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-26,4962489.0,1.0,2021-08-03,AFGESLOTEN,lo01011273,REM000090260    ,201801011219             ,ST              ,2021-08-03,E0018712    ,6181 KM             ,0021      ,"RADIATOR SLAAPKAMER LEKT HOORLIJK,SVP VOOR NU     ",lekkage bij retour rad slaapk.                    ,4962489.0,1.0,29580,2021-08-03
REM000090260    ,201801011279,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 29                  ,6171 PN             ,STEIN LB                                ,0029      ,2022-03-07,OH,2005,KEUKEN,0.0,0.0,0.0,0.0,0.0,24M ,2019-05-13,4850616.0,1.0,2020-12-17,AFGESLOTEN,lo00033512,REM000090260    ,201801011279             ,ST              ,2020-12-22,E0018712    ,6171 PN             ,0029      ," NOG STEEDS DRUKVERLIES, GEEN ZIEKEN, MONDKAPJE   ",als bewoner terug belt stuur mij terug. expansieva,4850616.0,1.0,12700,2020-12-22
REM000090260    ,201801011279,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 29                  ,6171 PN             ,STEIN LB                                ,0029      ,2022-03-07,OH,2005,KEUKEN,0.0,0.0,0.0,0.0,0.0,24M ,2019-05-13,4850616.0,1.0,2020-12-17,AFGESLOTEN,lo00033512,REM000090260    ,201801011279             ,ST              ,2020-12-22,E0018712    ,6171 PN             ,0029      ," NOG STEEDS DRUKVERLIES, GEEN ZIEKEN, MONDKAPJE   ",als bewoner terug belt stuur mij terug. expansieva,4850616.0,1.0,24700,2020-12-22
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5077955.0,1.0,2022-02-07,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,OHKL            ,2022-10-20,E0018712    ,6171 NX             ,0023      ,ONDERHOUD KLEIN                                   ,Lippenring en rga vv                              ,5077955.0,1.0,30400,2022-10-20
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,21300,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,21300,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,21300,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,32100,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,32100,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,32100,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,32900,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,32900,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,1.0,32900,2023-04-03
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,2.0,21341,2023-04-04
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,2.0,21341,2023-04-04
REM000090260    ,201801011320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,BAESWEILERSTRAAT 23                     ,6171 NX             ,STEIN LB                                ,0023      ,2022-10-20,OHGO,2008,BERGING,1.0,1.0,2.0,4.0,3.0,24M ,2022-10-20,5257376.0,1.0,2023-04-03,AFGESLOTEN,lo01010879,REM000090260    ,201801011320             ,ST              ,2023-04-03,E0018712    ,6171 NX             ,0023      ,"GWW, GCV,  DRUK IS 1.8, RESET WERKT NIET, CODE E  ",warmtewisselaar defect                            ,5257376.0,2.0,21341,2023-04-04
REM000090260    ,201801011585,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MGR. KERCKHOFSSTRAAT 35                 ,6181 JC             ,ELSLOO LB                               ,0035      ,2023-07-21,OHKL,2010,BERGING,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-21,4777586.0,1.0,2020-03-13,AFGESLOTEN,lo00118611,REM000090260    ,201801011585             ,OHKL            ,2020-08-25,E0018712    ,6181 JC             ,0035      ,"ONDERHOUD UITVOEREN, GEEN ZIEKTEVERSCHIJNSELEN    ",bewoner moet volgende keer plaats maken.          ,4777586.0,1.0,30400,2020-08-25
REM000090260    ,201801011604,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SPECHTHOF 17                            ,6181 KK             ,ELSLOO LB                               ,0017      ,2023-07-20,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-20,5224924.0,1.0,2023-02-02,AFGESLOTEN,lo01011267,REM000090260    ,201801011604             ,OHKLST          ,2023-07-20,E0018712    ,6181 KK             ,0017      ,LET OP KLANT MOET NAAR LOCATIE KOMEN DUS 30 M VTV ,ketel stond uit. wel ww aansluitingen zijn omgedra,5224924.0,1.0,12700,2023-07-20
REM000090260    ,201801011604,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SPECHTHOF 17                            ,6181 KK             ,ELSLOO LB                               ,0017      ,2023-07-20,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-20,5224924.0,1.0,2023-02-02,AFGESLOTEN,lo01011267,REM000090260    ,201801011604             ,OHKLST          ,2023-07-20,E0018712    ,6181 KK             ,0017      ,LET OP KLANT MOET NAAR LOCATIE KOMEN DUS 30 M VTV ,ketel stond uit. wel ww aansluitingen zijn omgedra,5224924.0,1.0,30400,2023-07-20
REM000090260    ,1224905152010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020145    ,Z,WELLER ALL-IN/1X 2 JR OH      ,WOENDERSHOF 13                          ,6443 BK             ,BRUNSSUM                                ,0013      ,2022-10-10,OHGO,2012,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-10,5004733.0,2.0,2021-12-06,AFGESLOTEN,lo00266885,REM000090260    ,1224905152010            ,ST              ,2021-12-09,E0020145    ,6443 BK             ,0013      ,STORING VLOERVERWARMING WORD NIET GOED WARM. OP   ,problemen aan vloerunit woonkamer.                ,5004733.0,1.0,32100,2021-12-06
REM000090260    ,1224905152010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020145    ,Z,WELLER ALL-IN/1X 2 JR OH      ,WOENDERSHOF 13                          ,6443 BK             ,BRUNSSUM                                ,0013      ,2022-10-10,OHGO,2012,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-10,5004733.0,2.0,2021-12-06,AFGESLOTEN,lo00266885,REM000090260    ,1224905152010            ,ST              ,2021-12-09,E0020145    ,6443 BK             ,0013      ,STORING VLOERVERWARMING WORD NIET GOED WARM. OP   ,problemen aan vloerunit woonkamer.                ,5004733.0,2.0,21941,2021-12-09
REM000090260    ,1224905152010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020145    ,Z,WELLER ALL-IN/1X 2 JR OH      ,WOENDERSHOF 13                          ,6443 BK             ,BRUNSSUM                                ,0013      ,2022-10-10,OHGO,2012,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-10,5031144.0,1.0,2022-01-19,AFGESLOTEN,lo00266885,REM000090260    ,1224905152010            ,ST              ,2022-01-19,E0020145    ,6443 BK             ,0013      ,BVT 06 WORD ERG WARM IN DE WOONKAMER EN KEUKEN KT ,"erg complexe installatie, graag monteur van 9-12-2",5031144.0,1.0,32100,2022-01-19
REM000090260    ,1224905152010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020145    ,Z,WELLER ALL-IN/1X 2 JR OH      ,WOENDERSHOF 13                          ,6443 BK             ,BRUNSSUM                                ,0013      ,2022-10-10,OHGO,2012,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-10-10,5031144.0,1.0,2022-01-19,AFGESLOTEN,lo00266885,REM000090260    ,1224905152010            ,ST              ,2022-01-19,E0020145    ,6443 BK             ,0013      ,BVT 06 WORD ERG WARM IN DE WOONKAMER EN KEUKEN KT ,"erg complexe installatie, graag monteur van 9-12-2",5031144.0,1.0,88887,2022-01-19
REM000090260    ,BDR7768357010000022233981,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DE LEUPER 53                            ,6451 JD             ,SCHINVELD                               ,0053      ,2023-05-22,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-22,5126630.0,1.0,2022-06-13,AFGESLOTEN,lo00477578,REM000090260    ,BDR7768357010000022233981,OHKL            ,2022-06-27,E0020136    ,6451 JD             ,0053      ,ONDERHOUD KLEIN                                   ,"warmtewisselaar krom, formulier ingevuld          ",5126630.0,1.0,12700,2022-06-27
REM000090260    ,BDR7768357010000022233981,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DE LEUPER 53                            ,6451 JD             ,SCHINVELD                               ,0053      ,2023-05-22,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-22,5126630.0,1.0,2022-06-13,AFGESLOTEN,lo00477578,REM000090260    ,BDR7768357010000022233981,OHKL            ,2022-06-27,E0020136    ,6451 JD             ,0053      ,ONDERHOUD KLEIN                                   ,"warmtewisselaar krom, formulier ingevuld          ",5126630.0,1.0,13550,2022-06-27
REM000090260    ,BDR7768357010000022233981,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DE LEUPER 53                            ,6451 JD             ,SCHINVELD                               ,0053      ,2023-05-22,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-22,5126630.0,1.0,2022-06-13,AFGESLOTEN,lo00477578,REM000090260    ,BDR7768357010000022233981,OHKL            ,2022-06-27,E0020136    ,6451 JD             ,0053      ,ONDERHOUD KLEIN                                   ,"warmtewisselaar krom, formulier ingevuld          ",5126630.0,1.0,13580,2022-06-27
REM000090260    ,BDR7768357010000022233981,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DE LEUPER 53                            ,6451 JD             ,SCHINVELD                               ,0053      ,2023-05-22,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-22,5126630.0,1.0,2022-06-13,AFGESLOTEN,lo00477578,REM000090260    ,BDR7768357010000022233981,OHKL            ,2022-06-27,E0020136    ,6451 JD             ,0053      ,ONDERHOUD KLEIN                                   ,"warmtewisselaar krom, formulier ingevuld          ",5126630.0,1.0,21380,2022-06-27
REM000090260    ,BDR7768357010000022233981,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DE LEUPER 53                            ,6451 JD             ,SCHINVELD                               ,0053      ,2023-05-22,OHGO,2020,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-22,5126630.0,1.0,2022-06-13,AFGESLOTEN,lo00477578,REM000090260    ,BDR7768357010000022233981,OHKL            ,2022-06-27,E0020136    ,6451 JD             ,0053      ,ONDERHOUD KLEIN                                   ,"warmtewisselaar krom, formulier ingevuld          ",5126630.0,1.0,30400,2022-06-27
REM000090260    ,ZI00000953,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 103-C                        ,6441 BC             ,BRUNSSUM                                ,0103-C    ,2023-05-10,OHKL,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2023-05-10,4784896.0,1.0,2020-04-06,AFGESLOTEN,lo00263467,REM000090260    ,ZI00000953               ,OHGO            ,2020-06-08,E0020136    ,6441 BC             ,0103-C    ,ONDERHOUD UITVOEREN                               ,oh icm oh mv                                      ,4784896.0,1.0,30500,2020-06-08
REM007768357    ,0846L61058,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DR. POELSSTRAAT 4                       ,6451 EM             ,SCHINVELD                               ,0004      ,2023-05-04,OHGO,2009,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2023-05-04,5068125.0,1.0,2022-02-07,AFGESLOTEN,lo00406264,REM007768357    ,0846L61058               ,OHGO            ,2022-04-07,E0020136    ,6451 EM             ,0004      ,ONDERHOUD GROOT                                   ,ohkl uitgevoerd ivm ohgo in 2020(door feenstra)   ,5068125.0,1.0,30400,2022-04-07
REM007768357    ,0846L61058,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DR. POELSSTRAAT 4                       ,6451 EM             ,SCHINVELD                               ,0004      ,2023-05-04,OHGO,2009,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2023-05-04,5139739.0,1.0,2022-08-12,AFGESLOTEN,lo00406264,REM007768357    ,0846L61058               ,ST              ,2022-08-12,E0020136    ,6451 EM             ,0004      ,"GEEN WW, GEEN ST CODE, DRUK IS GOED, RESET WERKT  ",warmtewisselaar defect. niet meer leverbaar.      ,5139739.0,1.0,20332,2022-08-12
REM007768357    ,0846L61058,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DR. POELSSTRAAT 4                       ,6451 EM             ,SCHINVELD                               ,0004      ,2023-05-04,OHGO,2009,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2023-05-04,5139739.0,1.0,2022-08-12,AFGESLOTEN,lo00406264,REM007768357    ,0846L61058               ,ST              ,2022-08-12,E0020136    ,6451 EM             ,0004      ,"GEEN WW, GEEN ST CODE, DRUK IS GOED, RESET WERKT  ",warmtewisselaar defect. niet meer leverbaar.      ,5139739.0,1.0,21300,2022-08-12
REM007768357    ,0846L61058,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,DR. POELSSTRAAT 4                       ,6451 EM             ,SCHINVELD                               ,0004      ,2023-05-04,OHGO,2009,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2023-05-04,5139739.0,1.0,2022-08-12,AFGESLOTEN,lo00406264,REM007768357    ,0846L61058               ,ST              ,2022-08-12,E0020136    ,6451 EM             ,0004      ,"GEEN WW, GEEN ST CODE, DRUK IS GOED, RESET WERKT  ",warmtewisselaar defect. niet meer leverbaar.      ,5139739.0,1.0,35000,2022-08-12
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
