Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26141,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,26441,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,30500,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4846182.0,1.0,2020-12-03,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,OHGO            ,2020-12-09,E0020127    ,6441 VW             ,0837      , ONDERHOUD GROOT 1/2 VTV BELLEN 0620615927        ,rookgasafvoer vervangen 45 gr en rechte stuk      ,4846182.0,1.0,31581,2020-12-09
REM007768357    ,2219378170,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,Z110      ,E0020127    ,Z,ZAKELIJK BASIS 12 M           ,EUROPALAAN 837                          ,6441 VW             ,BRUNSSUM                                ,0837      ,2023-04-17,OH,2020,ALGEMENE RUIMTE 1E VERD,1.0,1.0,1.0,1.0,1.0,12M ,2020-12-09,4919150.0,1.0,2021-02-17,AFGESLOTEN,lo00526118,REM007768357    ,2219378170               ,ST              ,2021-02-17,E0020127    ,6441 VW             ,0837      , GCV IN HELE FLAT?? BLIJFT MAAR LAUW  BELLER WIL  ,kleppen op manuele gezet en pomp naar 5.0 gezet io,4919150.0,1.0,71000,2021-02-17
REM000090260    ,201801011619,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 7-B                          ,6181 GW             ,ELSLOO LB                               ,0007-B    ,2023-07-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,4906851.0,1.0,2021-01-17,AFGESLOTEN,lo00133570,REM000090260    ,201801011619             ,OHGO            ,2021-08-24,E0018712    ,6181 GW             ,0007-B    ,ONDERHOUD UITVOEREN                               ,klant gaat zorgen dat de ladder voor het volgend b,4906851.0,1.0,12700,2021-09-17
REM000090260    ,201801011619,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 7-B                          ,6181 GW             ,ELSLOO LB                               ,0007-B    ,2023-07-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,4906851.0,1.0,2021-01-17,AFGESLOTEN,lo00133570,REM000090260    ,201801011619             ,OHGO            ,2021-08-24,E0018712    ,6181 GW             ,0007-B    ,ONDERHOUD UITVOEREN                               ,klant gaat zorgen dat de ladder voor het volgend b,4906851.0,1.0,23454,2021-09-17
REM000090260    ,201801011619,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 7-B                          ,6181 GW             ,ELSLOO LB                               ,0007-B    ,2023-07-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,4906851.0,1.0,2021-01-17,AFGESLOTEN,lo00133570,REM000090260    ,201801011619             ,OHGO            ,2021-08-24,E0018712    ,6181 GW             ,0007-B    ,ONDERHOUD UITVOEREN                               ,klant gaat zorgen dat de ladder voor het volgend b,4906851.0,1.0,24700,2021-09-17
REM000090260    ,201801011619,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 7-B                          ,6181 GW             ,ELSLOO LB                               ,0007-B    ,2023-07-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,4906851.0,1.0,2021-01-17,AFGESLOTEN,lo00133570,REM000090260    ,201801011619             ,OHGO            ,2021-08-24,E0018712    ,6181 GW             ,0007-B    ,ONDERHOUD UITVOEREN                               ,klant gaat zorgen dat de ladder voor het volgend b,4906851.0,1.0,30500,2021-09-17
REM000090260    ,201801011619,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DORPSTRAAT 7-B                          ,6181 GW             ,ELSLOO LB                               ,0007-B    ,2023-07-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-21,4906851.0,1.0,2021-01-17,AFGESLOTEN,lo00133570,REM000090260    ,201801011619             ,OHGO            ,2021-08-24,E0018712    ,6181 GW             ,0007-B    ,ONDERHOUD UITVOEREN                               ,klant gaat zorgen dat de ladder voor het volgend b,4906851.0,1.0,71000,2021-09-17
REM000090260    ,201801011629,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN 'T BRIKKEWERK 15                    ,6181 JZ             ,ELSLOO LB                               ,0015      ,2022-04-13,OHKL,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-13,4738805.0,1.0,2020-02-13,AFGESLOTEN,lo00133662,REM000090260    ,201801011629             ,ST              ,2020-02-14,E0018712    ,6181 JZ             ,0015      ,STORING STCODE E5 BLIJFT TERUGKOMEN.              ,geen bijz kunnen ontdekken                        ,4738805.0,1.0,25300,2020-02-14
REM000090260    ,201801011629,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN 'T BRIKKEWERK 15                    ,6181 JZ             ,ELSLOO LB                               ,0015      ,2022-04-13,OHKL,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-04-13,4747911.0,1.0,2020-03-04,AFGESLOTEN,lo00133662,REM000090260    ,201801011629             ,ST              ,2020-03-05,E0018712    ,6181 JZ             ,0015      , IOV ZAAM WONEN: BRANDER WAAIT UIT?               ,terugslagklep in orde rga mogelijk niet in orde. r,4747911.0,1.0,35000,2020-03-05
REM000090260    ,201801011647,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN 'T BRIKKEWERK 33                    ,6181 JZ             ,ELSLOO LB                               ,0033      ,2023-07-17,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4977425.0,1.0,2021-09-21,AFGESLOTEN,lo00133682,REM000090260    ,201801011647             ,ST              ,2021-09-22,E0018712    ,6181 JZ             ,0033      ,SINDS OHGO 24 AUG. GELUIDSKLACHT ALSOF TST WIL    ,montagefout zwanenhals (ventilator)               ,4977425.0,1.0,23533,2021-09-22
REM000090260    ,201801011647,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,AAN 'T BRIKKEWERK 33                    ,6181 JZ             ,ELSLOO LB                               ,0033      ,2023-07-17,OHGO,2017,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4977425.0,1.0,2021-09-21,AFGESLOTEN,lo00133682,REM000090260    ,201801011647             ,ST              ,2021-09-22,E0018712    ,6181 JZ             ,0033      ,SINDS OHGO 24 AUG. GELUIDSKLACHT ALSOF TST WIL    ,montagefout zwanenhals (ventilator)               ,4977425.0,1.0,71000,2021-09-22
REM000090260    ,201801011665,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 13                          ,6181 KT             ,ELSLOO LB                               ,0013      ,2023-07-13,OH,2016,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-23,4593873.0,1.0,2019-02-17,AFGESLOTEN,lo00283997,REM000090260    ,201801011665             ,OHKL            ,2019-11-08,E0018712    ,6181 KT             ,0013      , ONDERHOUD UITVOEREN                              ,rga van dikwandig na dunwandig zie foto           ,4593873.0,1.0,12700,2019-11-08
REM000090260    ,201801011665,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 13                          ,6181 KT             ,ELSLOO LB                               ,0013      ,2023-07-13,OH,2016,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-23,4593873.0,1.0,2019-02-17,AFGESLOTEN,lo00283997,REM000090260    ,201801011665             ,OHKL            ,2019-11-08,E0018712    ,6181 KT             ,0013      , ONDERHOUD UITVOEREN                              ,rga van dikwandig na dunwandig zie foto           ,4593873.0,1.0,23500,2019-11-08
REM000090260    ,201801011665,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 13                          ,6181 KT             ,ELSLOO LB                               ,0013      ,2023-07-13,OH,2016,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-23,4593873.0,1.0,2019-02-17,AFGESLOTEN,lo00283997,REM000090260    ,201801011665             ,OHKL            ,2019-11-08,E0018712    ,6181 KT             ,0013      , ONDERHOUD UITVOEREN                              ,rga van dikwandig na dunwandig zie foto           ,4593873.0,1.0,30400,2019-11-08
REM000090260    ,201801011665,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,ELSERHEGGEN 13                          ,6181 KT             ,ELSLOO LB                               ,0013      ,2023-07-13,OH,2016,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2021-08-23,5154832.0,1.0,2022-10-11,AFGESLOTEN,lo00283997,REM000090260    ,201801011665             ,ST              ,2022-10-12,E0018712    ,6181 KT             ,0013      ,ALS DE KETEL WORDT INGESTOKEN SLAAN DE STOPPEN    ,toestel getest alles werkt gewoon verkeerd toestel,5154832.0,1.0,24700,2022-10-12
REM000090260    ,201801011691,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 39                              ,6181 KS             ,ELSLOO LB                               ,0039      ,2023-07-20,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-20,4560038.0,1.0,2018-11-14,AFGESLOTEN,lo00283972,REM000090260    ,201801011691             ,ST              ,2018-11-15,E0018712    ,6181 KS             ,0039      , AM MAAKT LOEIEND GELUID BIJ AANSLAAN + BIJVULLEN ,geen geluid geconstateerd                         ,4560038.0,1.0,12700,2018-11-15
REM000090260    ,201801011691,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 39                              ,6181 KS             ,ELSLOO LB                               ,0039      ,2023-07-20,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-20,4560038.0,1.0,2018-11-14,AFGESLOTEN,lo00283972,REM000090260    ,201801011691             ,ST              ,2018-11-15,E0018712    ,6181 KS             ,0039      , AM MAAKT LOEIEND GELUID BIJ AANSLAAN + BIJVULLEN ,geen geluid geconstateerd                         ,4560038.0,1.0,17022,2018-11-15
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,1.0,2023-02-02,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHKLST          ,2023-02-08,E0018712    ,6181 KS             ,0065      ,STEKKER UITGETROKKEN KETEL MAAKTE EEN             ,"oh klein op vrijdag kan niet afstellen nu, klant i",5231161.0,1.0,12700,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,1.0,2023-02-02,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHKLST          ,2023-02-08,E0018712    ,6181 KS             ,0065      ,STEKKER UITGETROKKEN KETEL MAAKTE EEN             ,"oh klein op vrijdag kan niet afstellen nu, klant i",5231161.0,1.0,19700,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,1.0,2023-02-02,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHKLST          ,2023-02-08,E0018712    ,6181 KS             ,0065      ,STEKKER UITGETROKKEN KETEL MAAKTE EEN             ,"oh klein op vrijdag kan niet afstellen nu, klant i",5231161.0,1.0,30000,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,1.0,2023-02-02,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHKLST          ,2023-02-08,E0018712    ,6181 KS             ,0065      ,STEKKER UITGETROKKEN KETEL MAAKTE EEN             ,"oh klein op vrijdag kan niet afstellen nu, klant i",5231161.0,1.0,32100,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,1.0,2023-02-02,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHKLST          ,2023-02-08,E0018712    ,6181 KS             ,0065      ,STEKKER UITGETROKKEN KETEL MAAKTE EEN             ,"oh klein op vrijdag kan niet afstellen nu, klant i",5231161.0,1.0,32900,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,1.0,2023-02-02,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHKLST          ,2023-02-08,E0018712    ,6181 KS             ,0065      ,STEKKER UITGETROKKEN KETEL MAAKTE EEN             ,"oh klein op vrijdag kan niet afstellen nu, klant i",5231161.0,2.0,12700,2023-02-10
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,1.0,2023-02-02,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHKLST          ,2023-02-08,E0018712    ,6181 KS             ,0065      ,STEKKER UITGETROKKEN KETEL MAAKTE EEN             ,"oh klein op vrijdag kan niet afstellen nu, klant i",5231161.0,2.0,19741,2023-02-10
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,1.0,2023-02-02,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHKLST          ,2023-02-08,E0018712    ,6181 KS             ,0065      ,STEKKER UITGETROKKEN KETEL MAAKTE EEN             ,"oh klein op vrijdag kan niet afstellen nu, klant i",5231161.0,2.0,30400,2023-02-10
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,2.0,2023-02-09,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHMW            ,2023-02-10,E0018712    ,6181 KS             ,0065      ,POMP VV                                           ,vergeten te starten                               ,5231161.0,1.0,12700,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,2.0,2023-02-09,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHMW            ,2023-02-10,E0018712    ,6181 KS             ,0065      ,POMP VV                                           ,vergeten te starten                               ,5231161.0,1.0,19700,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,2.0,2023-02-09,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHMW            ,2023-02-10,E0018712    ,6181 KS             ,0065      ,POMP VV                                           ,vergeten te starten                               ,5231161.0,1.0,30000,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,2.0,2023-02-09,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHMW            ,2023-02-10,E0018712    ,6181 KS             ,0065      ,POMP VV                                           ,vergeten te starten                               ,5231161.0,1.0,32100,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,2.0,2023-02-09,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHMW            ,2023-02-10,E0018712    ,6181 KS             ,0065      ,POMP VV                                           ,vergeten te starten                               ,5231161.0,1.0,32900,2023-02-08
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,2.0,2023-02-09,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHMW            ,2023-02-10,E0018712    ,6181 KS             ,0065      ,POMP VV                                           ,vergeten te starten                               ,5231161.0,2.0,12700,2023-02-10
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,2.0,2023-02-09,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHMW            ,2023-02-10,E0018712    ,6181 KS             ,0065      ,POMP VV                                           ,vergeten te starten                               ,5231161.0,2.0,19741,2023-02-10
REM000090260    ,201801011704,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 65                              ,6181 KS             ,ELSLOO LB                               ,0065      ,2023-02-10,OHGO,2016,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-02-10,5231161.0,2.0,2023-02-09,AFGESLOTEN,lo00283985,REM000090260    ,201801011704             ,OHMW            ,2023-02-10,E0018712    ,6181 KS             ,0065      ,POMP VV                                           ,vergeten te starten                               ,5231161.0,2.0,30400,2023-02-10
REM000090260    ,201801011728,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 1            ,6171 KZ             ,STEIN LB                                ,0001      ,2023-06-29,OHKL,2008,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-29,4584214.0,1.0,2019-01-31,AFGESLOTEN,lo01010852,REM000090260    ,201801011728             ,ST              ,2019-02-01,E0018712    ,6171 KZ             ,0001      ,STAAN LATEN AM KETEL MAAKT NOG STEEDS EEN BROMMEND,geluids overdracht naar de muren                  ,4584214.0,1.0,19731,2019-02-01
REM000090260    ,201801011741,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 27           ,6171 KZ             ,STEIN LB                                ,0027      ,2023-07-17,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-17,4790024.0,1.0,2020-04-18,AFGESLOTEN,lo01010865,REM000090260    ,201801011741             ,ST              ,2020-04-20,E0018712    ,6171 KZ             ,0027      ,"DOORBRANDER, 17-04 OOK MONTEUR GEWEEST VOOR ZELFDE",weer 3 weg klep defect                            ,4790024.0,1.0,32100,2020-04-20
REM000090260    ,201801011741,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DROSSAERT MERKELBACHSTRAAT 27           ,6171 KZ             ,STEIN LB                                ,0027      ,2023-07-17,OHKL,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-07-17,5232177.0,1.0,2023-02-02,AFGESLOTEN,lo01010865,REM000090260    ,201801011741             ,OHGO            ,2023-07-13,E0018712    ,6171 KZ             ,0027      ,ONDERHOUD GROOT                                   ,afspraak na de 17 juli                            ,5232177.0,1.0,32100,2023-07-13
REM000090260    ,201801011745,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAALBRUGSKENSWEG 32                     ,6171 JA             ,STEIN LB                                ,0032      ,2022-10-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-27,4726578.0,1.0,2020-01-21,AFGESLOTEN,lo01010659,REM000090260    ,201801011745             ,ST              ,2020-01-21,E0018712    ,6171 JA             ,0032      ,KETEL DOET NIKS MEER                              ,zie mail team zakelijk                            ,4726578.0,1.0,13041,2020-01-21
REM000090260    ,201801011745,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,HAALBRUGSKENSWEG 32                     ,6171 JA             ,STEIN LB                                ,0032      ,2022-10-27,OHGO,2009,berging,1.0,1.0,2.0,4.0,2.0,24M ,2022-10-27,4726578.0,1.0,2020-01-21,AFGESLOTEN,lo01010659,REM000090260    ,201801011745             ,ST              ,2020-01-21,E0018712    ,6171 JA             ,0032      ,KETEL DOET NIKS MEER                              ,zie mail team zakelijk                            ,4726578.0,1.0,18841,2020-01-21
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,12700,2022-03-17
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,12700,2022-03-17
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,20300,2022-03-17
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,20300,2022-03-17
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,23454,2022-03-17
