Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,23454,2022-03-17
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,30500,2022-03-17
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,30500,2022-03-17
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,71000,2022-03-17
REM000090260    ,201801011907,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,DIRGELEN 18                             ,6171 DE             ,STEIN LB                                ,0018      ,2022-03-17,OHKL,2011,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-17,5084183.0,1.0,2022-02-07,AFGESLOTEN,lo00424304,REM000090260    ,201801011907             ,OHGO            ,2022-03-17,E0018712    ,6171 DE             ,0018      ,ONDERHOUD GROOT CORONAVRIJ VVV                    ,maximaal ntc gepkaatst                            ,5084183.0,1.0,71000,2022-03-17
REM000090260    ,201801011943,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 11              ,6171 WZ             ,STEIN LB                                ,0011      ,2023-09-13,OHGO,2013,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-13,4906952.0,1.0,2021-01-17,AFGESLOTEN,lo00426102,REM000090260    ,201801011943             ,OHGO            ,2021-08-25,E0018712    ,6171 WZ             ,0011      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door zoals vaak bij avanta deze vv ,n",4906952.0,1.0,17041,2021-08-25
REM000090260    ,201801011943,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 11              ,6171 WZ             ,STEIN LB                                ,0011      ,2023-09-13,OHGO,2013,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-13,4906952.0,1.0,2021-01-17,AFGESLOTEN,lo00426102,REM000090260    ,201801011943             ,OHGO            ,2021-08-25,E0018712    ,6171 WZ             ,0011      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door zoals vaak bij avanta deze vv ,n",4906952.0,1.0,17041,2021-08-25
REM000090260    ,201801011943,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 11              ,6171 WZ             ,STEIN LB                                ,0011      ,2023-09-13,OHGO,2013,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-13,4906952.0,1.0,2021-01-17,AFGESLOTEN,lo00426102,REM000090260    ,201801011943             ,OHGO            ,2021-08-25,E0018712    ,6171 WZ             ,0011      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door zoals vaak bij avanta deze vv ,n",4906952.0,1.0,17041,2021-08-25
REM000090260    ,201801011943,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 11              ,6171 WZ             ,STEIN LB                                ,0011      ,2023-09-13,OHGO,2013,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-13,4906952.0,1.0,2021-01-17,AFGESLOTEN,lo00426102,REM000090260    ,201801011943             ,OHGO            ,2021-08-25,E0018712    ,6171 WZ             ,0011      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door zoals vaak bij avanta deze vv ,n",4906952.0,1.0,30500,2021-08-25
REM000090260    ,201801011943,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 11              ,6171 WZ             ,STEIN LB                                ,0011      ,2023-09-13,OHGO,2013,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-13,4906952.0,1.0,2021-01-17,AFGESLOTEN,lo00426102,REM000090260    ,201801011943             ,OHGO            ,2021-08-25,E0018712    ,6171 WZ             ,0011      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door zoals vaak bij avanta deze vv ,n",4906952.0,1.0,30500,2021-08-25
REM000090260    ,201801011943,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,PASTOOR VAN HELDENPLEIN 11              ,6171 WZ             ,STEIN LB                                ,0011      ,2023-09-13,OHGO,2013,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-13,4906952.0,1.0,2021-01-17,AFGESLOTEN,lo00426102,REM000090260    ,201801011943             ,OHGO            ,2021-08-25,E0018712    ,6171 WZ             ,0011      ,ONDERHOUD UITVOEREN                               ,"gasblok liet door zoals vaak bij avanta deze vv ,n",4906952.0,1.0,30500,2021-08-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,19700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,19700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,19700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,19700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,24700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,24700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,24700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,24700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,32100,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,32100,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,32100,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,32100,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,71000,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,71000,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,71000,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,71000,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,88887,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,88887,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,88887,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,1.0,88887,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,13540,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,13540,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,13540,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,13540,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,19741,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,19741,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,19741,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,19741,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,21300,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,21300,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,21300,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,21300,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,24700,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,24700,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,24700,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,24700,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,31800,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,31800,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,31800,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,2.0,31800,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,3.0,21341,2021-11-26
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,3.0,21341,2021-11-26
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,3.0,21341,2021-11-26
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,1.0,2021-11-23,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-24,E0020274    ,6155 KL             ,0127      ,"B 0610486356, Geen cv/ww, E13, Bijgevuld/GEEN     ",circulatiepomp defect                             ,5001085.0,3.0,21341,2021-11-26
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,19700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,19700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,19700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,19700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,24700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,24700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,24700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,24700,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,32100,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,32100,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,32100,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,32100,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,71000,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,71000,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,71000,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,71000,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,88887,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,88887,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,88887,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,1.0,88887,2021-11-24
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,13540,2021-11-25
