Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,13540,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,13540,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,13540,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,19741,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,19741,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,19741,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,19741,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,21300,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,21300,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,21300,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,21300,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,24700,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,24700,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,24700,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,24700,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,31800,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,31800,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,31800,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,2.0,31800,2021-11-25
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,3.0,21341,2021-11-26
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,3.0,21341,2021-11-26
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,3.0,21341,2021-11-26
REM000090260    ,0824705214000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z100      ,E0020274    ,Z,ZAKELIJK COMFORT              ,KERKWEG 127                             ,6155 KL             ,PUTH                                    ,0127      ,2023-10-18,OHGO,2008,ZOLDER,1.0,1.0,4.0,4.0,2.0,12M ,2023-10-18,5001085.0,3.0,2021-11-26,AFGESLOTEN,lo00383649,REM000090260    ,0824705214000            ,ST              ,2021-11-26,E0020274    ,6155 KL             ,0127      ,STORING - WARMTEWISSELAAR VERVANGEN               ,isolatieplaat vv                                  ,5001085.0,3.0,21341,2021-11-26
REM000090259    ,1129303192890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2006,UNIT 8-9,0.0,0.0,0.0,0.0,0.0,12M ,2023-09-15,5001666.0,1.0,2021-11-25,AFGESLOTEN,lo00520816,REM000090259    ,1129303192890            ,OH              ,2021-12-14,E0020374    ,6433 KC             ,0039      ,"ONDERHOUD, MELDEN BIJ UNIT 3 DHR KREKELS, INDIEN  ",toestel hangt op hoogte                           ,5001666.0,1.0,30000,2021-12-14
REM000090259    ,1129303192890,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2006,UNIT 8-9,0.0,0.0,0.0,0.0,0.0,12M ,2023-09-15,5001666.0,1.0,2021-11-25,AFGESLOTEN,lo00520816,REM000090259    ,1129303192890            ,OH              ,2021-12-14,E0020374    ,6433 KC             ,0039      ,"ONDERHOUD, MELDEN BIJ UNIT 3 DHR KREKELS, INDIEN  ",toestel hangt op hoogte                           ,5001666.0,1.0,34000,2021-12-14
REM000090259    ,1129303193010,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 8,1.0,1.0,2.0,2.0,1.0,12M ,2022-12-15,5233588.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM000090259    ,1129303193010            ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,unit gedaan op de bon. met unit 8+9 want daar was ,5233588.0,1.0,30600,2023-09-15
REM000090259    ,1129303193010,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 8,1.0,1.0,2.0,2.0,1.0,12M ,2022-12-15,5233588.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM000090259    ,1129303193010            ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,unit gedaan op de bon. met unit 8+9 want daar was ,5233588.0,1.0,32100,2023-09-15
REM000090259    ,1129403204310,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 9,2.0,1.0,2.0,2.0,2.0,12M ,2023-09-15,4582154.0,1.0,2019-01-25,AFGESLOTEN,lo00520816,REM000090259    ,1129403204310            ,ST              ,2019-01-25,E0018406    ,6433 KC             ,0039      ,AT KLAAR VOOOR 17.00 UUR LEKKAGE GASLEIDING IN    ,Monteur is hier gister geweest.                   ,4582154.0,1.0,27100,2019-01-25
REM000090259    ,1129403204310,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 9,2.0,1.0,2.0,2.0,2.0,12M ,2023-09-15,5088783.0,1.0,2022-02-20,AFGESLOTEN,lo00520816,REM000090259    ,1129403204310            ,OHGO            ,2022-12-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,Cv buis en expansievat verv klant doorgeven       ,5088783.0,1.0,22181,2022-12-15
REM000090259    ,1129403204310,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 9,2.0,1.0,2.0,2.0,2.0,12M ,2023-09-15,5088783.0,1.0,2022-02-20,AFGESLOTEN,lo00520816,REM000090259    ,1129403204310            ,OHGO            ,2022-12-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,Cv buis en expansievat verv klant doorgeven       ,5088783.0,1.0,29582,2022-12-15
REM000090259    ,1129403204310,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 9,2.0,1.0,2.0,2.0,2.0,12M ,2023-09-15,5088783.0,1.0,2022-02-20,AFGESLOTEN,lo00520816,REM000090259    ,1129403204310            ,OHGO            ,2022-12-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,Cv buis en expansievat verv klant doorgeven       ,5088783.0,1.0,30400,2022-12-15
REM000090259    ,1129403204310,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 9,2.0,1.0,2.0,2.0,2.0,12M ,2023-09-15,5261273.0,1.0,2023-04-19,AFGESLOTEN,lo00520816,REM000090259    ,1129403204310            ,ST              ,2023-04-19,E0020374    ,6433 KC             ,0039      ,"MELDEN BIJ UNIT 2 ! UNIT 7 EN 9 GCV, VVV, GEEN    ",betreft unit 7                                    ,5261273.0,1.0,12700,2023-04-19
REM007625508    ,817318994520,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,2105      ,50167154    ,P,ESSENT STANDAARD              ,SCHUTTERSVELD 21                        ,6271 CV             ,GULPEN                                  ,0021      ,2023-06-08,OHGO,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-08,5208228.0,1.0,2023-01-13,AFGESLOTEN,lo00028441,REM007625508    ,817318994520             ,OHKL            ,2023-06-08,50167154    ,6271 CV             ,0021      ,ONDERHOUD KLEIN                                   ,toestel gegevens veranderd.                       ,5208228.0,1.0,12700,2023-06-08
REM007625508    ,817318994520,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,2105      ,50167154    ,P,ESSENT STANDAARD              ,SCHUTTERSVELD 21                        ,6271 CV             ,GULPEN                                  ,0021      ,2023-06-08,OHGO,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-08,5208228.0,1.0,2023-01-13,AFGESLOTEN,lo00028441,REM007625508    ,817318994520             ,OHKL            ,2023-06-08,50167154    ,6271 CV             ,0021      ,ONDERHOUD KLEIN                                   ,toestel gegevens veranderd.                       ,5208228.0,1.0,30400,2023-06-08
REM000090259    ,1526112252390,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50180112    ,P,ESSENT STANDAARD              ,OLEANDERSTRAAT 71                       ,5925 ED             ,VENLO                                   ,0071      ,2022-11-16,OHKL,2015,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-16,4206107.0,1.0,2016-03-30,AFGESLOTEN,lo00238995,REM000090259    ,1526112252390            ,ST              ,2016-03-30,50110127    ,5925 ED             ,0071      , AT WEER CODE E9 GCV GWW WE ZIJN ER REEDS 3 MAAL  ,radiator badkamer lekt klant lost het op          ,4206107.0,1.0,71000,2016-03-30
REM000090259    ,1526112252390,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50180112    ,P,ESSENT STANDAARD              ,OLEANDERSTRAAT 71                       ,5925 ED             ,VENLO                                   ,0071      ,2022-11-16,OHKL,2015,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-16,4210059.0,2.0,2016-04-14,AFGESLOTEN,lo00238995,REM000090259    ,1526112252390            ,ST              ,2016-04-14,50110127    ,5925 ED             ,0071      , PM STAAN LATEN LEKTEST IOM BART Z. EN VTT INFO   ,installateur inschakelen                          ,4210059.0,2.0,27400,2016-04-14
REM000090260    ,201801011953,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 5                      ,6171 WR             ,STEIN LB                                ,0005      ,2023-07-28,OHGO,2015,BERGING,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,4906962.0,1.0,2021-01-17,AFGESLOTEN,lo00448529,REM000090260    ,201801011953             ,OHGOST          ,2021-05-18,E0018712    ,6171 WR             ,0005      ,"OHGOST: RADIATOREN BENEDEN BLIJVEN KOUD, STAAN    ",Modulerende thermostaat met hogere buitentemp.!!!!,4906962.0,1.0,24700,2021-05-18
REM000090260    ,201801011953,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 5                      ,6171 WR             ,STEIN LB                                ,0005      ,2023-07-28,OHGO,2015,BERGING,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,4906962.0,1.0,2021-01-17,AFGESLOTEN,lo00448529,REM000090260    ,201801011953             ,OHGOST          ,2021-05-18,E0018712    ,6171 WR             ,0005      ,"OHGOST: RADIATOREN BENEDEN BLIJVEN KOUD, STAAN    ",Modulerende thermostaat met hogere buitentemp.!!!!,4906962.0,1.0,27400,2021-05-18
REM000090260    ,201801011953,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 5                      ,6171 WR             ,STEIN LB                                ,0005      ,2023-07-28,OHGO,2015,BERGING,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-28,4906962.0,1.0,2021-01-17,AFGESLOTEN,lo00448529,REM000090260    ,201801011953             ,OHGOST          ,2021-05-18,E0018712    ,6171 WR             ,0005      ,"OHGOST: RADIATOREN BENEDEN BLIJVEN KOUD, STAAN    ",Modulerende thermostaat met hogere buitentemp.!!!!,4906962.0,1.0,30500,2021-05-18
REM000090260    ,201801011969,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 8                      ,6171 WR             ,STEIN LB                                ,0008      ,2023-07-24,OHKL,2015,BERGING,1.0,1.0,1.0,4.0,1.0,24M ,2023-07-24,4633659.0,1.0,2019-05-16,AFGESLOTEN,lo00448532,REM000090260    ,201801011969             ,ST              ,2019-05-16,E0018712    ,6171 WR             ,0008      ,AT DOORBRANDER                                    ,geen doorbrander klant verbruikt gas zonder iets a,4633659.0,1.0,71000,2019-05-16
REM000090260    ,201801011975,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 22                     ,6171 WR             ,STEIN LB                                ,0022      ,2023-02-16,OHGO,2015,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-02-16,4695289.0,1.0,2019-10-14,AFGESLOTEN,lo00448546,REM000090260    ,201801011975             ,ST              ,2019-10-14,E0018712    ,6171 WR             ,0022      ,LEKKAGE AAN DE KETEL.                             ,"afvoerslang syfon zat los, hersteld               ",4695289.0,1.0,23482,2019-10-14
REM000090260    ,201801011975,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 22                     ,6171 WR             ,STEIN LB                                ,0022      ,2023-02-16,OHGO,2015,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-02-16,5229435.0,1.0,2023-02-02,AFGESLOTEN,lo00448546,REM000090260    ,201801011975             ,OHKLST          ,2023-02-16,E0018712    ,6171 WR             ,0022      ,ONDERHOUD KLEIN EN ALLE RADIATOREN WORDEN MAAR    ,verwarming ingeregeld dmv voetventiel geknepen bij,5229435.0,1.0,30400,2023-02-16
REM000090260    ,201801011977,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,SINT MARTINUSHOF 26                     ,6171 WR             ,STEIN LB                                ,0026      ,2023-09-04,OHGO,2015,BERGING,1.0,1.0,1.0,4.0,2.0,24M ,2023-09-04,4582711.0,1.0,2019-01-28,AFGESLOTEN,lo00448550,REM000090260    ,201801011977             ,ST              ,2019-01-28,E0018712    ,6171 WR             ,0026      ,AT WARMTE WISSELD HEEL ERG. DAN 29 GRADEN EN DAN  ,Uitleg gegeven omtrent werking kamerthermostaat en,4582711.0,1.0,71000,2019-01-28
REM000090260    ,1302506221460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z349      ,E0020480    ,Z,WONEN LIMBURG ALL IN          ,DOCTOR NOLENSHOF 22                     ,6162 EC             ,GELEEN                                  ,0022      ,2023-10-02,OHKL,2023,berging,1.0,1.0,1.0,1.0,2.0,36M ,2023-10-02,5293833.0,1.0,2023-09-27,AFGESLOTEN,lo00288459,REM000090260    ,1302506221460            ,OHGOST          ,2023-09-27,E0020480    ,6162 EC             ,0022      ,"ONDERHOUD GROOT, STORING, GWW, DRUK ONBEKEND, GEEN",nieuwe afspraak gemaakt 02-10-2023                ,5293833.0,1.0,12700,2023-09-27
REM000090260    ,1302506221460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z349      ,E0020480    ,Z,WONEN LIMBURG ALL IN          ,DOCTOR NOLENSHOF 22                     ,6162 EC             ,GELEEN                                  ,0022      ,2023-10-02,OHKL,2023,berging,1.0,1.0,1.0,1.0,2.0,36M ,2023-10-02,5293833.0,1.0,2023-09-27,AFGESLOTEN,lo00288459,REM000090260    ,1302506221460            ,OHGOST          ,2023-09-27,E0020480    ,6162 EC             ,0022      ,"ONDERHOUD GROOT, STORING, GWW, DRUK ONBEKEND, GEEN",nieuwe afspraak gemaakt 02-10-2023                ,5293833.0,1.0,30600,2023-09-27
REM000090260    ,201801012000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,MEERDEL 24                              ,6181 KS             ,ELSLOO LB                               ,0024      ,2023-07-17,OHGO,2016,BERGING overloop,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4624418.0,1.0,2019-04-13,AFGESLOTEN,lo00458784,REM000090260    ,201801012000             ,ST              ,2019-04-13,E0018712    ,6181 KS             ,0024      , AT GCV. DE WATERDRUK IS TE LAAG. MEVROUW WEET    ,uitleg bijvullen gegeven.                         ,4624418.0,1.0,12700,2019-04-13
RREM000090295   ,ZI00000001,REMEHA         ,R./REMEHA HRC AVANTA 35 C CW5                     ,Z349      ,E0020480    ,Z,WONEN LIMBURG ALL IN          ,DOCTOR NOLENSHOF 6                      ,6162 EC             ,GELEEN                                  ,0006      ,2023-09-06,OHKL,2023,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-09-06,4583459.0,2.0,2019-01-31,AFGESLOTEN,lo00470831,REM000090259    ,ZI00000001               ,ST              ,2019-01-31,E0011895    ,6216 VC             ,0041-C    ,"AM 24 GRD WORDT HET PAS WARM, RADIATOREN MAKEN    ",woning ligt op een bovenste hoek vd flat slecht ge,4583459.0,2.0,16022,2019-01-31
RREM000090295   ,ZI00000001,REMEHA         ,R./REMEHA HRC AVANTA 35 C CW5                     ,Z349      ,E0020480    ,Z,WONEN LIMBURG ALL IN          ,DOCTOR NOLENSHOF 6                      ,6162 EC             ,GELEEN                                  ,0006      ,2023-09-06,OHKL,2023,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-09-06,4583459.0,2.0,2019-01-31,AFGESLOTEN,lo00470831,REM000090259    ,ZI00000001               ,ST              ,2019-01-31,E0011895    ,6216 VC             ,0041-C    ,"AM 24 GRD WORDT HET PAS WARM, RADIATOREN MAKEN    ",woning ligt op een bovenste hoek vd flat slecht ge,4583459.0,2.0,19722,2019-01-31
RREM000090295   ,ZI00000001,REMEHA         ,R./REMEHA HRC AVANTA 35 C CW5                     ,Z349      ,E0020480    ,Z,WONEN LIMBURG ALL IN          ,DOCTOR NOLENSHOF 6                      ,6162 EC             ,GELEEN                                  ,0006      ,2023-09-06,OHKL,2023,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-09-06,4583459.0,2.0,2019-01-31,AFGESLOTEN,lo00470831,REM000090259    ,ZI00000001               ,ST              ,2019-01-31,E0011895    ,6216 VC             ,0041-C    ,"AM 24 GRD WORDT HET PAS WARM, RADIATOREN MAKEN    ",woning ligt op een bovenste hoek vd flat slecht ge,4583459.0,2.0,24700,2019-01-31
RREM000090295   ,ZI00000001,REMEHA         ,R./REMEHA HRC AVANTA 35 C CW5                     ,Z349      ,E0020480    ,Z,WONEN LIMBURG ALL IN          ,DOCTOR NOLENSHOF 6                      ,6162 EC             ,GELEEN                                  ,0006      ,2023-09-06,OHKL,2023,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-09-06,4583459.0,2.0,2019-01-31,AFGESLOTEN,lo00470831,REM000090259    ,ZI00000001               ,ST              ,2019-01-31,E0011895    ,6216 VC             ,0041-C    ,"AM 24 GRD WORDT HET PAS WARM, RADIATOREN MAKEN    ",woning ligt op een bovenste hoek vd flat slecht ge,4583459.0,2.0,27400,2019-01-31
REM000090295    ,102950087719,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,0001      ,50191589    ,P,REGIE-CONTRACT                ,DE KOUMEN 78                            ,6433 KE             ,HOENSBROEK                              ,0078      ,2020-12-07,OHGO,2010,CV-RUIMTE,1.0,1.0,2.0,4.0,2.0,12M ,2020-12-07,4583469.0,1.0,2019-01-29,AFGESLOTEN,lo00060563,REM000090295    ,102950087719             ,ST              ,2019-01-29,E0003723    ,6433 KE             ,0078      ,"AT B 30 MIN VTV 0622982649 GEEN CV, GEEN WW,      ",beide gafsluiters bij gasmeter stonden dicht en co,4583469.0,1.0,11922,2019-01-29
REM000090295    ,102950087719,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,0001      ,50191589    ,P,REGIE-CONTRACT                ,DE KOUMEN 78                            ,6433 KE             ,HOENSBROEK                              ,0078      ,2020-12-07,OHGO,2010,CV-RUIMTE,1.0,1.0,2.0,4.0,2.0,12M ,2020-12-07,4583469.0,1.0,2019-01-29,AFGESLOTEN,lo00060563,REM000090295    ,102950087719             ,ST              ,2019-01-29,E0003723    ,6433 KE             ,0078      ,"AT B 30 MIN VTV 0622982649 GEEN CV, GEEN WW,      ",beide gafsluiters bij gasmeter stonden dicht en co,4583469.0,1.0,24700,2019-01-29
REM000090295    ,102950087719,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,0001      ,50191589    ,P,REGIE-CONTRACT                ,DE KOUMEN 78                            ,6433 KE             ,HOENSBROEK                              ,0078      ,2020-12-07,OHGO,2010,CV-RUIMTE,1.0,1.0,2.0,4.0,2.0,12M ,2020-12-07,4804009.0,1.0,2020-06-24,AFGESLOTEN,lo00060563,REM000090295    ,102950087719             ,ST              ,2020-06-25,E0003723    ,6433 KE             ,0078      ,GWW CODE E4/GASKRAAN OPEN/GEEN ZIEKEN             ,gasblok vv ivm lek.                               ,4804009.0,1.0,13183,2020-06-25
REM000090295    ,102950087719,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,0001      ,50191589    ,P,REGIE-CONTRACT                ,DE KOUMEN 78                            ,6433 KE             ,HOENSBROEK                              ,0078      ,2020-12-07,OHGO,2010,CV-RUIMTE,1.0,1.0,2.0,4.0,2.0,12M ,2020-12-07,4804009.0,1.0,2020-06-24,AFGESLOTEN,lo00060563,REM000090295    ,102950087719             ,ST              ,2020-06-25,E0003723    ,6433 KE             ,0078      ,GWW CODE E4/GASKRAAN OPEN/GEEN ZIEKEN             ,gasblok vv ivm lek.                               ,4804009.0,1.0,13183,2020-06-25
REM000090295    ,102950087719,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,0001      ,50191589    ,P,REGIE-CONTRACT                ,DE KOUMEN 78                            ,6433 KE             ,HOENSBROEK                              ,0078      ,2020-12-07,OHGO,2010,CV-RUIMTE,1.0,1.0,2.0,4.0,2.0,12M ,2020-12-07,4804009.0,1.0,2020-06-24,AFGESLOTEN,lo00060563,REM000090295    ,102950087719             ,ST              ,2020-06-25,E0003723    ,6433 KE             ,0078      ,GWW CODE E4/GASKRAAN OPEN/GEEN ZIEKEN             ,gasblok vv ivm lek.                               ,4804009.0,1.0,17022,2020-06-25
REM000090295    ,102950087719,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,0001      ,50191589    ,P,REGIE-CONTRACT                ,DE KOUMEN 78                            ,6433 KE             ,HOENSBROEK                              ,0078      ,2020-12-07,OHGO,2010,CV-RUIMTE,1.0,1.0,2.0,4.0,2.0,12M ,2020-12-07,4804009.0,1.0,2020-06-24,AFGESLOTEN,lo00060563,REM000090295    ,102950087719             ,ST              ,2020-06-25,E0003723    ,6433 KE             ,0078      ,GWW CODE E4/GASKRAAN OPEN/GEEN ZIEKEN             ,gasblok vv ivm lek.                               ,4804009.0,1.0,17022,2020-06-25
REM000090295    ,102950087719,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,0001      ,50191589    ,P,REGIE-CONTRACT                ,DE KOUMEN 78                            ,6433 KE             ,HOENSBROEK                              ,0078      ,2020-12-07,OHGO,2010,CV-RUIMTE,1.0,1.0,2.0,4.0,2.0,12M ,2020-12-07,4804009.0,1.0,2020-06-24,AFGESLOTEN,lo00060563,REM000090295    ,102950087719             ,ST              ,2020-06-25,E0003723    ,6433 KE             ,0078      ,GWW CODE E4/GASKRAAN OPEN/GEEN ZIEKEN             ,gasblok vv ivm lek.                               ,4804009.0,1.0,17041,2020-06-25
REM000090295    ,102950087719,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,0001      ,50191589    ,P,REGIE-CONTRACT                ,DE KOUMEN 78                            ,6433 KE             ,HOENSBROEK                              ,0078      ,2020-12-07,OHGO,2010,CV-RUIMTE,1.0,1.0,2.0,4.0,2.0,12M ,2020-12-07,4804009.0,1.0,2020-06-24,AFGESLOTEN,lo00060563,REM000090295    ,102950087719             ,ST              ,2020-06-25,E0003723    ,6433 KE             ,0078      ,GWW CODE E4/GASKRAAN OPEN/GEEN ZIEKEN             ,gasblok vv ivm lek.                               ,4804009.0,1.0,17041,2020-06-25
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,4892028.0,1.0,2021-01-25,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2021-01-26,E0018418    ,6136 GM             ,0157      ,"BETREFT NR 157-P.ST AAN CV,  GEEN TOT MINDER CV,  ",lekkage radiator kantoor vh                       ,4892028.0,1.0,29582,2021-01-26
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5006603.0,1.0,2021-12-08,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2021-12-09,E0018418    ,6136 GM             ,0157      ,"CV GEEFT ST CODE E10, NA RESET START DE CV OP MAAR","E10 storing, na reset draait alles weer . In de ge",5006603.0,1.0,24700,2021-12-09
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5006603.0,1.0,2021-12-08,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2021-12-09,E0018418    ,6136 GM             ,0157      ,"CV GEEFT ST CODE E10, NA RESET START DE CV OP MAAR","E10 storing, na reset draait alles weer . In de ge",5006603.0,1.0,27400,2021-12-09
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,1.0,24450,2022-10-11
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,1.0,24450,2022-10-11
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,1.0,24450,2022-10-11
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,1.0,32100,2022-10-11
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,1.0,32100,2022-10-11
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,1.0,32100,2022-10-11
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,16041,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,16041,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,16041,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,23411,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,23411,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,23411,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,24441,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,24441,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,24441,2022-10-12
