Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,32100,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,32100,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5154676.0,2.0,2022-10-11,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2022-10-12,E0018418    ,6136 GM             ,0157      ,STORING PLATENWISSELAAR VERVANGEN                 ,toestel blijft nog uitvallen op E13               ,5154676.0,2.0,32100,2022-10-12
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5261404.0,1.0,2023-04-19,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2023-04-20,E0018418    ,6136 GM             ,0157      ,"ST CV, RESET HELPT TIJDELIJK, ST CODE -, DRUK     ","E2 storing, bij herhaling aanv/ret sensor vv, alle",5261404.0,1.0,22141,2023-04-20
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5261404.0,1.0,2023-04-19,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2023-04-20,E0018418    ,6136 GM             ,0157      ,"ST CV, RESET HELPT TIJDELIJK, ST CODE -, DRUK     ","E2 storing, bij herhaling aanv/ret sensor vv, alle",5261404.0,1.0,25107,2023-04-20
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5261404.0,1.0,2023-04-19,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,ST              ,2023-04-20,E0018418    ,6136 GM             ,0157      ,"ST CV, RESET HELPT TIJDELIJK, ST CODE -, DRUK     ","E2 storing, bij herhaling aanv/ret sensor vv, alle",5261404.0,1.0,26507,2023-04-20
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5227486.0,1.0,2023-02-02,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,OHKL            ,2023-06-19,E0018418    ,6136 GM             ,0157      ,ONDERHOUD KLEIN                                   ,e2 storing. pomp defect en gasblok nippel was afge,5227486.0,1.0,19741,2023-06-19
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5227486.0,1.0,2023-02-02,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,OHKL            ,2023-06-19,E0018418    ,6136 GM             ,0157      ,ONDERHOUD KLEIN                                   ,e2 storing. pomp defect en gasblok nippel was afge,5227486.0,1.0,19741,2023-06-19
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5227486.0,1.0,2023-02-02,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,OHKL            ,2023-06-19,E0018418    ,6136 GM             ,0157      ,ONDERHOUD KLEIN                                   ,e2 storing. pomp defect en gasblok nippel was afge,5227486.0,1.0,30400,2023-06-19
REM000090260    ,1129303191580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-06-19,OHGO,2011,berging boven,3.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,5227486.0,1.0,2023-02-02,AFGESLOTEN,lo00522388,REM000090260    ,1129303191580            ,OHKL            ,2023-06-19,E0018418    ,6136 GM             ,0157      ,ONDERHOUD KLEIN                                   ,e2 storing. pomp defect en gasblok nippel was afge,5227486.0,1.0,30400,2023-06-19
REM000090260    ,ZI00000675,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OH,2017,157-A ROIJEN HANDELSM,0.0,0.0,0.0,0.0,0.0,12M ,2022-07-18,4593268.0,1.0,2019-02-17,AFGESLOTEN,lo00522388,REM000090260    ,ZI00000675               ,OHGO            ,2019-10-17,E0018418    ,6136 GM             ,0157      , ONDERHOUD UITVOEREN                              ,157p                                              ,4593268.0,1.0,12700,2019-10-17
REM000090260    ,ZI00000675,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OH,2017,157-A ROIJEN HANDELSM,0.0,0.0,0.0,0.0,0.0,12M ,2022-07-18,4593268.0,1.0,2019-02-17,AFGESLOTEN,lo00522388,REM000090260    ,ZI00000675               ,OHGO            ,2019-10-17,E0018418    ,6136 GM             ,0157      , ONDERHOUD UITVOEREN                              ,157p                                              ,4593268.0,1.0,30400,2019-10-17
REM000090260    ,ZI00000676,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OH,2017,157-B PRONK ERGO,1.0,1.0,2.0,2.0,1.0,12M ,2020-11-05,4751465.0,1.0,2020-03-17,AFGESLOTEN,lo00522388,REM000090260    ,ZI00000676               ,ST              ,2020-03-17,E0018418    ,6136 GM             ,0157      ,"GEEN WW + CV, GEGEVENS CONTROLEREN LUKT NIET WORDT",wisselaar is uitgebrand. mail naar beheer gestuurd,4751465.0,1.0,21380,2020-03-17
REM000090260    ,ZI00000676,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OH,2017,157-B PRONK ERGO,1.0,1.0,2.0,2.0,1.0,12M ,2020-11-05,4745133.0,1.0,2020-02-21,AFGESLOTEN,lo00522388,REM000090260    ,ZI00000676               ,OHGO            ,2020-11-05,E0018418    ,6136 GM             ,0157      , ONDERHOUD UITVOEREN                              ,wijziging toestel gegevens  doorgegeven           ,4745133.0,1.0,30400,2020-11-05
REM000090260    ,ZI00000676,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OH,2017,157-B PRONK ERGO,1.0,1.0,2.0,2.0,1.0,12M ,2020-11-05,4996673.0,1.0,2021-11-11,AFGESLOTEN,lo00522388,REM000090260    ,ZI00000676               ,OHKL            ,2021-11-17,E0018418    ,6136 GM             ,0157      ,"MELDEN BIJ RECEPTIE, EVENTUEEL VRAGEN NAAR GABY,  ",is nieuw toestel en pand wordt verbouwd komend jaa,4996673.0,1.0,30600,2021-11-17
REM000090260    ,ZI00000676,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OH,2017,157-B PRONK ERGO,1.0,1.0,2.0,2.0,1.0,12M ,2020-11-05,5273936.0,1.0,2023-06-21,AFGESLOTEN,lo00522388,REM000090260    ,ZI00000676               ,OHGO            ,2023-07-25,E0018418    ,6136 GM             ,0157      ,LET OP! BIJ NT MELDEN BIJ RECEPTIE! ONDERHOUD     ,of verkeerde locatie of niet aanwezig             ,5273936.0,1.0,30000,2023-07-25
REM000090260    ,1320007737060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50158205    ,P,ESSENT STANDAARD              ,NIEUWENHAGERHEIDESTRAAT 68-E            ,6374 EC             ,LANDGRAAF                               ,0068-E    ,2023-03-15,OHGO,2013,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-15,5189212.0,1.0,2023-01-13,AFGESLOTEN,lo00340225,REM000090260    ,1320007737060            ,OHKL            ,2023-03-15,50158205    ,6374 EC             ,0068-E    ,"ONDERHOUD KLEIN, GEEN ZIEKEN, VVV                 ",reduceerventiel is te adviseren.                  ,5189212.0,1.0,24700,2023-03-15
REM000090260    ,1320007737060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50158205    ,P,ESSENT STANDAARD              ,NIEUWENHAGERHEIDESTRAAT 68-E            ,6374 EC             ,LANDGRAAF                               ,0068-E    ,2023-03-15,OHGO,2013,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-15,5189212.0,1.0,2023-01-13,AFGESLOTEN,lo00340225,REM000090260    ,1320007737060            ,OHKL            ,2023-03-15,50158205    ,6374 EC             ,0068-E    ,"ONDERHOUD KLEIN, GEEN ZIEKEN, VVV                 ",reduceerventiel is te adviseren.                  ,5189212.0,1.0,30400,2023-03-15
REM000090260    ,1320007737060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50158205    ,P,ESSENT STANDAARD              ,NIEUWENHAGERHEIDESTRAAT 68-E            ,6374 EC             ,LANDGRAAF                               ,0068-E    ,2023-03-15,OHGO,2013,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-15,5189212.0,1.0,2023-01-13,AFGESLOTEN,lo00340225,REM000090260    ,1320007737060            ,OHKL            ,2023-03-15,50158205    ,6374 EC             ,0068-E    ,"ONDERHOUD KLEIN, GEEN ZIEKEN, VVV                 ",reduceerventiel is te adviseren.                  ,5189212.0,1.0,71000,2023-03-15
REM000090260    ,16084413445400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50173618    ,P,ESSENT STANDAARD              ,KERKSTRAAT 27                           ,6137 SL             ,SITTARD                                 ,0027      ,2022-05-04,OHKL,2016,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-04,5174029.0,1.0,2022-12-11,AFGESLOTEN,lo00139231,REM000090260    ,16084413445400           ,ST              ,2022-12-11,50173618    ,6137 SL             ,0027      ,STORING wederom code E4 06-21213181               ,oude gasblok teruggezet.                          ,5174029.0,1.0,14341,2022-12-11
REM000090260    ,16084413445400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50173618    ,P,ESSENT STANDAARD              ,KERKSTRAAT 27                           ,6137 SL             ,SITTARD                                 ,0027      ,2022-05-04,OHKL,2016,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-04,5174029.0,1.0,2022-12-11,AFGESLOTEN,lo00139231,REM000090260    ,16084413445400           ,ST              ,2022-12-11,50173618    ,6137 SL             ,0027      ,STORING wederom code E4 06-21213181               ,oude gasblok teruggezet.                          ,5174029.0,1.0,14341,2022-12-11
REM000090260    ,16084413445400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50173618    ,P,ESSENT STANDAARD              ,KERKSTRAAT 27                           ,6137 SL             ,SITTARD                                 ,0027      ,2022-05-04,OHKL,2016,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-04,5174029.0,1.0,2022-12-11,AFGESLOTEN,lo00139231,REM000090260    ,16084413445400           ,ST              ,2022-12-11,50173618    ,6137 SL             ,0027      ,STORING wederom code E4 06-21213181               ,oude gasblok teruggezet.                          ,5174029.0,1.0,71000,2022-12-11
REM000090260    ,16084413445400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50173618    ,P,ESSENT STANDAARD              ,KERKSTRAAT 27                           ,6137 SL             ,SITTARD                                 ,0027      ,2022-05-04,OHKL,2016,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-04,5174029.0,1.0,2022-12-11,AFGESLOTEN,lo00139231,REM000090260    ,16084413445400           ,ST              ,2022-12-11,50173618    ,6137 SL             ,0027      ,STORING wederom code E4 06-21213181               ,oude gasblok teruggezet.                          ,5174029.0,1.0,71000,2022-12-11
REM000090260    ,16084413445400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50173618    ,P,ESSENT STANDAARD              ,KERKSTRAAT 27                           ,6137 SL             ,SITTARD                                 ,0027      ,2022-05-04,OHKL,2016,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-04,5174029.0,1.0,2022-12-11,AFGESLOTEN,lo00139231,REM000090260    ,16084413445400           ,ST              ,2022-12-11,50173618    ,6137 SL             ,0027      ,STORING wederom code E4 06-21213181               ,oude gasblok teruggezet.                          ,5174029.0,2.0,15641,2022-12-12
REM000090260    ,16084413445400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50173618    ,P,ESSENT STANDAARD              ,KERKSTRAAT 27                           ,6137 SL             ,SITTARD                                 ,0027      ,2022-05-04,OHKL,2016,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-04,5174029.0,1.0,2022-12-11,AFGESLOTEN,lo00139231,REM000090260    ,16084413445400           ,ST              ,2022-12-11,50173618    ,6137 SL             ,0027      ,STORING wederom code E4 06-21213181               ,oude gasblok teruggezet.                          ,5174029.0,2.0,15641,2022-12-12
REM000090260    ,16084413445400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50173618    ,P,ESSENT STANDAARD              ,KERKSTRAAT 27                           ,6137 SL             ,SITTARD                                 ,0027      ,2022-05-04,OHKL,2016,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-04,5243602.0,1.0,2023-02-08,AFGESLOTEN,lo00139231,REM000090260    ,16084413445400           ,ST              ,2023-02-10,50173618    ,6137 SL             ,0027      ,"KETEL BLIJFT OP STCODE E4 VALLEN, RESET HELPT     ",aardingsproblemen.                                ,5243602.0,1.0,32100,2023-02-10
REM000090260    ,16084413445400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50173618    ,P,ESSENT STANDAARD              ,KERKSTRAAT 27                           ,6137 SL             ,SITTARD                                 ,0027      ,2022-05-04,OHKL,2016,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-05-04,5243602.0,1.0,2023-02-08,AFGESLOTEN,lo00139231,REM000090260    ,16084413445400           ,ST              ,2023-02-10,50173618    ,6137 SL             ,0027      ,"KETEL BLIJFT OP STCODE E4 VALLEN, RESET HELPT     ",aardingsproblemen.                                ,5243602.0,1.0,71000,2023-02-10
REM000090260    ,0904194554680076255091914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50159923    ,P,ESSENT STANDAARD              ,DE GOUDEN LEEUW 118                     ,5801 BX             ,VENRAY                                  ,0118      ,2023-07-04,OHKL,2019,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2023-07-04,5282479.0,1.0,2023-08-02,AFGESLOTEN,lo00242112,REM000090260    ,0904194554680076255091914,ST              ,2023-08-04,50159923    ,5801 BX             ,0118      ,TIJDENS OH IS BLAUWE RING VV VAN RGA/LTV IVM      ,Tijdelijk opgelost                                ,5282479.0,1.0,32100,2023-08-04
REM000090260    ,0904194554680076255091914,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50159923    ,P,ESSENT STANDAARD              ,DE GOUDEN LEEUW 118                     ,5801 BX             ,VENRAY                                  ,0118      ,2023-07-04,OHKL,2019,BERGING,1.0,1.0,1.0,2.0,1.0,24M ,2023-07-04,5282479.0,1.0,2023-08-02,AFGESLOTEN,lo00242112,REM000090260    ,0904194554680076255091914,ST              ,2023-08-04,50159923    ,5801 BX             ,0118      ,TIJDENS OH IS BLAUWE RING VV VAN RGA/LTV IVM      ,Tijdelijk opgelost                                ,5282479.0,1.0,35000,2023-08-04
REM000090260    ,814304725440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 11                       ,6171 PL             ,STEIN LB                                ,0011      ,2023-07-17,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-17,5010200.0,1.0,2021-12-20,AFGESLOTEN,lo01010949,REM000090260    ,814304725440             ,ST              ,2021-12-20,E0018712    ,6171 PL             ,0011      ,"VALT STEEDS OP ST.CODE E2, OP THERMOSTAAT F2,     ",radiatorkranen stonden dicht                      ,5010200.0,1.0,24700,2021-12-20
REM000090260    ,814304725440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 11                       ,6171 PL             ,STEIN LB                                ,0011      ,2023-07-17,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-17,5010200.0,1.0,2021-12-20,AFGESLOTEN,lo01010949,REM000090260    ,814304725440             ,ST              ,2021-12-20,E0018712    ,6171 PL             ,0011      ,"VALT STEEDS OP ST.CODE E2, OP THERMOSTAAT F2,     ",radiatorkranen stonden dicht                      ,5010200.0,1.0,27022,2021-12-20
REM000090260    ,814304725440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,CROSTOLOSTRAAT 11                       ,6171 PL             ,STEIN LB                                ,0011      ,2023-07-17,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-17,5025352.0,1.0,2022-01-06,AFGESLOTEN,lo01010949,REM000090260    ,814304725440             ,ST              ,2022-01-06,E0018712    ,6171 PL             ,0011      ,"GEEN WW EN CV, CODE F2, RESET HELPT VOOR KORTE    ",weerstand ntc niet goed.                          ,5025352.0,1.0,20341,2022-01-06
REM000090260    ,ZI00000766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 31                  ,6171 PN             ,STEIN LB                                ,0031      ,2023-08-07,OHKL,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-07,4616980.0,1.0,2019-03-20,AFGESLOTEN,lo00033523,REM000090260    ,ZI00000766               ,ST              ,2019-03-21,E0018712    ,6171 PN             ,0031      ,"B AM 30 MIN VTV WEL0631976002, CV, WATER DUURT    ",alles werkte goed.                                ,4616980.0,1.0,25300,2019-03-21
REM000090260    ,ZI00000766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 31                  ,6171 PN             ,STEIN LB                                ,0031      ,2023-08-07,OHKL,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-07,4616980.0,1.0,2019-03-20,AFGESLOTEN,lo00033523,REM000090260    ,ZI00000766               ,ST              ,2019-03-21,E0018712    ,6171 PN             ,0031      ,"B AM 30 MIN VTV WEL0631976002, CV, WATER DUURT    ",alles werkte goed.                                ,4616980.0,1.0,27100,2019-03-21
REM000090260    ,ZI00000766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 31                  ,6171 PN             ,STEIN LB                                ,0031      ,2023-08-07,OHKL,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-07,4616980.0,1.0,2019-03-20,AFGESLOTEN,lo00033523,REM000090260    ,ZI00000766               ,ST              ,2019-03-21,E0018712    ,6171 PN             ,0031      ,"B AM 30 MIN VTV WEL0631976002, CV, WATER DUURT    ",alles werkte goed.                                ,4616980.0,1.0,71000,2019-03-21
REM000090260    ,ZI00000766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 31                  ,6171 PN             ,STEIN LB                                ,0031      ,2023-08-07,OHKL,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-07,4685842.0,1.0,2019-09-16,AFGESLOTEN,lo00033523,REM000090260    ,ZI00000766               ,ST              ,2019-09-18,E0018712    ,6171 PN             ,0031      ,"WEL WW, STORINGSCODE E4 ( Meer dan 5 startpogingen",klant heeft toestel maar 1x hoeven te resetten sto,4685842.0,1.0,16022,2019-09-18
REM000090260    ,ZI00000766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 31                  ,6171 PN             ,STEIN LB                                ,0031      ,2023-08-07,OHKL,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-07,4685842.0,1.0,2019-09-16,AFGESLOTEN,lo00033523,REM000090260    ,ZI00000766               ,ST              ,2019-09-18,E0018712    ,6171 PN             ,0031      ,"WEL WW, STORINGSCODE E4 ( Meer dan 5 startpogingen",klant heeft toestel maar 1x hoeven te resetten sto,4685842.0,1.0,27400,2019-09-18
REM000090260    ,ZI00000766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 31                  ,6171 PN             ,STEIN LB                                ,0031      ,2023-08-07,OHKL,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-07,4907116.0,1.0,2021-01-17,AFGESLOTEN,lo00033523,REM000090260    ,ZI00000766               ,OHKL            ,2021-08-30,E0018712    ,6171 PN             ,0031      ,ONDERHOUD UITVOEREN                               ,"gasdruk zakt te laag, enexis komt hiervoor        ",4907116.0,1.0,24800,2021-09-24
REM000090260    ,ZI00000766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 31                  ,6171 PN             ,STEIN LB                                ,0031      ,2023-08-07,OHKL,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-07,4907116.0,1.0,2021-01-17,AFGESLOTEN,lo00033523,REM000090260    ,ZI00000766               ,OHKL            ,2021-08-30,E0018712    ,6171 PN             ,0031      ,ONDERHOUD UITVOEREN                               ,"gasdruk zakt te laag, enexis komt hiervoor        ",4907116.0,1.0,30400,2021-09-24
REM000090260    ,ZI00000766,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z345      ,E0018712    ,Z,ZAAM WONEN ALL IN 1X/ 2 JR OH ,VAN DER MARCKSTRAAT 31                  ,6171 PN             ,STEIN LB                                ,0031      ,2023-08-07,OHKL,2017,SLAAPKAMER,1.0,1.0,1.0,1.0,2.0,24M ,2023-08-07,4907116.0,1.0,2021-01-17,AFGESLOTEN,lo00033523,REM000090260    ,ZI00000766               ,OHKL            ,2021-08-30,E0018712    ,6171 PN             ,0031      ,ONDERHOUD UITVOEREN                               ,"gasdruk zakt te laag, enexis komt hiervoor        ",4907116.0,1.0,71000,2021-09-24
REM000090260    ,2112726390400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157108    ,P,ESSENT STANDAARD              ,BURGEMEESTER LEMMENSSTR 244             ,6163 JT             ,GELEEN                                  ,0244      ,2023-02-27,OHGO,2004,begane grond,1.0,1.0,2.0,2.0,1.0,24M ,2023-02-27,4948344.0,1.0,2021-06-10,AFGESLOTEN,lo00290350,REM000090260    ,2112726390400            ,ST              ,2021-06-11,50157108    ,6163 JT             ,0244      ,CV VALT STEEDS UIT/GEEN CORONA/VVV                ,oude ntc's 2 weken bewaren                        ,4948344.0,1.0,20371,2021-06-11
REM000090260    ,2112726390400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157108    ,P,ESSENT STANDAARD              ,BURGEMEESTER LEMMENSSTR 244             ,6163 JT             ,GELEEN                                  ,0244      ,2023-02-27,OHGO,2004,begane grond,1.0,1.0,2.0,2.0,1.0,24M ,2023-02-27,4948344.0,1.0,2021-06-10,AFGESLOTEN,lo00290350,REM000090260    ,2112726390400            ,ST              ,2021-06-11,50157108    ,6163 JT             ,0244      ,CV VALT STEEDS UIT/GEEN CORONA/VVV                ,oude ntc's 2 weken bewaren                        ,4948344.0,1.0,24700,2021-06-11
REM000090260    ,2112726390400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157108    ,P,ESSENT STANDAARD              ,BURGEMEESTER LEMMENSSTR 244             ,6163 JT             ,GELEEN                                  ,0244      ,2023-02-27,OHGO,2004,begane grond,1.0,1.0,2.0,2.0,1.0,24M ,2023-02-27,4948526.0,1.0,2021-06-11,AFGESLOTEN,lo00290350,REM000090260    ,2112726390400            ,ST              ,2021-06-11,50157108    ,6163 JT             ,0244      ,"CV VALT STEEDS UIT, GEEN ST CODE, WATERDRUK       ",branderautomaat  moet vervangen  klant wi een nieu,4948526.0,1.0,10099,2021-06-11
REM000090260    ,2112726390400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157108    ,P,ESSENT STANDAARD              ,BURGEMEESTER LEMMENSSTR 244             ,6163 JT             ,GELEEN                                  ,0244      ,2023-02-27,OHGO,2004,begane grond,1.0,1.0,2.0,2.0,1.0,24M ,2023-02-27,4948526.0,1.0,2021-06-11,AFGESLOTEN,lo00290350,REM000090260    ,2112726390400            ,ST              ,2021-06-11,50157108    ,6163 JT             ,0244      ,"CV VALT STEEDS UIT, GEEN ST CODE, WATERDRUK       ",branderautomaat  moet vervangen  klant wi een nieu,4948526.0,1.0,40200,2021-06-11
REM000090295    ,1710916019310,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1205      ,50157962    ,P,ESSENT BUDGET                 ,PIETERSTR 59                            ,6166 AP             ,GELEEN                                  ,0059      ,2023-07-20,OHKL,2017,TOILETRUIMTE,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-20,5192338.0,1.0,2023-01-13,AFGESLOTEN,lo00080650,REM000090295    ,1710916019310            ,OHGO            ,2023-07-20,50157962    ,6166 AP             ,0059      ,"OHGO, VVV                                         ",iom klant slang aangekoppeld laten                ,5192338.0,1.0,30500,2023-07-20
REM000090259    ,1532912768310,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50190799    ,P,ESSENT STANDAARD              ,STOKROOSSTRAAT 7                        ,6163 TW             ,GELEEN                                  ,0007      ,2020-01-23,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2020-01-23,4647492.0,1.0,2019-06-14,AFGESLOTEN,lo00076457,REM000090259    ,1532912768310            ,OHKL            ,2020-01-23,50128108    ,6163 TW             ,0007      , ONDERHOUD UITVOEREN                              ,thermostaatjraan douche defect                    ,4647492.0,1.0,25200,2020-01-23
REM000090259    ,1532912768310,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50190799    ,P,ESSENT STANDAARD              ,STOKROOSSTRAAT 7                        ,6163 TW             ,GELEEN                                  ,0007      ,2020-01-23,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2020-01-23,4647492.0,1.0,2019-06-14,AFGESLOTEN,lo00076457,REM000090259    ,1532912768310            ,OHKL            ,2020-01-23,50128108    ,6163 TW             ,0007      , ONDERHOUD UITVOEREN                              ,thermostaatjraan douche defect                    ,4647492.0,1.0,30400,2020-01-23
REM007625510    ,ZI00000006,REMEHA         ,REMEHA HRC AVANTA 35C CW4 A                       ,3100      ,50002716    ,P,COMFORT PLUS                  ,GANK 32                                 ,6374 NM             ,LANDGRAAF                               ,0032      ,2023-05-01,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-01,4844196.0,1.0,2020-11-27,AFGESLOTEN,lo00341674,REM007625510    ,ZI00000006               ,ST              ,2020-11-27,50002716    ,6374 NM             ,0032      ,LEKKAGE UIT TOESTEL. IN BODEM MANTEL STAAT WATER. ,Uitleg gegeven omtrent het gebruikelijke vulsystee,4844196.0,1.0,12700,2020-11-27
REM007625510    ,ZI00000006,REMEHA         ,REMEHA HRC AVANTA 35C CW4 A                       ,3100      ,50002716    ,P,COMFORT PLUS                  ,GANK 32                                 ,6374 NM             ,LANDGRAAF                               ,0032      ,2023-05-01,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-01,4844196.0,1.0,2020-11-27,AFGESLOTEN,lo00341674,REM007625510    ,ZI00000006               ,ST              ,2020-11-27,50002716    ,6374 NM             ,0032      ,LEKKAGE UIT TOESTEL. IN BODEM MANTEL STAAT WATER. ,Uitleg gegeven omtrent het gebruikelijke vulsystee,4844196.0,1.0,12700,2020-11-27
REM007625510    ,ZI00000006,REMEHA         ,REMEHA HRC AVANTA 35C CW4 A                       ,3100      ,50002716    ,P,COMFORT PLUS                  ,GANK 32                                 ,6374 NM             ,LANDGRAAF                               ,0032      ,2023-05-01,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-01,4844196.0,1.0,2020-11-27,AFGESLOTEN,lo00341674,REM007625510    ,ZI00000006               ,ST              ,2020-11-27,50002716    ,6374 NM             ,0032      ,LEKKAGE UIT TOESTEL. IN BODEM MANTEL STAAT WATER. ,Uitleg gegeven omtrent het gebruikelijke vulsystee,4844196.0,1.0,22141,2020-11-27
REM007625510    ,ZI00000006,REMEHA         ,REMEHA HRC AVANTA 35C CW4 A                       ,3100      ,50002716    ,P,COMFORT PLUS                  ,GANK 32                                 ,6374 NM             ,LANDGRAAF                               ,0032      ,2023-05-01,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-01,4844196.0,1.0,2020-11-27,AFGESLOTEN,lo00341674,REM007625510    ,ZI00000006               ,ST              ,2020-11-27,50002716    ,6374 NM             ,0032      ,LEKKAGE UIT TOESTEL. IN BODEM MANTEL STAAT WATER. ,Uitleg gegeven omtrent het gebruikelijke vulsystee,4844196.0,1.0,22141,2020-11-27
REM007625510    ,ZI00000006,REMEHA         ,REMEHA HRC AVANTA 35C CW4 A                       ,3100      ,50002716    ,P,COMFORT PLUS                  ,GANK 32                                 ,6374 NM             ,LANDGRAAF                               ,0032      ,2023-05-01,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-01,4844196.0,1.0,2020-11-27,AFGESLOTEN,lo00341674,REM007625510    ,ZI00000006               ,ST              ,2020-11-27,50002716    ,6374 NM             ,0032      ,LEKKAGE UIT TOESTEL. IN BODEM MANTEL STAAT WATER. ,Uitleg gegeven omtrent het gebruikelijke vulsystee,4844196.0,1.0,24700,2020-11-27
REM007625510    ,ZI00000006,REMEHA         ,REMEHA HRC AVANTA 35C CW4 A                       ,3100      ,50002716    ,P,COMFORT PLUS                  ,GANK 32                                 ,6374 NM             ,LANDGRAAF                               ,0032      ,2023-05-01,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-01,4844196.0,1.0,2020-11-27,AFGESLOTEN,lo00341674,REM007625510    ,ZI00000006               ,ST              ,2020-11-27,50002716    ,6374 NM             ,0032      ,LEKKAGE UIT TOESTEL. IN BODEM MANTEL STAAT WATER. ,Uitleg gegeven omtrent het gebruikelijke vulsystee,4844196.0,1.0,24700,2020-11-27
REM007625510    ,ZI00000006,REMEHA         ,REMEHA HRC AVANTA 35C CW4 A                       ,3100      ,50002716    ,P,COMFORT PLUS                  ,GANK 32                                 ,6374 NM             ,LANDGRAAF                               ,0032      ,2023-05-01,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-01,4844196.0,1.0,2020-11-27,AFGESLOTEN,lo00341674,REM007625510    ,ZI00000006               ,ST              ,2020-11-27,50002716    ,6374 NM             ,0032      ,LEKKAGE UIT TOESTEL. IN BODEM MANTEL STAAT WATER. ,Uitleg gegeven omtrent het gebruikelijke vulsystee,4844196.0,1.0,26441,2020-11-27
REM007625510    ,ZI00000006,REMEHA         ,REMEHA HRC AVANTA 35C CW4 A                       ,3100      ,50002716    ,P,COMFORT PLUS                  ,GANK 32                                 ,6374 NM             ,LANDGRAAF                               ,0032      ,2023-05-01,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-01,4844196.0,1.0,2020-11-27,AFGESLOTEN,lo00341674,REM007625510    ,ZI00000006               ,ST              ,2020-11-27,50002716    ,6374 NM             ,0032      ,LEKKAGE UIT TOESTEL. IN BODEM MANTEL STAAT WATER. ,Uitleg gegeven omtrent het gebruikelijke vulsystee,4844196.0,1.0,26441,2020-11-27
REM007625506    ,1827819698420,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 166                          ,5931 NN             ,TEGELEN                                 ,0166      ,2022-09-09,OHKL,2018,berghok,1.0,1.0,1.0,1.0,1.0,24M ,2022-09-09,5262676.0,1.0,2023-04-25,AFGESLOTEN,lo00205845,REM007625506    ,1827819698420            ,ST              ,2023-04-26,E0018947    ,5931 NN             ,0166      ,AUT ONTLUCHTER VV                                 ,Automatische onluchter vervangen. instructie modul,5262676.0,1.0,22141,2023-04-26
REM007625506    ,1829919869380,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 86                           ,5931 NN             ,TEGELEN                                 ,0086      ,2022-10-06,OHKL,2018,METERKAST GANG,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-06,5218442.0,1.0,2023-02-01,AFGESLOTEN,lo00205803,REM007625506    ,1829919869380            ,ST              ,2023-02-03,E0018947    ,5931 NN             ,0086      ," MWW  GEEN KALK, NWE KRANEN GEPLAATST VVV GEEN    ",thermostaatkraan in douche zorgt voor bijmenging. ,5218442.0,1.0,27400,2023-02-03
REM007625506    ,1830219886660,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 160                          ,5931 NN             ,TEGELEN                                 ,0160      ,2022-11-02,OHKL,2018,Gang,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4771769.0,1.0,2020-03-13,WOO       ,lo00205842,REM007625506    ,1830219886660            ,OHKL            ,2020-08-03,E0018947    ,5931 NN             ,0160      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, GEEN RISICOGROEP",gasblok vervangen ivm co                          ,4771769.0,1.0,23454,2020-08-03
REM007625506    ,1830219886660,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 160                          ,5931 NN             ,TEGELEN                                 ,0160      ,2022-11-02,OHKL,2018,Gang,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4771769.0,1.0,2020-03-13,WOO       ,lo00205842,REM007625506    ,1830219886660            ,OHKL            ,2020-08-03,E0018947    ,5931 NN             ,0160      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, GEEN RISICOGROEP",gasblok vervangen ivm co                          ,4771769.0,1.0,30500,2020-08-03
REM007625506    ,1830219886660,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,Z320      ,E0018947    ,Z,ZAKELIJK COMFORT ALL-IN       ,KERKSTRAAT 160                          ,5931 NN             ,TEGELEN                                 ,0160      ,2022-11-02,OHKL,2018,Gang,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-02,4771769.0,1.0,2020-03-13,WOO       ,lo00205842,REM007625506    ,1830219886660            ,OHKL            ,2020-08-03,E0018947    ,5931 NN             ,0160      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, GEEN RISICOGROEP",gasblok vervangen ivm co                          ,4771769.0,1.0,32100,2020-08-03
REM000090260    ,081680485910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50052754    ,P,COMFORT PLUS                  ,AUGUSTUSHOF 8                           ,6215 EX             ,MAASTRICHT                              ,0008      ,2022-06-28,OHKL,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-06-28,5166609.0,1.0,2022-11-19,AFGESLOTEN,lo00478806,REM000090260    ,081680485910             ,ST              ,2022-11-19,50052754    ,6215 EX             ,0008      ,"Lekkage boven de ketel, daardoor geen verwarming. ",verschil doorberekenen ivm csp contract           ,5166609.0,1.0,15641,2022-11-19
REM000090260    ,081680485910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50052754    ,P,COMFORT PLUS                  ,AUGUSTUSHOF 8                           ,6215 EX             ,MAASTRICHT                              ,0008      ,2022-06-28,OHKL,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-06-28,5166609.0,1.0,2022-11-19,AFGESLOTEN,lo00478806,REM000090260    ,081680485910             ,ST              ,2022-11-19,50052754    ,6215 EX             ,0008      ,"Lekkage boven de ketel, daardoor geen verwarming. ",verschil doorberekenen ivm csp contract           ,5166609.0,1.0,15641,2022-11-19
REM000090260    ,081680485910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50052754    ,P,COMFORT PLUS                  ,AUGUSTUSHOF 8                           ,6215 EX             ,MAASTRICHT                              ,0008      ,2022-06-28,OHKL,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-06-28,5166609.0,1.0,2022-11-19,AFGESLOTEN,lo00478806,REM000090260    ,081680485910             ,ST              ,2022-11-19,50052754    ,6215 EX             ,0008      ,"Lekkage boven de ketel, daardoor geen verwarming. ",verschil doorberekenen ivm csp contract           ,5166609.0,1.0,31500,2022-11-19
REM000090260    ,081680485910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50052754    ,P,COMFORT PLUS                  ,AUGUSTUSHOF 8                           ,6215 EX             ,MAASTRICHT                              ,0008      ,2022-06-28,OHKL,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-06-28,5166609.0,1.0,2022-11-19,AFGESLOTEN,lo00478806,REM000090260    ,081680485910             ,ST              ,2022-11-19,50052754    ,6215 EX             ,0008      ,"Lekkage boven de ketel, daardoor geen verwarming. ",verschil doorberekenen ivm csp contract           ,5166609.0,1.0,31500,2022-11-19
REM000000042    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-A                         ,6041 KC             ,ROERMOND                                ,0024-A    ,2022-11-08,OHKL,2007,WASHOK,3.0,1.0,4.0,2.0,2.0,24M ,2022-11-08,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,22181,2021-10-05
REM000000042    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-A                         ,6041 KC             ,ROERMOND                                ,0024-A    ,2022-11-08,OHKL,2007,WASHOK,3.0,1.0,4.0,2.0,2.0,24M ,2022-11-08,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,22181,2021-10-05
REM000000042    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-A                         ,6041 KC             ,ROERMOND                                ,0024-A    ,2022-11-08,OHKL,2007,WASHOK,3.0,1.0,4.0,2.0,2.0,24M ,2022-11-08,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,26441,2021-10-05
REM000000042    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-A                         ,6041 KC             ,ROERMOND                                ,0024-A    ,2022-11-08,OHKL,2007,WASHOK,3.0,1.0,4.0,2.0,2.0,24M ,2022-11-08,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,26441,2021-10-05
REM000000042    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-A                         ,6041 KC             ,ROERMOND                                ,0024-A    ,2022-11-08,OHKL,2007,WASHOK,3.0,1.0,4.0,2.0,2.0,24M ,2022-11-08,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,30000,2021-10-05
REM000000042    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-A                         ,6041 KC             ,ROERMOND                                ,0024-A    ,2022-11-08,OHKL,2007,WASHOK,3.0,1.0,4.0,2.0,2.0,24M ,2022-11-08,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,30000,2021-10-05
REM000000042    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-A                         ,6041 KC             ,ROERMOND                                ,0024-A    ,2022-11-08,OHKL,2007,WASHOK,3.0,1.0,4.0,2.0,2.0,24M ,2022-11-08,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,31800,2021-10-05
REM000000042    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-A                         ,6041 KC             ,ROERMOND                                ,0024-A    ,2022-11-08,OHKL,2007,WASHOK,3.0,1.0,4.0,2.0,2.0,24M ,2022-11-08,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,31800,2021-10-05
REM000000042    ,ZI00000052,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-B                         ,6041 KC             ,ROERMOND                                ,0024-B    ,2023-07-21,OHGO,2007,BERGHOKJE,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,4544191.0,1.0,2018-07-01,AFGESLOTEN,lo00479791,REM000000042    ,ZI00000052               ,OHKLST          ,2018-11-28,E0009359    ,6041 KC             ,0024-B    ,AT ONDERHOUD KLEIN LEKT CODE E4 EN GWW GCV        ,bij vervanging syfon dan oh. nu ook een gas storin,4544191.0,1.0,23470,2018-11-28
REM000000042    ,ZI00000052,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-B                         ,6041 KC             ,ROERMOND                                ,0024-B    ,2023-07-21,OHGO,2007,BERGHOKJE,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,4544191.0,1.0,2018-07-01,AFGESLOTEN,lo00479791,REM000000042    ,ZI00000052               ,OHKLST          ,2018-11-28,E0009359    ,6041 KC             ,0024-B    ,AT ONDERHOUD KLEIN LEKT CODE E4 EN GWW GCV        ,bij vervanging syfon dan oh. nu ook een gas storin,4544191.0,1.0,30000,2018-11-30
REM000000042    ,ZI00000052,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-B                         ,6041 KC             ,ROERMOND                                ,0024-B    ,2023-07-21,OHGO,2007,BERGHOKJE,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,4544191.0,1.0,2018-07-01,AFGESLOTEN,lo00479791,REM000000042    ,ZI00000052               ,OHKLST          ,2018-11-28,E0009359    ,6041 KC             ,0024-B    ,AT ONDERHOUD KLEIN LEKT CODE E4 EN GWW GCV        ,bij vervanging syfon dan oh. nu ook een gas storin,4544191.0,1.0,32100,2018-11-30
