Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000000042    ,ZI00000052,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-B                         ,6041 KC             ,ROERMOND                                ,0024-B    ,2023-07-21,OHGO,2007,BERGHOKJE,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,4630430.0,1.0,2019-05-06,AFGESLOTEN,lo00479791,REM000000042    ,ZI00000052               ,ST              ,2019-05-07,E0009359    ,6041 KC             ,0024-B    ,"AT GWW, WD TE LAAG, LEKKAGE UIT DE KETEL          ","wisselaar,moet worden vv                          ",4630430.0,1.0,32100,2019-05-07
REM000000042    ,ZI00000052,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-B                         ,6041 KC             ,ROERMOND                                ,0024-B    ,2023-07-21,OHGO,2007,BERGHOKJE,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,4630430.0,1.0,2019-05-06,AFGESLOTEN,lo00479791,REM000000042    ,ZI00000052               ,ST              ,2019-05-07,E0009359    ,6041 KC             ,0024-B    ,"AT GWW, WD TE LAAG, LEKKAGE UIT DE KETEL          ","wisselaar,moet worden vv                          ",4630430.0,2.0,21341,2019-05-08
REM000000042    ,ZI00000052,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-B                         ,6041 KC             ,ROERMOND                                ,0024-B    ,2023-07-21,OHGO,2007,BERGHOKJE,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,4630430.0,2.0,2019-05-07,AFGESLOTEN,lo00479791,REM000000042    ,ZI00000052               ,ST              ,2019-05-08,E0009359    ,6041 KC             ,0024-B    , FC STAAN LATEN WARMTEWISSELAAR VERV              ,mevrouw laat riool onder de cv ketel met een fatso,4630430.0,1.0,32100,2019-05-07
REM000000042    ,ZI00000052,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-B                         ,6041 KC             ,ROERMOND                                ,0024-B    ,2023-07-21,OHGO,2007,BERGHOKJE,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,4630430.0,2.0,2019-05-07,AFGESLOTEN,lo00479791,REM000000042    ,ZI00000052               ,ST              ,2019-05-08,E0009359    ,6041 KC             ,0024-B    , FC STAAN LATEN WARMTEWISSELAAR VERV              ,mevrouw laat riool onder de cv ketel met een fatso,4630430.0,2.0,21341,2019-05-08
REM000000042    ,ZI00000052,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-B                         ,6041 KC             ,ROERMOND                                ,0024-B    ,2023-07-21,OHGO,2007,BERGHOKJE,1.0,1.0,2.0,4.0,2.0,24M ,2023-07-21,4662494.0,1.0,2019-06-14,AFGESLOTEN,lo00479791,REM000000042    ,ZI00000052               ,OHGO            ,2019-08-29,E0009359    ,6041 KC             ,0024-B    , ONDERHOUD UITVOEREN                              ,DIT JAAR OH GEWEEST                               ,4662494.0,1.0,30000,2019-08-29
REM000000042    ,ZI00000053,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-C                         ,6041 KC             ,ROERMOND                                ,0024-C    ,2023-08-25,OHKL,2007,BERGHOKJE,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-25,4239876.0,1.0,2016-07-03,AFGESLOTEN,lo00479792,REM000000042    ,ZI00000053               ,OHGO            ,2019-11-13,E0009359    ,6041 KC             ,0024-C    ,ONDERHOUD GROOT                                   ,OH REEDS UITGEVOERD                               ,4239876.0,1.0,30000,2019-11-13
REM000000042    ,ZI00000053,REMEHA         ,REMEHA HRC AVANTA                                 ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 24-C                         ,6041 KC             ,ROERMOND                                ,0024-C    ,2023-08-25,OHKL,2007,BERGHOKJE,1.0,1.0,2.0,4.0,1.0,24M ,2023-08-25,4544192.0,1.0,2018-07-01,AFGESLOTEN,lo00479792,REM000000042    ,ZI00000053               ,OHGO            ,2019-11-13,E0009359    ,6041 KC             ,0024-C    ,ONDERHOUD GROOT                                   ,OH REEDS UITGEVOERD                               ,4544192.0,1.0,30000,2019-11-13
REM000090260    ,0914806722640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50054504    ,P,COMFORT PLUS                  ,CARTILSSTRAAT 10                        ,6367 DD             ,VOERENDAAL                              ,0010      ,2022-08-05,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-05,5138205.0,1.0,2022-08-04,AFGESLOTEN,lo00126054,REM000090260    ,0914806722640            ,ST              ,2022-08-05,50054504    ,6367 DD             ,0010      ," VALT UIT , KODE E13, BARDRUK 2  GEEN ZIEKEN      ",Let op ivm materiaal                              ,5138205.0,1.0,21341,2022-08-05
REM000090260    ,0914806722640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50054504    ,P,COMFORT PLUS                  ,CARTILSSTRAAT 10                        ,6367 DD             ,VOERENDAAL                              ,0010      ,2022-08-05,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-05,5138205.0,1.0,2022-08-04,AFGESLOTEN,lo00126054,REM000090260    ,0914806722640            ,ST              ,2022-08-05,50054504    ,6367 DD             ,0010      ," VALT UIT , KODE E13, BARDRUK 2  GEEN ZIEKEN      ",Let op ivm materiaal                              ,5138205.0,1.0,21341,2022-08-05
REM000090260    ,0914806722640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50054504    ,P,COMFORT PLUS                  ,CARTILSSTRAAT 10                        ,6367 DD             ,VOERENDAAL                              ,0010      ,2022-08-05,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-05,5138205.0,1.0,2022-08-04,AFGESLOTEN,lo00126054,REM000090260    ,0914806722640            ,ST              ,2022-08-05,50054504    ,6367 DD             ,0010      ," VALT UIT , KODE E13, BARDRUK 2  GEEN ZIEKEN      ",Let op ivm materiaal                              ,5138205.0,1.0,22141,2022-08-05
REM000090260    ,0914806722640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50054504    ,P,COMFORT PLUS                  ,CARTILSSTRAAT 10                        ,6367 DD             ,VOERENDAAL                              ,0010      ,2022-08-05,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-05,5138205.0,1.0,2022-08-04,AFGESLOTEN,lo00126054,REM000090260    ,0914806722640            ,ST              ,2022-08-05,50054504    ,6367 DD             ,0010      ," VALT UIT , KODE E13, BARDRUK 2  GEEN ZIEKEN      ",Let op ivm materiaal                              ,5138205.0,1.0,22141,2022-08-05
REM000090260    ,0914806722640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50054504    ,P,COMFORT PLUS                  ,CARTILSSTRAAT 10                        ,6367 DD             ,VOERENDAAL                              ,0010      ,2022-08-05,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-05,5138205.0,1.0,2022-08-04,AFGESLOTEN,lo00126054,REM000090260    ,0914806722640            ,ST              ,2022-08-05,50054504    ,6367 DD             ,0010      ," VALT UIT , KODE E13, BARDRUK 2  GEEN ZIEKEN      ",Let op ivm materiaal                              ,5138205.0,1.0,30500,2022-08-05
REM000090260    ,0914806722640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50054504    ,P,COMFORT PLUS                  ,CARTILSSTRAAT 10                        ,6367 DD             ,VOERENDAAL                              ,0010      ,2022-08-05,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-08-05,5138205.0,1.0,2022-08-04,AFGESLOTEN,lo00126054,REM000090260    ,0914806722640            ,ST              ,2022-08-05,50054504    ,6367 DD             ,0010      ," VALT UIT , KODE E13, BARDRUK 2  GEEN ZIEKEN      ",Let op ivm materiaal                              ,5138205.0,1.0,30500,2022-08-05
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,4735245.0,1.0,2020-02-05,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,OHGO            ,2020-05-20,50055466    ,6031 AR             ,0042      , ONDERHOUD UITVOEREN                              ,veiligheidssensor geplaatst                       ,4735245.0,1.0,12700,2020-05-20
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,4735245.0,1.0,2020-02-05,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,OHGO            ,2020-05-20,50055466    ,6031 AR             ,0042      , ONDERHOUD UITVOEREN                              ,veiligheidssensor geplaatst                       ,4735245.0,1.0,13143,2020-05-20
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,4735245.0,1.0,2020-02-05,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,OHGO            ,2020-05-20,50055466    ,6031 AR             ,0042      , ONDERHOUD UITVOEREN                              ,veiligheidssensor geplaatst                       ,4735245.0,1.0,17022,2020-05-20
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,4735245.0,1.0,2020-02-05,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,OHGO            ,2020-05-20,50055466    ,6031 AR             ,0042      , ONDERHOUD UITVOEREN                              ,veiligheidssensor geplaatst                       ,4735245.0,1.0,21343,2020-05-20
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,4735245.0,1.0,2020-02-05,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,OHGO            ,2020-05-20,50055466    ,6031 AR             ,0042      , ONDERHOUD UITVOEREN                              ,veiligheidssensor geplaatst                       ,4735245.0,1.0,21354,2020-05-20
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,4735245.0,1.0,2020-02-05,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,OHGO            ,2020-05-20,50055466    ,6031 AR             ,0042      , ONDERHOUD UITVOEREN                              ,veiligheidssensor geplaatst                       ,4735245.0,1.0,21359,2020-05-20
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,4735245.0,1.0,2020-02-05,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,OHGO            ,2020-05-20,50055466    ,6031 AR             ,0042      , ONDERHOUD UITVOEREN                              ,veiligheidssensor geplaatst                       ,4735245.0,1.0,23454,2020-05-20
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,4735245.0,1.0,2020-02-05,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,OHGO            ,2020-05-20,50055466    ,6031 AR             ,0042      , ONDERHOUD UITVOEREN                              ,veiligheidssensor geplaatst                       ,4735245.0,1.0,30500,2020-05-20
REM000090295    ,0928107448420,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50055466    ,P,COMFORT PLUS                  ,WILLEM I STRAAT 42                      ,6031 AR             ,NEDERWEERT                              ,0042      ,2022-02-08,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-08,5159072.0,1.0,2022-10-24,AFGESLOTEN,lo00369610,REM000090295    ,0928107448420            ,ST              ,2022-10-27,50055466    ,6031 AR             ,0042      ,B 30 MIN 0625485852 GEEN CV WEL WW WD 1.6 GERESET ,bedrading toestel en thermostaat gecontroleerd en ,5159072.0,1.0,18500,2022-10-27
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,4879349.0,1.0,2021-01-09,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,OHGO            ,2021-01-19,80018366    ,6221 TN             ,0052      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN                  ",bewoner wilt eerst een offerte voor uitbesteed wer,4879349.0,1.0,12700,2021-01-19
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,4879349.0,1.0,2021-01-09,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,OHGO            ,2021-01-19,80018366    ,6221 TN             ,0052      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN                  ",bewoner wilt eerst een offerte voor uitbesteed wer,4879349.0,1.0,30500,2021-01-19
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,4879349.0,1.0,2021-01-09,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,OHGO            ,2021-01-19,80018366    ,6221 TN             ,0052      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN                  ",bewoner wilt eerst een offerte voor uitbesteed wer,4879349.0,1.0,35000,2021-01-19
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5246863.0,1.0,2023-02-22,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,OHKL            ,2023-03-24,80018366    ,6221 TN             ,0052      ,ONDERHOUD KLEIN                                   ,bewo draagt zelf zorg voor rga/ltv                ,5246863.0,1.0,24700,2023-03-24
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5246863.0,1.0,2023-02-22,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,OHKL            ,2023-03-24,80018366    ,6221 TN             ,0052      ,ONDERHOUD KLEIN                                   ,bewo draagt zelf zorg voor rga/ltv                ,5246863.0,1.0,30400,2023-03-24
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5246863.0,1.0,2023-02-22,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,OHKL            ,2023-03-24,80018366    ,6221 TN             ,0052      ,ONDERHOUD KLEIN                                   ,bewo draagt zelf zorg voor rga/ltv                ,5246863.0,1.0,31500,2023-03-24
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5271875.0,1.0,2023-06-10,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,ST              ,2023-06-11,80018366    ,6221 TN             ,0052      ,GEEN WARM WATER                                   ,ltv open aangesloten en rga geribbeld dunwandig. k,5271875.0,1.0,14441,2023-06-11
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5271875.0,1.0,2023-06-10,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,ST              ,2023-06-11,80018366    ,6221 TN             ,0052      ,GEEN WARM WATER                                   ,ltv open aangesloten en rga geribbeld dunwandig. k,5271875.0,1.0,14441,2023-06-11
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5271875.0,1.0,2023-06-10,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,ST              ,2023-06-11,80018366    ,6221 TN             ,0052      ,GEEN WARM WATER                                   ,ltv open aangesloten en rga geribbeld dunwandig. k,5271875.0,1.0,21881,2023-06-11
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5271875.0,1.0,2023-06-10,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,ST              ,2023-06-11,80018366    ,6221 TN             ,0052      ,GEEN WARM WATER                                   ,ltv open aangesloten en rga geribbeld dunwandig. k,5271875.0,1.0,21881,2023-06-11
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5271875.0,1.0,2023-06-10,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,ST              ,2023-06-11,80018366    ,6221 TN             ,0052      ,GEEN WARM WATER                                   ,ltv open aangesloten en rga geribbeld dunwandig. k,5271875.0,1.0,23500,2023-06-11
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5271875.0,1.0,2023-06-10,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,ST              ,2023-06-11,80018366    ,6221 TN             ,0052      ,GEEN WARM WATER                                   ,ltv open aangesloten en rga geribbeld dunwandig. k,5271875.0,1.0,23500,2023-06-11
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5271875.0,1.0,2023-06-10,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,ST              ,2023-06-11,80018366    ,6221 TN             ,0052      ,GEEN WARM WATER                                   ,ltv open aangesloten en rga geribbeld dunwandig. k,5271875.0,1.0,24182,2023-06-11
REM000000042    ,1013002839770,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,80018366    ,P,COMFORT                       ,AALMOEZENIER ROUMENPLEIN 52             ,6221 TN             ,MAASTRICHT                              ,0052      ,2023-03-24,OHGO,2010,KELDER/CW6,1.0,1.0,5.0,3.0,1.0,24M ,2023-03-24,5271875.0,1.0,2023-06-10,AFGESLOTEN,lo00497290,REM000000042    ,1013002839770            ,ST              ,2023-06-11,80018366    ,6221 TN             ,0052      ,GEEN WARM WATER                                   ,ltv open aangesloten en rga geribbeld dunwandig. k,5271875.0,1.0,24182,2023-06-11
REM000090260    ,0929307532640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,KERKSTRAAT 99-B                         ,6441 BC             ,BRUNSSUM                                ,0099-B    ,2023-06-14,OHGO,2009,berging,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-14,4788217.0,1.0,2020-04-06,AFGESLOTEN,lo00481219,REM000090260    ,0929307532640            ,OHGO            ,2020-12-15,E0020136    ,6441 BC             ,0099-B    ,ONDERHOUD UITVOEREN                               ,niet bij de ketel gekomen ivb was machine en droge,4788217.0,1.0,30000,2020-12-15
REM000090260    ,221139975,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,BEXDELLESTRAAT 18                       ,6444 HD             ,BRUNSSUM                                ,0018      ,2023-05-04,OHGO,2009,BIJKEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-04,5220980.0,1.0,2023-02-02,AFGESLOTEN,lo00477233,REM000090260    ,221139975                ,OHGO            ,2023-05-04,E0020136    ,6444 HD             ,0018      ,ONDERHOUD GROOT                                   ,Nieuw geplaatst toestel                           ,5220980.0,1.0,12700,2023-05-04
REM000090260    ,221139975,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,BEXDELLESTRAAT 18                       ,6444 HD             ,BRUNSSUM                                ,0018      ,2023-05-04,OHGO,2009,BIJKEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-04,5220980.0,1.0,2023-02-02,AFGESLOTEN,lo00477233,REM000090260    ,221139975                ,OHGO            ,2023-05-04,E0020136    ,6444 HD             ,0018      ,ONDERHOUD GROOT                                   ,Nieuw geplaatst toestel                           ,5220980.0,1.0,30400,2023-05-04
REM000090260    ,221139975,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,BEXDELLESTRAAT 18                       ,6444 HD             ,BRUNSSUM                                ,0018      ,2023-05-04,OHGO,2009,BIJKEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-04,5300418.0,1.0,2023-10-20,AFGESLOTEN,lo00477233,REM000090260    ,221139975                ,ST              ,2023-10-23,E0020136    ,6444 HD             ,0018      , LEKT BOVENOP KETEL  WAARSCHIJNLIJK AUTOMATISCHE  ,rga dop vast gedraaien en adapter                 ,5300418.0,1.0,29580,2023-10-23
REM000090260    ,221139975,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,BEXDELLESTRAAT 18                       ,6444 HD             ,BRUNSSUM                                ,0018      ,2023-05-04,OHGO,2009,BIJKEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-04,5300973.0,1.0,2023-10-23,AFGESLOTEN,lo00477233,REM000090260    ,221139975                ,ST              ,2023-10-26,E0020136    ,6444 HD             ,0018      ,"LEKKAGE NIET VERHOLPEN, LEKT BOVENOP KETEL, VVV   ","fabrikant ingeschakeld, schijnbaar adapter rga ket",5300973.0,1.0,71000,2023-10-26
REM000090260    ,224637805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,FORTUNATUSSTRAAT 18                     ,6444 VE             ,BRUNSSUM                                ,0018      ,2023-06-19,OH,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-12,4826932.0,1.0,2020-10-02,WOO       ,lo00269722,REM000090260    ,224637805                ,OHMW            ,2020-10-06,E0020136    ,6444 VE             ,0018      ,ONDERDELEN VV IOV MARC                            ,gasleiding ZZ0000001219 BESTELLEN                 ,4826932.0,1.0,32100,2020-10-06
REM000090260    ,224637805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,FORTUNATUSSTRAAT 18                     ,6444 VE             ,BRUNSSUM                                ,0018      ,2023-06-19,OH,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-12,5082882.0,1.0,2022-02-07,AFGESLOTEN,lo00269722,REM000090260    ,224637805                ,OHGO            ,2022-10-12,E0020136    ,6444 VE             ,0018      ,ONDERHOUD GROOT/VVV                               ,Alleen solo. Aangegeven dat geiser niet in contrac,5082882.0,1.0,30400,2022-10-12
REM000090260    ,224637805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,FORTUNATUSSTRAAT 18                     ,6444 VE             ,BRUNSSUM                                ,0018      ,2023-06-19,OH,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-12,5221521.0,1.0,2023-02-02,AFGESLOTEN,lo00269722,REM000090260    ,224637805                ,OHGO            ,2023-06-19,E0020136    ,6444 VE             ,0018      ,"ONDERHOUD GROOT, VVV                              ",bij aankomst hing er een nieuw toestel hiervan geg,5221521.0,1.0,30000,2023-06-19
REM000090260    ,224637805,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z332      ,E0020136    ,Z,WELLER ALL-IN/1X 2 JR OH      ,FORTUNATUSSTRAAT 18                     ,6444 VE             ,BRUNSSUM                                ,0018      ,2023-06-19,OH,2022,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-12,5221521.0,1.0,2023-02-02,AFGESLOTEN,lo00269722,REM000090260    ,224637805                ,OHGO            ,2023-06-19,E0020136    ,6444 VE             ,0018      ,"ONDERHOUD GROOT, VVV                              ",bij aankomst hing er een nieuw toestel hiervan geg,5221521.0,1.0,30600,2023-06-19
REM000090259    ,2480762895,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,80058617    ,P,COMFORT                       ,HAEGERHOFPLEIN 8                        ,6269 DR             ,MARGRATEN                               ,0008      ,2022-03-02,OHGO,2006,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-02,5051103.0,1.0,2022-01-18,AFGESLOTEN,lo00480179,REM000090259    ,2480762895               ,OHKL            ,2022-03-02,80058617    ,6269 DR             ,0008      ,ONDERHOUD KLEIN                                   ,"bypas defect, deze verwijderd en knie geplaatst.  ",5051103.0,1.0,30400,2022-03-02
REM000090260    ,ZI00000005,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,80018542    ,P,COMFORT                       ,TISCHBEINSTRAAT 25                      ,6221 XG             ,MAASTRICHT                              ,0025      ,2023-07-25,OHGO,2021,CV-HOK,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-25,4480808.0,1.0,2018-04-01,AFGESLOTEN,lo00429118,REM000000042    ,ZI00000005               ,OHKL            ,2019-03-08,50041030    ,6114 BH             ,0050      ,ONDERHOUD KLEIN                                   ,GEEN CONTRACT                                     ,4480808.0,1.0,30000,2019-03-08
REM000090260    ,ZI00000005,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,80018542    ,P,COMFORT                       ,TISCHBEINSTRAAT 25                      ,6221 XG             ,MAASTRICHT                              ,0025      ,2023-07-25,OHGO,2021,CV-HOK,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-25,5273277.0,1.0,2023-06-16,AFGESLOTEN,lo00497434,REM000090260    ,ZI00000005               ,OHKL            ,2023-07-25,80018542    ,6221 XG             ,0025      ," B. 30 MIN VTV 043... ONDERHOUD KLEIN, VVV COMBI  ","klant gaat RGA/LTV op z'n minst beugelen, beter vv",5273277.0,1.0,23500,2023-07-25
REM000090260    ,ZI00000005,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,80018542    ,P,COMFORT                       ,TISCHBEINSTRAAT 25                      ,6221 XG             ,MAASTRICHT                              ,0025      ,2023-07-25,OHGO,2021,CV-HOK,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-25,5273277.0,1.0,2023-06-16,AFGESLOTEN,lo00497434,REM000090260    ,ZI00000005               ,OHKL            ,2023-07-25,80018542    ,6221 XG             ,0025      ," B. 30 MIN VTV 043... ONDERHOUD KLEIN, VVV COMBI  ","klant gaat RGA/LTV op z'n minst beugelen, beter vv",5273277.0,1.0,24700,2023-07-25
REM000090260    ,ZI00000005,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,80018542    ,P,COMFORT                       ,TISCHBEINSTRAAT 25                      ,6221 XG             ,MAASTRICHT                              ,0025      ,2023-07-25,OHGO,2021,CV-HOK,1.0,1.0,2.0,4.0,1.0,24M ,2023-07-25,5273277.0,1.0,2023-06-16,AFGESLOTEN,lo00497434,REM000090260    ,ZI00000005               ,OHKL            ,2023-07-25,80018542    ,6221 XG             ,0025      ," B. 30 MIN VTV 043... ONDERHOUD KLEIN, VVV COMBI  ","klant gaat RGA/LTV op z'n minst beugelen, beter vv",5273277.0,1.0,30400,2023-07-25
REM000090295    ,2480763445,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,6100      ,80041603    ,P,HUUR CV 10 JAAR               ,ORLEANSPLEIN 18-A                       ,6217 LB             ,MAASTRICHT                              ,0018-A    ,2023-03-03,OH,2009,SLAAPKAMER,0.0,0.0,0.0,0.0,0.0,24M ,2019-10-11,4809751.0,1.0,2020-07-23,AFGESLOTEN,lo00495271,REM000090295    ,2480763445               ,ST              ,2020-07-24,80041603    ,6217 LB             ,0018-A    ,"BELLEN NAAR MOBIEL, GEEN DEURBEL AANWEZIG,        ",klant uitleg gegeven dat lekkage hersteld moet wor,4809751.0,1.0,12700,2020-07-24
REM000090295    ,2480763445,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,6100      ,80041603    ,P,HUUR CV 10 JAAR               ,ORLEANSPLEIN 18-A                       ,6217 LB             ,MAASTRICHT                              ,0018-A    ,2023-03-03,OH,2009,SLAAPKAMER,0.0,0.0,0.0,0.0,0.0,24M ,2019-10-11,4809751.0,1.0,2020-07-23,AFGESLOTEN,lo00495271,REM000090295    ,2480763445               ,ST              ,2020-07-24,80041603    ,6217 LB             ,0018-A    ,"BELLEN NAAR MOBIEL, GEEN DEURBEL AANWEZIG,        ",klant uitleg gegeven dat lekkage hersteld moet wor,4809751.0,1.0,16022,2020-07-24
REM000090295    ,2480763445,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,6100      ,80041603    ,P,HUUR CV 10 JAAR               ,ORLEANSPLEIN 18-A                       ,6217 LB             ,MAASTRICHT                              ,0018-A    ,2023-03-03,OH,2009,SLAAPKAMER,0.0,0.0,0.0,0.0,0.0,24M ,2019-10-11,4809751.0,1.0,2020-07-23,AFGESLOTEN,lo00495271,REM000090295    ,2480763445               ,ST              ,2020-07-24,80041603    ,6217 LB             ,0018-A    ,"BELLEN NAAR MOBIEL, GEEN DEURBEL AANWEZIG,        ",klant uitleg gegeven dat lekkage hersteld moet wor,4809751.0,1.0,26622,2020-07-24
REM000090295    ,2480763445,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,6100      ,80041603    ,P,HUUR CV 10 JAAR               ,ORLEANSPLEIN 18-A                       ,6217 LB             ,MAASTRICHT                              ,0018-A    ,2023-03-03,OH,2009,SLAAPKAMER,0.0,0.0,0.0,0.0,0.0,24M ,2019-10-11,4879350.0,1.0,2021-01-09,NT        ,lo00495271,REM000090295    ,2480763445               ,OHKL            ,2022-01-03,80041603    ,6217 LB             ,0018-A    ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",niet thuis                                        ,4879350.0,1.0,31000,2022-01-03
REM000090295    ,0927207370410,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50060630    ,P,COMFORT PLUS                  ,PLATANENDREEF 48                        ,6444 DD             ,BRUNSSUM                                ,0048      ,2023-03-30,OHKL,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-03-30,4620872.0,1.0,2019-04-02,AFGESLOTEN,lo00268762,REM000090295    ,0927207370410            ,ST              ,2019-04-04,50060630    ,6444 DD             ,0048      ,LC TUSSEN EN 3 EN 5 KETEL MAAKT EEN HARD BROMMEND ,lucht toevoer in de ketel zat niet goed op de vent,4620872.0,1.0,71000,2019-04-04
REM000090295    ,0927207370410,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50060630    ,P,COMFORT PLUS                  ,PLATANENDREEF 48                        ,6444 DD             ,BRUNSSUM                                ,0048      ,2023-03-30,OHKL,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-03-30,4765253.0,1.0,2020-03-13,AFGESLOTEN,lo00268762,REM000090295    ,0927207370410            ,OHKL            ,2020-11-27,50060630    ,6444 DD             ,0048      ,"ONDERHOUD UITVOEREN GEEN ZIEKEN, GEEN MONDKAPJE   ",NIEUWE CALL 2021 GEPAKT.                          ,4765253.0,1.0,30000,2021-01-11
REM000090295    ,0927207370410,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50060630    ,P,COMFORT PLUS                  ,PLATANENDREEF 48                        ,6444 DD             ,BRUNSSUM                                ,0048      ,2023-03-30,OHKL,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-03-30,5146006.0,1.0,2022-09-13,AFGESLOTEN,lo00268762,REM000090295    ,0927207370410            ,ST              ,2022-09-19,50060630    ,6444 DD             ,0048      ,B 30 MIN VTV 0612282727--CV KETEL EVENTUEEL LAGER ,"vloerverwarming duurt lang, temperaturen aangepast",5146006.0,1.0,15600,2022-09-19
REM000090260    ,1005608493160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060924    ,P,COMFORT PLUS                  ,ROTHKRANSLAAN 32                        ,6373 GT             ,LANDGRAAF                               ,0032      ,2022-05-27,OHGO,2010,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-27,4830248.0,2.0,2020-10-13,AFGESLOTEN,lo00337917,REM000090260    ,1005608493160            ,ST              ,2020-10-14,50060924    ,6373 GT             ,0032      ,"GCV GWW STCODE E13 , KRIJGT DEZE STORING NA HET   ",warmtewisselaar â‚¬513. of nw ketel .             ,4830248.0,1.0,19871,2020-10-13
REM000090260    ,1005608493160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060924    ,P,COMFORT PLUS                  ,ROTHKRANSLAAN 32                        ,6373 GT             ,LANDGRAAF                               ,0032      ,2022-05-27,OHGO,2010,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-27,4830248.0,2.0,2020-10-13,AFGESLOTEN,lo00337917,REM000090260    ,1005608493160            ,ST              ,2020-10-14,50060924    ,6373 GT             ,0032      ,"GCV GWW STCODE E13 , KRIJGT DEZE STORING NA HET   ",warmtewisselaar â‚¬513. of nw ketel .             ,4830248.0,1.0,19871,2020-10-13
REM000090260    ,1005608493160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060924    ,P,COMFORT PLUS                  ,ROTHKRANSLAAN 32                        ,6373 GT             ,LANDGRAAF                               ,0032      ,2022-05-27,OHGO,2010,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-27,4830248.0,2.0,2020-10-13,AFGESLOTEN,lo00337917,REM000090260    ,1005608493160            ,ST              ,2020-10-14,50060924    ,6373 GT             ,0032      ,"GCV GWW STCODE E13 , KRIJGT DEZE STORING NA HET   ",warmtewisselaar â‚¬513. of nw ketel .             ,4830248.0,1.0,22181,2020-10-13
REM000090260    ,1005608493160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060924    ,P,COMFORT PLUS                  ,ROTHKRANSLAAN 32                        ,6373 GT             ,LANDGRAAF                               ,0032      ,2022-05-27,OHGO,2010,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-27,4830248.0,2.0,2020-10-13,AFGESLOTEN,lo00337917,REM000090260    ,1005608493160            ,ST              ,2020-10-14,50060924    ,6373 GT             ,0032      ,"GCV GWW STCODE E13 , KRIJGT DEZE STORING NA HET   ",warmtewisselaar â‚¬513. of nw ketel .             ,4830248.0,1.0,22181,2020-10-13
REM000090260    ,1005608493160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060924    ,P,COMFORT PLUS                  ,ROTHKRANSLAAN 32                        ,6373 GT             ,LANDGRAAF                               ,0032      ,2022-05-27,OHGO,2010,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-27,4830248.0,2.0,2020-10-13,AFGESLOTEN,lo00337917,REM000090260    ,1005608493160            ,ST              ,2020-10-14,50060924    ,6373 GT             ,0032      ,"GCV GWW STCODE E13 , KRIJGT DEZE STORING NA HET   ",warmtewisselaar â‚¬513. of nw ketel .             ,4830248.0,2.0,13540,2020-10-14
REM000090260    ,1005608493160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060924    ,P,COMFORT PLUS                  ,ROTHKRANSLAAN 32                        ,6373 GT             ,LANDGRAAF                               ,0032      ,2022-05-27,OHGO,2010,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-27,4830248.0,2.0,2020-10-13,AFGESLOTEN,lo00337917,REM000090260    ,1005608493160            ,ST              ,2020-10-14,50060924    ,6373 GT             ,0032      ,"GCV GWW STCODE E13 , KRIJGT DEZE STORING NA HET   ",warmtewisselaar â‚¬513. of nw ketel .             ,4830248.0,2.0,13540,2020-10-14
REM000090260    ,1005608493160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060924    ,P,COMFORT PLUS                  ,ROTHKRANSLAAN 32                        ,6373 GT             ,LANDGRAAF                               ,0032      ,2022-05-27,OHGO,2010,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-27,4830248.0,2.0,2020-10-13,AFGESLOTEN,lo00337917,REM000090260    ,1005608493160            ,ST              ,2020-10-14,50060924    ,6373 GT             ,0032      ,"GCV GWW STCODE E13 , KRIJGT DEZE STORING NA HET   ",warmtewisselaar â‚¬513. of nw ketel .             ,4830248.0,2.0,21300,2020-10-14
REM000090260    ,1005608493160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060924    ,P,COMFORT PLUS                  ,ROTHKRANSLAAN 32                        ,6373 GT             ,LANDGRAAF                               ,0032      ,2022-05-27,OHGO,2010,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-05-27,4830248.0,2.0,2020-10-13,AFGESLOTEN,lo00337917,REM000090260    ,1005608493160            ,ST              ,2020-10-14,50060924    ,6373 GT             ,0032      ,"GCV GWW STCODE E13 , KRIJGT DEZE STORING NA HET   ",warmtewisselaar â‚¬513. of nw ketel .             ,4830248.0,2.0,21300,2020-10-14
REM000090295    ,0831105673496,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064808    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B02                 ,6221 EA             ,MAASTRICHT                              ,0005-B02  ,2023-03-20,OHKL,2009,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,4693495.0,1.0,2019-10-08,AFGESLOTEN,lo00484683,REM000090295    ,0831105673496            ,OHGO            ,2019-10-28,50064808    ,6221 EA             ,0005-B02  ,ONDERHOUD GROOT                                   ,was rond 1uur aanwezig                            ,4693495.0,1.0,30500,2019-10-28
REM000090295    ,0831105673496,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064808    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B02                 ,6221 EA             ,MAASTRICHT                              ,0005-B02  ,2023-03-20,OHKL,2009,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,4693495.0,1.0,2019-10-08,AFGESLOTEN,lo00484683,REM000090295    ,0831105673496            ,OHGO            ,2019-10-28,50064808    ,6221 EA             ,0005-B02  ,ONDERHOUD GROOT                                   ,was rond 1uur aanwezig                            ,4693495.0,1.0,30500,2019-10-28
REM000090295    ,0831105673496,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064808    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B02                 ,6221 EA             ,MAASTRICHT                              ,0005-B02  ,2023-03-20,OHKL,2009,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,4923621.0,1.0,2021-03-05,AFGESLOTEN,lo00484683,REM000090295    ,0831105673496            ,ST              ,2021-03-05,50064808    ,6221 EA             ,0005-B02  ,"GCV GWW CODE E6, RESET HELPT NIET, LET OP IS DE   ","geadviseerd om branderautm. te vv (E6), ivm kosten",4923621.0,1.0,14451,2021-03-05
REM000090295    ,0831105673496,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064808    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B02                 ,6221 EA             ,MAASTRICHT                              ,0005-B02  ,2023-03-20,OHKL,2009,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,4923621.0,1.0,2021-03-05,AFGESLOTEN,lo00484683,REM000090295    ,0831105673496            ,ST              ,2021-03-05,50064808    ,6221 EA             ,0005-B02  ,"GCV GWW CODE E6, RESET HELPT NIET, LET OP IS DE   ","geadviseerd om branderautm. te vv (E6), ivm kosten",4923621.0,1.0,16070,2021-03-05
REM000090295    ,0831105673496,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064808    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B02                 ,6221 EA             ,MAASTRICHT                              ,0005-B02  ,2023-03-20,OHKL,2009,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,4923621.0,1.0,2021-03-05,AFGESLOTEN,lo00484683,REM000090295    ,0831105673496            ,ST              ,2021-03-05,50064808    ,6221 EA             ,0005-B02  ,"GCV GWW CODE E6, RESET HELPT NIET, LET OP IS DE   ","geadviseerd om branderautm. te vv (E6), ivm kosten",4923621.0,1.0,20641,2021-03-05
REM000090295    ,0831105673340,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50068443    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-D                   ,6221 EA             ,MAASTRICHT                              ,0005-D    ,2023-02-06,OHGO,2008,BERGING,3.0,1.0,2.0,2.0,2.0,24M ,2023-02-06,4879281.0,1.0,2021-01-09,AFGESLOTEN,lo00484681,REM000090295    ,0831105673340            ,OHGO            ,2021-04-23,50068443    ,6221 EA             ,0005-D    ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN,  VVV           ",klant weet van factuur.                           ,4879281.0,1.0,30500,2021-04-23
REM000090295    ,2026224639370,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50067922    ,P,COMFORT                       ,FRESIALAAN 15                           ,6163 MC             ,GELEEN                                  ,0015      ,2022-07-04,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-04,5050001.0,1.0,2022-01-18,AFGESLOTEN,lo00448683,REM000090295    ,2026224639370            ,OHGO            ,2022-07-04,50067922    ,6163 MC             ,0015      ,"OHGO, GEEN ZIEKEN, VVV                            ",hangt een nieuw toestel (Remeha Avanta 35c)       ,5050001.0,1.0,30400,2022-07-04
REM000090260    ,1209304228320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074170    ,P,COMFORT ALL-IN                ,ELSSTRAAT 29                            ,6191 JW             ,BEEK LB                                 ,0029      ,2022-01-17,OHGO,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-17,5008221.0,1.0,2021-12-13,AFGESLOTEN,lo00256577,REM000090260    ,1209304228320            ,OHMW            ,2022-01-17,50074170    ,6191 JW             ,0029      ,KEERKLEP INBOUWEN ROOKGASVENTILATOR. STAAN LATEN  ,clv terugslagklep geplaatst                       ,5008221.0,1.0,30400,2022-01-17
REM000090260    ,120930422834,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074178    ,P,COMFORT ALL-IN                ,ELSSTRAAT 19                            ,6191 JW             ,BEEK LB                                 ,0019      ,2023-10-23,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-23,4999396.0,1.0,2021-11-18,AFGESLOTEN,lo00256567,REM000090260    ,120930422834             ,ST              ,2021-11-19,50074178    ,6191 JW             ,0019      ,KLANT MELDT DAT WERKZAAMHEDEN AAN RGA ZIJN        ,huisnr 19-21-23 ketel uit geschkld                ,4999396.0,1.0,24700,2021-11-19
REM000090260    ,120930422834,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074178    ,P,COMFORT ALL-IN                ,ELSSTRAAT 19                            ,6191 JW             ,BEEK LB                                 ,0019      ,2023-10-23,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-23,4999396.0,1.0,2021-11-18,AFGESLOTEN,lo00256567,REM000090260    ,120930422834             ,ST              ,2021-11-19,50074178    ,6191 JW             ,0019      ,KLANT MELDT DAT WERKZAAMHEDEN AAN RGA ZIJN        ,huisnr 19-21-23 ketel uit geschkld                ,4999396.0,1.0,32300,2021-11-19
REM000090260    ,121100434152,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50074192    ,P,COMFORT                       ,ELSSTRAAT 1                             ,6191 JW             ,BEEK LB                                 ,0001      ,2023-09-27,OH,2012,CV RUIMTE,0.0,0.0,0.0,0.0,0.0,24M ,2021-11-30,4654927.0,1.0,2019-06-14,AFGESLOTEN,lo00256552,REM000090260    ,121100434152             ,OHGO            ,2021-11-10,50074192    ,6191 JW             ,0001      , ONDERHOUD UITVOEREN                              ,IS GEPLAND MET CALL 2021                          ,4654927.0,1.0,30000,2021-11-10
