Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,121100434152,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50074192    ,P,COMFORT                       ,ELSSTRAAT 1                             ,6191 JW             ,BEEK LB                                 ,0001      ,2023-09-27,OH,2012,CV RUIMTE,0.0,0.0,0.0,0.0,0.0,24M ,2021-11-30,4879120.0,1.0,2021-01-09,AFGESLOTEN,lo00256552,REM000090260    ,121100434152             ,OHGO            ,2021-11-30,50074192    ,6191 JW             ,0001      ,B ONDERHOUD GROOT UITVOEREN BELLEN HALF UUR VTV   ,gezamelijk toestel nr 1 en nr 3                   ,4879120.0,1.0,30500,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,29580,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,29580,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,29580,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,30600,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,30600,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,30600,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,32100,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,32100,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,1.0,32100,2021-11-25
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,20132,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,20132,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,20132,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,22581,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,22581,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,22581,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,30500,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,30500,2021-11-30
REM000090260    ,0927107353490,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50077077    ,P,COMFORT PLUS                  ,BERNHARDSTRAAT 23                       ,6129 AM             ,URMOND                                  ,0023      ,2021-11-30,OHKL,2009,BIJKEUKEN,3.0,1.0,2.0,2.0,2.0,24M ,2021-11-30,4879062.0,1.0,2021-01-09,AFGESLOTEN,lo00435656,REM000090260    ,0927107353490            ,OHGO            ,2021-11-25,50077077    ,6129 AM             ,0023      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN, VVV             ",leidingset bestel                                 ,4879062.0,2.0,30500,2021-11-30
REM000090260    ,1201903799310,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50078210    ,P,COMFORT                       ,HANDVORM 17                             ,6372 DK             ,LANDGRAAF                               ,0017      ,2022-12-28,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-28,5038545.0,1.0,2022-01-18,AFGESLOTEN,lo00123605,REM000090260    ,1201903799310            ,OHGO            ,2022-12-28,50078210    ,6372 DK             ,0017      ,ONDERHOUD GROOT                                   ,toestel was zeer sterk vervuild !                 ,5038545.0,1.0,12700,2022-12-28
REM000090260    ,1201903799310,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50078210    ,P,COMFORT                       ,HANDVORM 17                             ,6372 DK             ,LANDGRAAF                               ,0017      ,2022-12-28,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-28,5038545.0,1.0,2022-01-18,AFGESLOTEN,lo00123605,REM000090260    ,1201903799310            ,OHGO            ,2022-12-28,50078210    ,6372 DK             ,0017      ,ONDERHOUD GROOT                                   ,toestel was zeer sterk vervuild !                 ,5038545.0,1.0,30500,2022-12-28
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,4663027.0,1.0,2019-06-14,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHGO            ,2020-02-27,50078603    ,6049 LL             ,0014      , ONDERHOUD UITVOEREN                              ,veiligeidssensor niet geplaatst ivm gekitte ltv   ,4663027.0,1.0,14341,2020-02-27
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,4663027.0,1.0,2019-06-14,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHGO            ,2020-02-27,50078603    ,6049 LL             ,0014      , ONDERHOUD UITVOEREN                              ,veiligeidssensor niet geplaatst ivm gekitte ltv   ,4663027.0,1.0,30500,2020-02-27
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,12700,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,12700,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,12700,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,12700,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,12700,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,12700,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,20341,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,20341,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,20341,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,20341,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,20341,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,20341,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,22141,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,22141,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,22141,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,22141,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,22141,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,22141,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,26441,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,26441,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,26441,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,26441,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,26441,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,26441,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,30400,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,30400,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,30400,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,30400,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,30400,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5051586.0,1.0,2022-01-18,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,OHKL            ,2022-04-21,50078603    ,6049 LL             ,0014      ,ONDERHOUD KLEIN                                   ,bewust geen uurtarief expvat verv.                ,5051586.0,1.0,30400,2022-04-21
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5293686.0,1.0,2023-09-26,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,ST              ,2023-09-27,50078603    ,6049 LL             ,0014      ,DRUKVERLIES. GEEN ZICHTBARE LEKKAGES BIJ          ,installatie/koof gecontroleerd op lekkages geen le,5293686.0,1.0,12700,2023-09-27
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5293686.0,1.0,2023-09-26,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,ST              ,2023-09-27,50078603    ,6049 LL             ,0014      ,DRUKVERLIES. GEEN ZICHTBARE LEKKAGES BIJ          ,installatie/koof gecontroleerd op lekkages geen le,5293686.0,1.0,21380,2023-09-27
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5293686.0,1.0,2023-09-26,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,ST              ,2023-09-27,50078603    ,6049 LL             ,0014      ,DRUKVERLIES. GEEN ZICHTBARE LEKKAGES BIJ          ,installatie/koof gecontroleerd op lekkages geen le,5293686.0,1.0,23441,2023-09-27
REM000090260    ,0831805723240,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50078603    ,P,COMFORT PLUS                  ,KEUBENKAMPHOF 14                        ,6049 LL             ,HERTEN                                  ,0014      ,2022-04-21,OHGO,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-04-21,5293686.0,1.0,2023-09-26,AFGESLOTEN,lo00486965,REM000090260    ,0831805723240            ,ST              ,2023-09-27,50078603    ,6049 LL             ,0014      ,DRUKVERLIES. GEEN ZICHTBARE LEKKAGES BIJ          ,installatie/koof gecontroleerd op lekkages geen le,5293686.0,1.0,31800,2023-09-27
REM000090295    ,09282074ST360,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50079799    ,P,COMFORT                       ,PLATO-STRAAT 33                         ,6446 AW             ,BRUNSSUM                                ,0033      ,2023-05-02,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-02,5196591.0,1.0,2023-01-13,AFGESLOTEN,lo00271232,REM000090295    ,09282074ST360            ,OHGO            ,2023-05-02,50079799    ,6446 AW             ,0033      ,"ONDERHOUD GROOT, VVV                              ",klant weet van kosten.                            ,5196591.0,1.0,12700,2023-05-02
REM000090295    ,09282074ST360,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50079799    ,P,COMFORT                       ,PLATO-STRAAT 33                         ,6446 AW             ,BRUNSSUM                                ,0033      ,2023-05-02,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-02,5196591.0,1.0,2023-01-13,AFGESLOTEN,lo00271232,REM000090295    ,09282074ST360            ,OHGO            ,2023-05-02,50079799    ,6446 AW             ,0033      ,"ONDERHOUD GROOT, VVV                              ",klant weet van kosten.                            ,5196591.0,1.0,17022,2023-05-02
REM000090295    ,09282074ST360,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50079799    ,P,COMFORT                       ,PLATO-STRAAT 33                         ,6446 AW             ,BRUNSSUM                                ,0033      ,2023-05-02,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-02,5196591.0,1.0,2023-01-13,AFGESLOTEN,lo00271232,REM000090295    ,09282074ST360            ,OHGO            ,2023-05-02,50079799    ,6446 AW             ,0033      ,"ONDERHOUD GROOT, VVV                              ",klant weet van kosten.                            ,5196591.0,1.0,30500,2023-05-02
REM000090295    ,09282074ST360,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50079799    ,P,COMFORT                       ,PLATO-STRAAT 33                         ,6446 AW             ,BRUNSSUM                                ,0033      ,2023-05-02,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-02,5196591.0,1.0,2023-01-13,AFGESLOTEN,lo00271232,REM000090295    ,09282074ST360            ,OHGO            ,2023-05-02,50079799    ,6446 AW             ,0033      ,"ONDERHOUD GROOT, VVV                              ",klant weet van kosten.                            ,5196591.0,1.0,40300,2023-05-02
REM000090260    ,122470513156,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50083936    ,P,COMFORT PLUS                  ,GROTE GRACHT 34                         ,6211 SX             ,MAASTRICHT                              ,0034      ,2023-06-21,OHKL,2012,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-21,4879127.0,1.0,2021-01-09,AFGESLOTEN,lo00487721,REM000090260    ,122470513156             ,OHGO            ,2021-04-07,50083936    ,6211 SX             ,0034      ," OHGO, VVV, MONDKAPJE BIJ BINNENKOMST AUB         ",geen manometer aanwezig                           ,4879127.0,1.0,12700,2021-04-07
REM000090260    ,122470513156,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50083936    ,P,COMFORT PLUS                  ,GROTE GRACHT 34                         ,6211 SX             ,MAASTRICHT                              ,0034      ,2023-06-21,OHKL,2012,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-21,4879127.0,1.0,2021-01-09,AFGESLOTEN,lo00487721,REM000090260    ,122470513156             ,OHGO            ,2021-04-07,50083936    ,6211 SX             ,0034      ," OHGO, VVV, MONDKAPJE BIJ BINNENKOMST AUB         ",geen manometer aanwezig                           ,4879127.0,1.0,14341,2021-04-07
REM000090260    ,122470513156,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50083936    ,P,COMFORT PLUS                  ,GROTE GRACHT 34                         ,6211 SX             ,MAASTRICHT                              ,0034      ,2023-06-21,OHKL,2012,ZOLDER,1.0,1.0,1.0,4.0,1.0,24M ,2023-06-21,4879127.0,1.0,2021-01-09,AFGESLOTEN,lo00487721,REM000090260    ,122470513156             ,OHGO            ,2021-04-07,50083936    ,6211 SX             ,0034      ," OHGO, VVV, MONDKAPJE BIJ BINNENKOMST AUB         ",geen manometer aanwezig                           ,4879127.0,1.0,30500,2021-04-07
REM000090260    ,2478170680,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50085392    ,P,COMFORT                       ,GREINRUWE 31                            ,6218 SN             ,MAASTRICHT                              ,0031      ,2023-02-23,OHGO,2012,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-02-23,4428675.0,1.0,2017-11-12,AFGESLOTEN,lo00007481,REM000090260    ,2478170680               ,OHGO            ,2018-01-04,50085392    ,6218 SN             ,0031      ,ONDERHOUD GROOT                                   ,TE VROEG                                          ,4428675.0,1.0,30000,2018-01-04
REM000090260    ,1118202523410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50090966    ,P,COMFORT                       ,RIVIERSINGEL 16                         ,5931 GG             ,TEGELEN                                 ,0016      ,2023-03-09,OHKL,2011,ZOLDER,3.0,1.0,4.0,4.0,2.0,24M ,2023-03-09,5197848.0,1.0,2023-01-13,AFGESLOTEN,lo00204212,REM000090260    ,1118202523410            ,OHGO            ,2023-03-09,50090966    ,5931 GG             ,0016      ,ONDERHOUD GROOT                                   ,Ketel erg vuil. isolatie schaal was stuk deze verv,5197848.0,1.0,30500,2023-03-09
REM000090295    ,140370867252,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50090953    ,P,COMFORT PLUS                  ,KOELWEG 35                              ,6373 TG             ,LANDGRAAF                               ,0035      ,2022-02-01,OHGO,2014,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-02-01,4735100.0,1.0,2020-02-05,AFGESLOTEN,lo00339106,REM000090295    ,140370867252             ,OHGO            ,2020-03-26,50090953    ,6373 TG             ,0035      , ONDERHOUD UITVOEREN                              ,11-02-20 OH UITGEVOERD/ TE VROEG                  ,4735100.0,1.0,30000,2020-03-26
REM000090260    ,1928222344930,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50092244    ,P,COMFORT                       ,LANGWATERSTRAAT 13                      ,6227 RX             ,MAASTRICHT                              ,0013      ,2022-05-04,OHGO,2019,BERGKAST,1.0,1.0,2.0,2.0,2.0,24M ,2022-05-04,5047098.0,1.0,2022-01-18,AFGESLOTEN,lo00354074,REM000090260    ,1928222344930            ,OHGO            ,2022-05-04,50092244    ,6227 RX             ,0013      ,ONDERHOUD GROOT/VVV                               ,klant uitleg gegeven bij toestel  vuil vang filter,5047098.0,1.0,30400,2022-05-04
REM000090260    ,141060903896,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50092202    ,P,BASIS 24 M                    ,SCHADIJKERWEG 12                        ,5964 NB             ,HORST                                   ,0012      ,2022-08-25,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4796321.0,1.0,2020-05-18,AFGESLOTEN,lo00181691,REM000090260    ,141060903896             ,ST              ,2020-05-18,50092202    ,5964 NB             ,0012      ,"GEEN WW, STCODE E4,  MEERDERE MALEN RESET         ",iol met Bart Zorge 15 min berekenen               ,4796321.0,1.0,12700,2020-05-18
REM000090260    ,141060903896,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50092202    ,P,BASIS 24 M                    ,SCHADIJKERWEG 12                        ,5964 NB             ,HORST                                   ,0012      ,2022-08-25,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4796321.0,1.0,2020-05-18,AFGESLOTEN,lo00181691,REM000090260    ,141060903896             ,ST              ,2020-05-18,50092202    ,5964 NB             ,0012      ,"GEEN WW, STCODE E4,  MEERDERE MALEN RESET         ",iol met Bart Zorge 15 min berekenen               ,4796321.0,1.0,12700,2020-05-18
REM000090260    ,141060903896,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50092202    ,P,BASIS 24 M                    ,SCHADIJKERWEG 12                        ,5964 NB             ,HORST                                   ,0012      ,2022-08-25,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4796321.0,1.0,2020-05-18,AFGESLOTEN,lo00181691,REM000090260    ,141060903896             ,ST              ,2020-05-18,50092202    ,5964 NB             ,0012      ,"GEEN WW, STCODE E4,  MEERDERE MALEN RESET         ",iol met Bart Zorge 15 min berekenen               ,4796321.0,1.0,20641,2020-05-18
REM000090260    ,141060903896,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50092202    ,P,BASIS 24 M                    ,SCHADIJKERWEG 12                        ,5964 NB             ,HORST                                   ,0012      ,2022-08-25,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4796321.0,1.0,2020-05-18,AFGESLOTEN,lo00181691,REM000090260    ,141060903896             ,ST              ,2020-05-18,50092202    ,5964 NB             ,0012      ,"GEEN WW, STCODE E4,  MEERDERE MALEN RESET         ",iol met Bart Zorge 15 min berekenen               ,4796321.0,1.0,20641,2020-05-18
REM000090260    ,141060903896,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50092202    ,P,BASIS 24 M                    ,SCHADIJKERWEG 12                        ,5964 NB             ,HORST                                   ,0012      ,2022-08-25,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4796321.0,1.0,2020-05-18,AFGESLOTEN,lo00181691,REM000090260    ,141060903896             ,ST              ,2020-05-18,50092202    ,5964 NB             ,0012      ,"GEEN WW, STCODE E4,  MEERDERE MALEN RESET         ",iol met Bart Zorge 15 min berekenen               ,4796321.0,1.0,22181,2020-05-18
REM000090260    ,141060903896,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50092202    ,P,BASIS 24 M                    ,SCHADIJKERWEG 12                        ,5964 NB             ,HORST                                   ,0012      ,2022-08-25,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4796321.0,1.0,2020-05-18,AFGESLOTEN,lo00181691,REM000090260    ,141060903896             ,ST              ,2020-05-18,50092202    ,5964 NB             ,0012      ,"GEEN WW, STCODE E4,  MEERDERE MALEN RESET         ",iol met Bart Zorge 15 min berekenen               ,4796321.0,1.0,22181,2020-05-18
REM000090260    ,1216304636330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50097843    ,P,COMFORT PLUS                  ,DE SAUVEURSPLANTSOEN 16                 ,6235 AM             ,ULESTRATEN                              ,0016      ,2022-11-24,OHGO,2012,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5030701.0,1.0,2022-01-18,AFGESLOTEN,lo00009598,REM000090260    ,1216304636330            ,OHKL            ,2022-11-24,50097843    ,6235 AM             ,0016      ,ONDERHOUD KLEIN/VVV                               ,veiligheidssensor geplaatst en broekstuk afgetaped,5030701.0,1.0,12700,2022-11-24
REM000090260    ,1216304636330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50097843    ,P,COMFORT PLUS                  ,DE SAUVEURSPLANTSOEN 16                 ,6235 AM             ,ULESTRATEN                              ,0016      ,2022-11-24,OHGO,2012,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-24,5030701.0,1.0,2022-01-18,AFGESLOTEN,lo00009598,REM000090260    ,1216304636330            ,OHKL            ,2022-11-24,50097843    ,6235 AM             ,0016      ,ONDERHOUD KLEIN/VVV                               ,veiligheidssensor geplaatst en broekstuk afgetaped,5030701.0,1.0,30400,2022-11-24
