Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1023800360320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50098053    ,P,COMFORT ALL-IN                ,BUIZERDHORST 14                         ,6043 RL             ,ROERMOND                                ,0014      ,2023-09-08,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-08,5027753.0,1.0,2022-01-12,AFGESLOTEN,lo00396531,REM000090260    ,1023800360320            ,ST              ,2022-01-20,50098053    ,6043 RL             ,0014      ," WATERMETER BLIJFT DRAAIEN, SVP OVERLOOP          ","koppeling aangedraaid,verder geen lekkages of door",5027753.0,1.0,29501,2022-01-20
REM000090260    ,1023800360320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50098053    ,P,COMFORT ALL-IN                ,BUIZERDHORST 14                         ,6043 RL             ,ROERMOND                                ,0014      ,2023-09-08,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-08,5187202.0,1.0,2023-01-13,AFGESLOTEN,lo00396531,REM000090260    ,1023800360320            ,OHGO            ,2023-09-08,50098053    ,6043 RL             ,0014      ,ONDERHOUD GROOT                                   ,kan geen rookgasmeting doen ivm kapotte rookgasmet,5187202.0,1.0,20331,2023-09-08
REM000090260    ,1023800360320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50098053    ,P,COMFORT ALL-IN                ,BUIZERDHORST 14                         ,6043 RL             ,ROERMOND                                ,0014      ,2023-09-08,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-08,5187202.0,1.0,2023-01-13,AFGESLOTEN,lo00396531,REM000090260    ,1023800360320            ,OHGO            ,2023-09-08,50098053    ,6043 RL             ,0014      ,ONDERHOUD GROOT                                   ,kan geen rookgasmeting doen ivm kapotte rookgasmet,5187202.0,1.0,20331,2023-09-08
REM000090260    ,1023800360320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50098053    ,P,COMFORT ALL-IN                ,BUIZERDHORST 14                         ,6043 RL             ,ROERMOND                                ,0014      ,2023-09-08,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-08,5187202.0,1.0,2023-01-13,AFGESLOTEN,lo00396531,REM000090260    ,1023800360320            ,OHGO            ,2023-09-08,50098053    ,6043 RL             ,0014      ,ONDERHOUD GROOT                                   ,kan geen rookgasmeting doen ivm kapotte rookgasmet,5187202.0,1.0,30500,2023-09-08
REM000090260    ,1023800360320,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50098053    ,P,COMFORT ALL-IN                ,BUIZERDHORST 14                         ,6043 RL             ,ROERMOND                                ,0014      ,2023-09-08,OHKL,2010,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-08,5187202.0,1.0,2023-01-13,AFGESLOTEN,lo00396531,REM000090260    ,1023800360320            ,OHGO            ,2023-09-08,50098053    ,6043 RL             ,0014      ,ONDERHOUD GROOT                                   ,kan geen rookgasmeting doen ivm kapotte rookgasmet,5187202.0,1.0,30500,2023-09-08
REM000090260    ,1227105335020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50098667    ,P,COMFORT PLUS                  ,AAN HET BEEKER KRUIS 15                 ,6191 LD             ,BEEK LB                                 ,0015      ,2022-05-17,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-05-17,5043111.0,1.0,2022-01-18,AFGESLOTEN,lo00256951,REM000090260    ,1227105335020            ,OHKLST          ,2022-05-17,50098667    ,6191 LD             ,0015      ,ONDERHOUD KLEIN EN THERMOSTAAT PROBLEMEN          ,klant gaat zelf de kamerthermostaat vervangen     ,5043111.0,1.0,12700,2022-05-17
REM000090260    ,1227105335020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50098667    ,P,COMFORT PLUS                  ,AAN HET BEEKER KRUIS 15                 ,6191 LD             ,BEEK LB                                 ,0015      ,2022-05-17,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-05-17,5043111.0,1.0,2022-01-18,AFGESLOTEN,lo00256951,REM000090260    ,1227105335020            ,OHKLST          ,2022-05-17,50098667    ,6191 LD             ,0015      ,ONDERHOUD KLEIN EN THERMOSTAAT PROBLEMEN          ,klant gaat zelf de kamerthermostaat vervangen     ,5043111.0,1.0,23454,2022-05-17
REM000090260    ,1227105335020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50098667    ,P,COMFORT PLUS                  ,AAN HET BEEKER KRUIS 15                 ,6191 LD             ,BEEK LB                                 ,0015      ,2022-05-17,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-05-17,5043111.0,1.0,2022-01-18,AFGESLOTEN,lo00256951,REM000090260    ,1227105335020            ,OHKLST          ,2022-05-17,50098667    ,6191 LD             ,0015      ,ONDERHOUD KLEIN EN THERMOSTAAT PROBLEMEN          ,klant gaat zelf de kamerthermostaat vervangen     ,5043111.0,1.0,24700,2022-05-17
REM000090260    ,1227105335020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50098667    ,P,COMFORT PLUS                  ,AAN HET BEEKER KRUIS 15                 ,6191 LD             ,BEEK LB                                 ,0015      ,2022-05-17,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-05-17,5043111.0,1.0,2022-01-18,AFGESLOTEN,lo00256951,REM000090260    ,1227105335020            ,OHKLST          ,2022-05-17,50098667    ,6191 LD             ,0015      ,ONDERHOUD KLEIN EN THERMOSTAAT PROBLEMEN          ,klant gaat zelf de kamerthermostaat vervangen     ,5043111.0,1.0,26622,2022-05-17
REM000090260    ,1227105335020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50098667    ,P,COMFORT PLUS                  ,AAN HET BEEKER KRUIS 15                 ,6191 LD             ,BEEK LB                                 ,0015      ,2022-05-17,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-05-17,5043111.0,1.0,2022-01-18,AFGESLOTEN,lo00256951,REM000090260    ,1227105335020            ,OHKLST          ,2022-05-17,50098667    ,6191 LD             ,0015      ,ONDERHOUD KLEIN EN THERMOSTAAT PROBLEMEN          ,klant gaat zelf de kamerthermostaat vervangen     ,5043111.0,1.0,30400,2022-05-17
REM000090295    ,0817004865530,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50102801    ,P,COMFORT                       ,LAURENTIUSSTRAAT 30                     ,6191 EV             ,BEEK LB                                 ,0030      ,2023-03-09,OHGO,2007,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-09,5203473.0,1.0,2023-01-13,AFGESLOTEN,lo00255891,REM000090295    ,0817004865530            ,OHKL            ,2023-03-09,50102801    ,6191 EV             ,0030      ,ONDERHOUD KLEIN                                   ,gasleiding te dun.                                ,5203473.0,1.0,24800,2023-03-09
REM000090295    ,0817004865530,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50102801    ,P,COMFORT                       ,LAURENTIUSSTRAAT 30                     ,6191 EV             ,BEEK LB                                 ,0030      ,2023-03-09,OHGO,2007,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-09,5203473.0,1.0,2023-01-13,AFGESLOTEN,lo00255891,REM000090295    ,0817004865530            ,OHKL            ,2023-03-09,50102801    ,6191 EV             ,0030      ,ONDERHOUD KLEIN                                   ,gasleiding te dun.                                ,5203473.0,1.0,30400,2023-03-09
REM000090260    ,0928107443410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50102716    ,P,COMFORT                       ,KIEVITSTRAAT 26                         ,6165 SK             ,GELEEN                                  ,0026      ,2022-03-22,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-22,5035820.0,1.0,2022-01-18,AFGESLOTEN,lo00081064,REM000090260    ,0928107443410            ,OHKL            ,2022-03-22,50102716    ,6165 SK             ,0026      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN.                ",klant vult zelf ketel bij.                        ,5035820.0,1.0,17022,2022-03-22
REM000090260    ,0928107443410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50102716    ,P,COMFORT                       ,KIEVITSTRAAT 26                         ,6165 SK             ,GELEEN                                  ,0026      ,2022-03-22,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-22,5035820.0,1.0,2022-01-18,AFGESLOTEN,lo00081064,REM000090260    ,0928107443410            ,OHKL            ,2022-03-22,50102716    ,6165 SK             ,0026      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN.                ",klant vult zelf ketel bij.                        ,5035820.0,1.0,24700,2022-03-22
REM000090260    ,0928107443410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50102716    ,P,COMFORT                       ,KIEVITSTRAAT 26                         ,6165 SK             ,GELEEN                                  ,0026      ,2022-03-22,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-22,5035820.0,1.0,2022-01-18,AFGESLOTEN,lo00081064,REM000090260    ,0928107443410            ,OHKL            ,2022-03-22,50102716    ,6165 SK             ,0026      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN.                ",klant vult zelf ketel bij.                        ,5035820.0,1.0,30400,2022-03-22
REM000090260    ,0928107443410,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50102716    ,P,COMFORT                       ,KIEVITSTRAAT 26                         ,6165 SK             ,GELEEN                                  ,0026      ,2022-03-22,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-22,5035820.0,1.0,2022-01-18,AFGESLOTEN,lo00081064,REM000090260    ,0928107443410            ,OHKL            ,2022-03-22,50102716    ,6165 SK             ,0026      ,"ONDERHOUD KLEIN, VVV, GEEN ZIEKEN.                ",klant vult zelf ketel bij.                        ,5035820.0,1.0,71000,2022-03-22
REM000090260    ,112980322613,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50107102    ,P,COMFORT PLUS                  ,LANDWERINGSTRAAT 36                     ,6133 AH             ,SITTARD                                 ,0036      ,2020-12-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2020-12-04,4932219.0,1.0,2021-04-05,AFGESLOTEN,lo00415197,REM000090260    ,112980322613             ,ST              ,2021-04-06,50107102    ,6133 AH             ,0036      ,GEEN CV EN GEEN WW CODE E4                        ,aarding wcd nio                                   ,4932219.0,1.0,14471,2021-04-06
REM000090260    ,112980322613,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50107102    ,P,COMFORT PLUS                  ,LANDWERINGSTRAAT 36                     ,6133 AH             ,SITTARD                                 ,0036      ,2020-12-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2020-12-04,4932219.0,1.0,2021-04-05,AFGESLOTEN,lo00415197,REM000090260    ,112980322613             ,ST              ,2021-04-06,50107102    ,6133 AH             ,0036      ,GEEN CV EN GEEN WW CODE E4                        ,aarding wcd nio                                   ,4932219.0,1.0,20241,2021-04-06
REM000090260    ,112980322613,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50107102    ,P,COMFORT PLUS                  ,LANDWERINGSTRAAT 36                     ,6133 AH             ,SITTARD                                 ,0036      ,2020-12-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2020-12-04,4932219.0,1.0,2021-04-05,AFGESLOTEN,lo00415197,REM000090260    ,112980322613             ,ST              ,2021-04-06,50107102    ,6133 AH             ,0036      ,GEEN CV EN GEEN WW CODE E4                        ,aarding wcd nio                                   ,4932219.0,1.0,24700,2021-04-06
REM000090260    ,112980322613,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50107102    ,P,COMFORT PLUS                  ,LANDWERINGSTRAAT 36                     ,6133 AH             ,SITTARD                                 ,0036      ,2020-12-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2020-12-04,5087075.0,1.0,2022-02-13,AFGESLOTEN,lo00415197,REM000090260    ,112980322613             ,ST              ,2022-02-13,50107102    ,6133 AH             ,0036      ,"geen cv/ww, code E4                               ",geen goede aarde op stopcantact                   ,5087075.0,1.0,19241,2022-02-13
REM000090260    ,112980322613,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50107102    ,P,COMFORT PLUS                  ,LANDWERINGSTRAAT 36                     ,6133 AH             ,SITTARD                                 ,0036      ,2020-12-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2020-12-04,5087075.0,1.0,2022-02-13,AFGESLOTEN,lo00415197,REM000090260    ,112980322613             ,ST              ,2022-02-13,50107102    ,6133 AH             ,0036      ,"geen cv/ww, code E4                               ",geen goede aarde op stopcantact                   ,5087075.0,1.0,24700,2022-02-13
REM000090260    ,112980322613,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50107102    ,P,COMFORT PLUS                  ,LANDWERINGSTRAAT 36                     ,6133 AH             ,SITTARD                                 ,0036      ,2020-12-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2020-12-04,5087075.0,1.0,2022-02-13,AFGESLOTEN,lo00415197,REM000090260    ,112980322613             ,ST              ,2022-02-13,50107102    ,6133 AH             ,0036      ,"geen cv/ww, code E4                               ",geen goede aarde op stopcantact                   ,5087075.0,1.0,26400,2022-02-13
REM000090260    ,112980322613,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50107102    ,P,COMFORT PLUS                  ,LANDWERINGSTRAAT 36                     ,6133 AH             ,SITTARD                                 ,0036      ,2020-12-04,OHKL,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2020-12-04,5087075.0,1.0,2022-02-13,AFGESLOTEN,lo00415197,REM000090260    ,112980322613             ,ST              ,2022-02-13,50107102    ,6133 AH             ,0036      ,"geen cv/ww, code E4                               ",geen goede aarde op stopcantact                   ,5087075.0,1.0,71000,2022-02-13
REM000090259    ,0608301110780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50112833    ,P,COMFORT                       ,KUILENSTRAAT 9                          ,6231 AT             ,MEERSSEN                                ,0009      ,2022-08-31,OHGO,2008,HOK,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-31,5047332.0,1.0,2022-01-18,AFGESLOTEN,lo00359303,REM000090259    ,0608301110780            ,OHKL            ,2022-08-31,50112833    ,6231 AT             ,0009      ,ONDERHOUD KLEIN                                   ,iov klant inlaatcombinatie niet vv                ,5047332.0,1.0,12700,2022-08-31
REM000090259    ,0608301110780,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50112833    ,P,COMFORT                       ,KUILENSTRAAT 9                          ,6231 AT             ,MEERSSEN                                ,0009      ,2022-08-31,OHGO,2008,HOK,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-31,5047332.0,1.0,2022-01-18,AFGESLOTEN,lo00359303,REM000090259    ,0608301110780            ,OHKL            ,2022-08-31,50112833    ,6231 AT             ,0009      ,ONDERHOUD KLEIN                                   ,iov klant inlaatcombinatie niet vv                ,5047332.0,1.0,30400,2022-08-31
REM000090295    ,1307006524230,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50110946    ,P,COMFORT                       ,DR. POELSLAAN 23                        ,6133 XE             ,SITTARD                                 ,0023      ,2023-05-23,OH,2013,KAST GANG,0.0,0.0,0.0,0.0,0.0,24M ,2021-04-22,4879321.0,1.0,2021-01-09,NT        ,lo00138122,REM000090295    ,1307006524230            ,OHGO            ,2021-03-15,50110946    ,6133 XE             ,0023      ,"ONDERHOUD UITVOEREN, VVV.                         ",per ongeluk gestart                               ,4879321.0,1.0,31000,2021-03-15
REM000090260    ,0801604118300,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50111961    ,P,COMFORT                       ,BURCHTSTRAAT 47                         ,6241 CR             ,BUNDE                                   ,0047      ,2023-01-26,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-26,4912714.0,1.0,2021-01-29,AFGESLOTEN,lo00130808,REM000090260    ,0801604118300            ,ST              ,2021-01-29,50111961    ,6241 CR             ,0047      ,GISTEREN IS OH GEWEEST WAARBIJ POMP EN            ,geen kosten ivm verkeerd onderdeel verv strng e13 ,4912714.0,1.0,15641,2021-01-29
REM000090260    ,0801604118300,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50111961    ,P,COMFORT                       ,BURCHTSTRAAT 47                         ,6241 CR             ,BUNDE                                   ,0047      ,2023-01-26,OHGO,2008,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-26,5184362.0,1.0,2023-01-13,AFGESLOTEN,lo00130808,REM000090260    ,0801604118300            ,OHKL            ,2023-01-26,50111961    ,6241 CR             ,0047      ,ONDERHOUD KLEIN                                   ,klant wil expansievat niet laten controleren      ,5184362.0,1.0,30400,2023-01-26
REM000090295    ,0926807348820,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50112949    ,P,COMFORT                       ,HEERBAAN 88                             ,6097 AZ             ,HEEL                                    ,0088      ,2022-02-08,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-02-08,4650160.0,1.0,2019-06-14,AFGESLOTEN,lo00115605,REM000090295    ,0926807348820            ,OHGO            ,2019-10-30,50112949    ,6097 AZ             ,0088      , ONDERHOUD UITVOEREN                              ,gasleiding diameter is te klein hierdoor bij volla,4650160.0,1.0,14311,2019-10-30
REM000090295    ,0926807348820,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50112949    ,P,COMFORT                       ,HEERBAAN 88                             ,6097 AZ             ,HEEL                                    ,0088      ,2022-02-08,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-02-08,4650160.0,1.0,2019-06-14,AFGESLOTEN,lo00115605,REM000090295    ,0926807348820            ,OHGO            ,2019-10-30,50112949    ,6097 AZ             ,0088      , ONDERHOUD UITVOEREN                              ,gasleiding diameter is te klein hierdoor bij volla,4650160.0,1.0,30500,2019-10-30
REM000090295    ,0926807348820,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50112949    ,P,COMFORT                       ,HEERBAAN 88                             ,6097 AZ             ,HEEL                                    ,0088      ,2022-02-08,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-02-08,5143384.0,1.0,2022-09-01,AFGESLOTEN,lo00115605,REM000090295    ,0926807348820            ,ST              ,2022-09-02,50112949    ,6097 AZ             ,0088      ,ONTLUCHTINGKLEP BLIJFT HANGEN MAAKT HARD GELUID   ,"inlaatcomb bleef doorlopen, kw ong 10l/m geen extr",5143384.0,1.0,16100,2022-09-02
REM000090295    ,0926807348820,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50112949    ,P,COMFORT                       ,HEERBAAN 88                             ,6097 AZ             ,HEEL                                    ,0088      ,2022-02-08,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-02-08,5143384.0,1.0,2022-09-01,AFGESLOTEN,lo00115605,REM000090295    ,0926807348820            ,ST              ,2022-09-02,50112949    ,6097 AZ             ,0088      ,ONTLUCHTINGKLEP BLIJFT HANGEN MAAKT HARD GELUID   ,"inlaatcomb bleef doorlopen, kw ong 10l/m geen extr",5143384.0,1.0,16381,2022-09-02
REM000090295    ,0926807348820,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50112949    ,P,COMFORT                       ,HEERBAAN 88                             ,6097 AZ             ,HEEL                                    ,0088      ,2022-02-08,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-02-08,5143384.0,1.0,2022-09-01,AFGESLOTEN,lo00115605,REM000090295    ,0926807348820            ,ST              ,2022-09-02,50112949    ,6097 AZ             ,0088      ,ONTLUCHTINGKLEP BLIJFT HANGEN MAAKT HARD GELUID   ,"inlaatcomb bleef doorlopen, kw ong 10l/m geen extr",5143384.0,1.0,24700,2022-09-02
REM000090260    ,108001988590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50113834    ,P,BASIS 24 M                    ,VEEWEIDE 43                             ,6049 LS             ,HERTEN                                  ,0043      ,2022-07-04,OHGO,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-04,4812685.0,1.0,2020-08-07,AFGESLOTEN,lo00516148,REM000090260    ,108001988590             ,ST              ,2020-08-07,50113834    ,6049 LS             ,0043      ,CO MELDER GAAT AF. 0615052780                     ,"toestel gecontroleerd,  in orde                   ",4812685.0,1.0,27400,2020-08-07
REM000090260    ,108001988590,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50113834    ,P,BASIS 24 M                    ,VEEWEIDE 43                             ,6049 LS             ,HERTEN                                  ,0043      ,2022-07-04,OHGO,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-07-04,4812685.0,1.0,2020-08-07,AFGESLOTEN,lo00516148,REM000090260    ,108001988590             ,ST              ,2020-08-07,50113834    ,6049 LS             ,0043      ,CO MELDER GAAT AF. 0615052780                     ,"toestel gecontroleerd,  in orde                   ",4812685.0,1.0,32500,2020-08-07
REM000090260    ,1105301767110,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z310      ,E0020280    ,Z,ZAKELIJK COMFORT PLUS VOLTA   ,HERDENKINGSPLEIN 38-C                   ,6211 PZ             ,MAASTRICHT                              ,0038-C    ,2022-10-19,OHGO,2011,berghok,1.0,1.0,2.0,3.0,2.0,24M ,2022-10-19,5302050.0,1.0,2023-10-26,AFGESLOTEN,lo00231425,REM000090260    ,1105301767110            ,ST              ,2023-10-26,E0020280    ,6211 PZ             ,0038-C    ,"GCV WEL WW, GEEN DRUP KRAAN, ALLE RAD OPEN, KT    ",print moet worden vv. rookgaskanaal moet worden vv,5302050.0,1.0,32300,2023-10-26
REM000090260    ,1105501785070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z310      ,E0020280    ,Z,ZAKELIJK COMFORT PLUS VOLTA   ,HERDENKINGSPLEIN 39-B                   ,6211 PZ             ,MAASTRICHT                              ,0039-B    ,2022-08-16,OHGO,2011,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2022-08-16,5072461.0,1.0,2022-02-07,AFGESLOTEN,lo00525549,REM000090260    ,1105501785070            ,OHGO            ,2022-08-16,E0020280    ,6211 PZ             ,0039-B    ,ONDERHOUD GROOT                                   ,Ketel had in 2020 OHGR gehad !                    ,5072461.0,1.0,30400,2022-08-16
REM000090260    ,0927507405650,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50114860    ,P,COMFORT                       ,DELSTRAAT 15                            ,6432 EA             ,HOENSBROEK                              ,0015      ,2022-02-03,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-02-03,4360624.0,1.0,2017-04-02,AFGESLOTEN,lo00054014,REM000090260    ,0927507405650            ,OHKL            ,2017-07-24,50114860    ,6432 EA             ,0015      ,ONDERHOUD KLEIN                                   ,OH PAS GEWEEST                                    ,4360624.0,1.0,30000,2017-07-24
REM000090260    ,0927507405650,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50114860    ,P,COMFORT                       ,DELSTRAAT 15                            ,6432 EA             ,HOENSBROEK                              ,0015      ,2022-02-03,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-02-03,5285338.0,1.0,2023-08-18,AFGESLOTEN,lo00054014,REM000090260    ,0927507405650            ,ST              ,2023-08-18,50114860    ,6432 EA             ,0015      ,"GWW. KETEL GEEFT KORTSLUITING, ELECTRICIEN IS TER ",pomp nog te vv en automatische ontluchting        ,5285338.0,1.0,19700,2023-08-18
REM000090260    ,0927507405650,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50114860    ,P,COMFORT                       ,DELSTRAAT 15                            ,6432 EA             ,HOENSBROEK                              ,0015      ,2022-02-03,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-02-03,5285338.0,1.0,2023-08-18,AFGESLOTEN,lo00054014,REM000090260    ,0927507405650            ,ST              ,2023-08-18,50114860    ,6432 EA             ,0015      ,"GWW. KETEL GEEFT KORTSLUITING, ELECTRICIEN IS TER ",pomp nog te vv en automatische ontluchting        ,5285338.0,1.0,22111,2023-08-18
REM000090260    ,0927507405650,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50114860    ,P,COMFORT                       ,DELSTRAAT 15                            ,6432 EA             ,HOENSBROEK                              ,0015      ,2022-02-03,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-02-03,5285338.0,1.0,2023-08-18,AFGESLOTEN,lo00054014,REM000090260    ,0927507405650            ,ST              ,2023-08-18,50114860    ,6432 EA             ,0015      ,"GWW. KETEL GEEFT KORTSLUITING, ELECTRICIEN IS TER ",pomp nog te vv en automatische ontluchting        ,5285338.0,1.0,32100,2023-08-18
REM000090260    ,0927507405650,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50114860    ,P,COMFORT                       ,DELSTRAAT 15                            ,6432 EA             ,HOENSBROEK                              ,0015      ,2022-02-03,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-02-03,5285338.0,1.0,2023-08-18,AFGESLOTEN,lo00054014,REM000090260    ,0927507405650            ,ST              ,2023-08-18,50114860    ,6432 EA             ,0015      ,"GWW. KETEL GEEFT KORTSLUITING, ELECTRICIEN IS TER ",pomp nog te vv en automatische ontluchting        ,5285338.0,2.0,16041,2023-08-23
REM000090260    ,0927507405650,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50114860    ,P,COMFORT                       ,DELSTRAAT 15                            ,6432 EA             ,HOENSBROEK                              ,0015      ,2022-02-03,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-02-03,5285338.0,1.0,2023-08-18,AFGESLOTEN,lo00054014,REM000090260    ,0927507405650            ,ST              ,2023-08-18,50114860    ,6432 EA             ,0015      ,"GWW. KETEL GEEFT KORTSLUITING, ELECTRICIEN IS TER ",pomp nog te vv en automatische ontluchting        ,5285338.0,2.0,19741,2023-08-23
REM000090295    ,1301506127660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50126079    ,P,ESSENT PREMIUM                ,VROENSTRAAT 19                          ,6462 VA             ,KERKRADE                                ,0019      ,2022-12-30,OHGO,2013,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-30,4342520.0,1.0,2017-01-01,AFGESLOTEN,lo00521704,REM000090295    ,1301506127660            ,OHKL            ,2017-05-24,50113835    ,6462 VA             ,0019      ,ONDERHOUD KLEIN                                   ,CONTRACT AFGESLOTEN PER 211016                    ,4342520.0,1.0,30000,2017-05-24
REM000090295    ,1301506127660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50126079    ,P,ESSENT PREMIUM                ,VROENSTRAAT 19                          ,6462 VA             ,KERKRADE                                ,0019      ,2022-12-30,OHGO,2013,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-30,5179845.0,1.0,2022-12-27,AFGESLOTEN,lo00521704,REM000090295    ,1301506127660            ,OHKLST          ,2022-12-30,50126079    ,6462 VA             ,0019      ,"B 30 MIN VTV 0655331118  ONDERHOUD_STORING, KETEL ","k.t.defect,bewoner vervangt deze.                 ",5179845.0,1.0,17041,2022-12-30
REM000090295    ,1301506127660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50126079    ,P,ESSENT PREMIUM                ,VROENSTRAAT 19                          ,6462 VA             ,KERKRADE                                ,0019      ,2022-12-30,OHGO,2013,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-30,5179845.0,1.0,2022-12-27,AFGESLOTEN,lo00521704,REM000090295    ,1301506127660            ,OHKLST          ,2022-12-30,50126079    ,6462 VA             ,0019      ,"B 30 MIN VTV 0655331118  ONDERHOUD_STORING, KETEL ","k.t.defect,bewoner vervangt deze.                 ",5179845.0,1.0,30400,2022-12-30
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,4614471.0,1.0,2019-03-14,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,OHKL            ,2019-04-02,50114855    ,5932 BE             ,0012      ,TUSSEN 13-17 UUR ONDERHOUD KLEIN                  ,exp. vat is defect. bewoonster zorgt zelf voor ver,4614471.0,1.0,12700,2019-04-02
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,4614471.0,1.0,2019-03-14,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,OHKL            ,2019-04-02,50114855    ,5932 BE             ,0012      ,TUSSEN 13-17 UUR ONDERHOUD KLEIN                  ,exp. vat is defect. bewoonster zorgt zelf voor ver,4614471.0,1.0,20341,2019-04-02
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,4614471.0,1.0,2019-03-14,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,OHKL            ,2019-04-02,50114855    ,5932 BE             ,0012      ,TUSSEN 13-17 UUR ONDERHOUD KLEIN                  ,exp. vat is defect. bewoonster zorgt zelf voor ver,4614471.0,1.0,30400,2019-04-02
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,5061309.0,1.0,2022-02-05,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,ST              ,2022-02-06,50114855    ,5932 BE             ,0012      ,VVV E13 RESET WRKT NIET.                          ,Remeha ingeschakeld vv van de wisselaar           ,5061309.0,1.0,21380,2022-02-06
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,5061309.0,1.0,2022-02-05,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,ST              ,2022-02-06,50114855    ,5932 BE             ,0012      ,VVV E13 RESET WRKT NIET.                          ,Remeha ingeschakeld vv van de wisselaar           ,5061309.0,1.0,21380,2022-02-06
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,5061309.0,1.0,2022-02-05,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,ST              ,2022-02-06,50114855    ,5932 BE             ,0012      ,VVV E13 RESET WRKT NIET.                          ,Remeha ingeschakeld vv van de wisselaar           ,5061309.0,1.0,32100,2022-02-06
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,5061309.0,1.0,2022-02-05,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,ST              ,2022-02-06,50114855    ,5932 BE             ,0012      ,VVV E13 RESET WRKT NIET.                          ,Remeha ingeschakeld vv van de wisselaar           ,5061309.0,1.0,32100,2022-02-06
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,5061309.0,1.0,2022-02-05,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,ST              ,2022-02-06,50114855    ,5932 BE             ,0012      ,VVV E13 RESET WRKT NIET.                          ,Remeha ingeschakeld vv van de wisselaar           ,5061309.0,1.0,88887,2022-02-06
REM000090260    ,1216504658090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50114855    ,P,COMFORT PLUS                  ,VAN KLEEFSTRAAT 12                      ,5932 BE             ,TEGELEN                                 ,0012      ,2023-05-04,OHGO,2012,CV HOK,2.0,1.0,1.0,1.0,2.0,24M ,2023-05-04,5061309.0,1.0,2022-02-05,AFGESLOTEN,lo00145484,REM000090260    ,1216504658090            ,ST              ,2022-02-06,50114855    ,5932 BE             ,0012      ,VVV E13 RESET WRKT NIET.                          ,Remeha ingeschakeld vv van de wisselaar           ,5061309.0,1.0,88887,2022-02-06
REM000090295    ,9281320000090508150631108,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50115273    ,P,ESSENT PREMIUM                ,BRUINKOOLSTRAAT 2                       ,6163 MB             ,GELEEN                                  ,0002      ,2022-06-21,OHGO,2015,HOK 1E VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-21,4338634.0,1.0,2017-02-05,AFGESLOTEN,lo00290687,REM000090295    ,9281320000090508150631108,OHKL            ,2017-05-19,50115273    ,6163 MB             ,0002      ,ONDERHOUD KLEIN                                   ,ENTEEBEURT GEDAAN 071216                          ,4338634.0,1.0,30000,2017-05-19
REM000090295    ,1519411865910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50115643    ,P,ESSENT PREMIUM                ,PARALLELWEG 3                           ,6067 CL             ,LINNE                                   ,0003      ,2023-08-01,OHGO,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-01,4339406.0,1.0,2017-03-05,AFGESLOTEN,lo00344883,REM000090295    ,1519411865910            ,OHKL            ,2017-06-05,50115643    ,6067 CL             ,0003      ,ONDERHOUD KLEIN                                   ,4 JANUARI '17 EB GEHAD                            ,4339406.0,1.0,30000,2017-05-22
REM000090295    ,2005G41113560,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50116145    ,P,ESSENT STANDAARD              ,ZEEPWEG 41                              ,6247 ES             ,GRONSVELD                               ,0041      ,2022-07-06,OHKL,2005,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2022-07-06,4336523.0,1.0,2017-02-05,AFGESLOTEN,lo00128103,REM000090295    ,2005G41113560            ,OHKL            ,2017-10-06,50116145    ,6247 ES             ,0041      ,ONDERHOUD KLEIN                                   ,EB IN FEBRUARI GEHAD                              ,4336523.0,1.0,30000,2017-10-06
REM000090295    ,2005G41113560,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50116145    ,P,ESSENT STANDAARD              ,ZEEPWEG 41                              ,6247 ES             ,GRONSVELD                               ,0041      ,2022-07-06,OHKL,2005,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2022-07-06,5136432.0,1.0,2022-07-27,AFGESLOTEN,lo00128103,REM000090295    ,2005G41113560            ,ST              ,2022-07-28,50116145    ,6247 ES             ,0041      ,"geluidsklachten na oh, gebeurd meerdere malen per ",lucht-toeter zat los. comfortstand naar eco.      ,5136432.0,1.0,15622,2022-07-28
REM000090295    ,2005G41113560,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50116145    ,P,ESSENT STANDAARD              ,ZEEPWEG 41                              ,6247 ES             ,GRONSVELD                               ,0041      ,2022-07-06,OHKL,2005,ZOLDER,3.0,1.0,2.0,4.0,2.0,24M ,2022-07-06,5136432.0,1.0,2022-07-27,AFGESLOTEN,lo00128103,REM000090295    ,2005G41113560            ,ST              ,2022-07-28,50116145    ,6247 ES             ,0041      ,"geluidsklachten na oh, gebeurd meerdere malen per ",lucht-toeter zat los. comfortstand naar eco.      ,5136432.0,1.0,17022,2022-07-28
REM000090260    ,1634915266360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7020      ,50116458    ,P,HUUR CV 12 JAAR PLUS          ,PANNESHEIDERSTRAAT 61                   ,6462 EB             ,KERKRADE                                ,0061      ,2023-01-31,OHKL,2017,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-31,4625041.0,1.0,2019-04-16,AFGESLOTEN,lo00004632,REM000090260    ,1634915266360            ,ST              ,2019-04-17,50116458    ,6462 EB             ,0061      ,AM WEL CV EN WW. WATERDRUK IS 0.0B. BIJVULLEN LUKT,klant uitgelegd hoe eea dient te worden bijgevuld ,4625041.0,1.0,12700,2019-04-17
REM000090260    ,1228305420250,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50117390    ,P,ESSENT BUDGET                 ,KOEPELSTRAAT 7-B                        ,6224 LX             ,MAASTRICHT                              ,0007-B    ,2023-09-21,OHKL,2012,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2023-09-21,5300966.0,1.0,2023-10-23,AFGESLOTEN,lo00486969,REM000090260    ,1228305420250            ,ST              ,2023-10-26,50117390    ,6224 LX             ,0007-B    ,NA BEZOEK MONTEUR 21.09.23 HAPERT DE CV VALT UIT  ,afstellingen goed gezet                           ,5300966.0,1.0,17022,2023-10-26
REM000090260    ,1029900895530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1100      ,50118452    ,P,BASIS 12 M                    ,RICHTERDAEL 35                          ,6045 DJ             ,ROERMOND                                ,0035      ,2023-05-26,OHGO,2011,ZOLDER,1.0,1.0,2.0,2.0,2.0,12M ,2023-05-26,4584904.0,1.0,2019-02-03,AFGESLOTEN,lo00400163,REM000090260    ,1029900895530            ,ST              ,2019-02-03,50118452    ,6045 DJ             ,0035      , AT GCV GWW DRUK 1.7 RESET HELPT NIET.            ,pen +trafo vv                                     ,4584904.0,1.0,14341,2019-02-03
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,15941,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,15941,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,15941,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,15941,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,15941,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,15941,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,17041,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,17041,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,17041,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,17041,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,17041,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,17041,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,30500,2022-11-02
