Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,30500,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,30500,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,30500,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,30500,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5153947.0,1.0,2022-10-07,AFGESLOTEN,lo00256572,REM000090260    ,120200381009             ,OHGOST          ,2022-11-02,50117754    ,6191 JW             ,0024      ,ONDERHOUD UITVOEREN EN KEERKLEP INBOUWEN          ,onderdelen achtergelaten in overleg.              ,5153947.0,1.0,30500,2022-11-02
REM000090260    ,120200381009,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50117754    ,P,COMFORT PLUS                  ,ELSSTRAAT 24                            ,6191 JW             ,BEEK LB                                 ,0024      ,2022-11-02,OHKL,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-11-02,5173059.0,1.0,2022-12-07,WOO       ,lo00256572,REM000090260    ,120200381009             ,ST              ,2022-12-08,50117754    ,6191 JW             ,0024      ,BVT 30 MIN 06 27881877 WWW WCV NA RESET CV BLIJFT ,afspraak overdag inplannen mensen konden cv dmv re,5173059.0,1.0,32100,2022-12-08
REM000090260    ,0934507995550,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50119426    ,P,COMFORT                       ,FORCADENTSTRAAT 72-C                    ,6217 AG             ,MAASTRICHT                              ,0072-C    ,2022-09-05,OHKL,2009,GANG,1.0,1.0,1.0,1.0,2.0,24M ,2022-09-05,4939272.0,1.0,2021-05-01,AFGESLOTEN,lo00494543,REM000090260    ,0934507995550            ,ST              ,2021-05-06,50119426    ,6217 AG             ,0072-C    ,GASDRUKVERLIES GEMETEN DOOR INSTALLATEUR BIJ      ,"gasleiding afgeperst, binnen de norm (2mb/1min)   ",4939272.0,1.0,24700,2021-05-06
REM000090260    ,0934507995550,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50119426    ,P,COMFORT                       ,FORCADENTSTRAAT 72-C                    ,6217 AG             ,MAASTRICHT                              ,0072-C    ,2022-09-05,OHKL,2009,GANG,1.0,1.0,1.0,1.0,2.0,24M ,2022-09-05,4939272.0,1.0,2021-05-01,AFGESLOTEN,lo00494543,REM000090260    ,0934507995550            ,ST              ,2021-05-06,50119426    ,6217 AG             ,0072-C    ,GASDRUKVERLIES GEMETEN DOOR INSTALLATEUR BIJ      ,"gasleiding afgeperst, binnen de norm (2mb/1min)   ",4939272.0,1.0,71000,2021-05-06
REM000090295    ,1720116615760,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7021      ,50123055    ,P,HUUR CV 12 JAAR               ,KAMILLE 2                               ,6374 RL             ,LANDGRAAF                               ,0002      ,2021-12-16,OHKL,2017,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-16,4417684.0,1.0,2017-11-13,AFGESLOTEN,lo00094902,REM000090295    ,1720116615760            ,ST              ,2017-11-13,50123055    ,6374 RL             ,0002      , AT LEKKAGE                                       ,afvoerketel zat niet goed                         ,4417684.0,1.0,23482,2017-11-13
REM000090295    ,1720116615760,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7021      ,50123055    ,P,HUUR CV 12 JAAR               ,KAMILLE 2                               ,6374 RL             ,LANDGRAAF                               ,0002      ,2021-12-16,OHKL,2017,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-16,4417684.0,1.0,2017-11-13,AFGESLOTEN,lo00094902,REM000090295    ,1720116615760            ,ST              ,2017-11-13,50123055    ,6374 RL             ,0002      , AT LEKKAGE                                       ,afvoerketel zat niet goed                         ,4417684.0,1.0,27382,2017-11-13
REM000090260    ,0807004422680,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50124448    ,P,COMFORT PLUS                  ,FRANKENSTRAAT 192                       ,6224 GV             ,MAASTRICHT                              ,0192      ,2022-03-24,OHGO,2010,ATELIER ACHTER,1.0,1.0,2.0,2.0,1.0,24M ,2022-03-24,5030654.0,1.0,2022-01-18,AFGESLOTEN,lo00008478,REM000090260    ,0807004422680            ,OHKL            ,2022-03-24,50124448    ,6224 GV             ,0192      ,B BIJ AANKOMST 0681841228. LET OP 3 CALLS!! 190 EN,toestel is solo aangesloten.                      ,5030654.0,1.0,30400,2022-03-24
REM000090295    ,1720016605250,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50123598    ,P,HUUR CV 12 JAAR PLUS          ,RECTOR THIJSSENSTRAAT 23                ,6237 NG             ,MOORVELD                                ,0023      ,2022-12-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-12-21,5163431.0,1.0,2022-11-09,AFGESLOTEN,lo00368042,REM000090295    ,1720016605250            ,OHKLST          ,2022-12-21,50123598    ,6237 NG             ,0023      ,"OHKL + ST. WD WEDEROM TE LAAG, GRAAG UITLEG       ",installatie heeft een vast vulpunt klant medegedee,5163431.0,1.0,12700,2022-12-21
REM000090295    ,1720016605250,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50123598    ,P,HUUR CV 12 JAAR PLUS          ,RECTOR THIJSSENSTRAAT 23                ,6237 NG             ,MOORVELD                                ,0023      ,2022-12-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-12-21,5163431.0,1.0,2022-11-09,AFGESLOTEN,lo00368042,REM000090295    ,1720016605250            ,OHKLST          ,2022-12-21,50123598    ,6237 NG             ,0023      ,"OHKL + ST. WD WEDEROM TE LAAG, GRAAG UITLEG       ",installatie heeft een vast vulpunt klant medegedee,5163431.0,1.0,24700,2022-12-21
REM000090295    ,1720016605250,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50123598    ,P,HUUR CV 12 JAAR PLUS          ,RECTOR THIJSSENSTRAAT 23                ,6237 NG             ,MOORVELD                                ,0023      ,2022-12-21,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-12-21,5163431.0,1.0,2022-11-09,AFGESLOTEN,lo00368042,REM000090295    ,1720016605250            ,OHKLST          ,2022-12-21,50123598    ,6237 NG             ,0023      ,"OHKL + ST. WD WEDEROM TE LAAG, GRAAG UITLEG       ",installatie heeft een vast vulpunt klant medegedee,5163431.0,1.0,30400,2022-12-21
REM000090260    ,0833005794860,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124643    ,P,COMFORT                       ,AKKERHOF 91                             ,6418 KX             ,HEERLEN                                 ,0091      ,2023-03-23,OHGO,2008,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-23,4540537.0,1.0,2018-06-03,AFGESLOTEN,lo00325636,REM000090260    ,0833005794860            ,OHKL            ,2019-02-26,50124643    ,6418 KX             ,0091      ,ONDERHOUD KLEIN ZONDER AFSPRAAK                   ,pomp is slecht klant overlegd even en als de klant,4540537.0,1.0,30400,2019-02-26
REM000090260    ,0833005794860,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124643    ,P,COMFORT                       ,AKKERHOF 91                             ,6418 KX             ,HEERLEN                                 ,0091      ,2023-03-23,OHGO,2008,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-03-23,5210642.0,1.0,2023-01-13,AFGESLOTEN,lo00325636,REM000090260    ,0833005794860            ,OHKL            ,2023-03-23,50124643    ,6418 KX             ,0091      ,ONDERHOUD KLEIN                                   ,knoppen werken zeer slecht                        ,5210642.0,1.0,30400,2023-03-23
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,4656121.0,1.0,2019-06-14,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,OHKL            ,2019-07-01,50126049    ,6471 KL             ,0003      , ONDERHOUD UITVOEREN                              ,gasblok ontregeld opnieuw af gesteld              ,4656121.0,1.0,17022,2019-07-01
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,4656121.0,1.0,2019-06-14,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,OHKL            ,2019-07-01,50126049    ,6471 KL             ,0003      , ONDERHOUD UITVOEREN                              ,gasblok ontregeld opnieuw af gesteld              ,4656121.0,1.0,23454,2019-07-01
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,4656121.0,1.0,2019-06-14,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,OHKL            ,2019-07-01,50126049    ,6471 KL             ,0003      , ONDERHOUD UITVOEREN                              ,gasblok ontregeld opnieuw af gesteld              ,4656121.0,1.0,30400,2019-07-01
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,5161770.0,1.0,2022-11-04,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,ST              ,2022-11-04,50126049    ,6471 KL             ,0003      ,BIJ WW GEBRUIK SLAAN RADIATOREN AAN/VVV           ,klant vv expvat zelf.                             ,5161770.0,1.0,12700,2022-11-04
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,5161770.0,1.0,2022-11-04,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,ST              ,2022-11-04,50126049    ,6471 KL             ,0003      ,BIJ WW GEBRUIK SLAAN RADIATOREN AAN/VVV           ,klant vv expvat zelf.                             ,5161770.0,1.0,12700,2022-11-04
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,5161770.0,1.0,2022-11-04,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,ST              ,2022-11-04,50126049    ,6471 KL             ,0003      ,BIJ WW GEBRUIK SLAAN RADIATOREN AAN/VVV           ,klant vv expvat zelf.                             ,5161770.0,1.0,19941,2022-11-04
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,5161770.0,1.0,2022-11-04,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,ST              ,2022-11-04,50126049    ,6471 KL             ,0003      ,BIJ WW GEBRUIK SLAAN RADIATOREN AAN/VVV           ,klant vv expvat zelf.                             ,5161770.0,1.0,19941,2022-11-04
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,5161770.0,1.0,2022-11-04,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,ST              ,2022-11-04,50126049    ,6471 KL             ,0003      ,BIJ WW GEBRUIK SLAAN RADIATOREN AAN/VVV           ,klant vv expvat zelf.                             ,5161770.0,1.0,21941,2022-11-04
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,5161770.0,1.0,2022-11-04,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,ST              ,2022-11-04,50126049    ,6471 KL             ,0003      ,BIJ WW GEBRUIK SLAAN RADIATOREN AAN/VVV           ,klant vv expvat zelf.                             ,5161770.0,1.0,21941,2022-11-04
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,5172446.0,1.0,2022-12-06,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,ST              ,2022-12-13,50126049    ,6471 KL             ,0003      ,NA LAATSTE BEZOEK VV DRIEWEGKLEP STOOKT DE CV     ,controle aanvoertemp/ modulatie ketel ivm vloerver,5172446.0,1.0,24700,2022-12-13
REM000090260    ,1326607611200,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50126049    ,P,ESSENT PREMIUM                ,SCHWEITZERSTRAAT 3                      ,6471 KL             ,EYGELSHOVEN                             ,0003      ,2023-10-26,OHGO,2013,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-26,5172446.0,1.0,2022-12-06,AFGESLOTEN,lo00286002,REM000090260    ,1326607611200            ,ST              ,2022-12-13,50126049    ,6471 KL             ,0003      ,NA LAATSTE BEZOEK VV DRIEWEGKLEP STOOKT DE CV     ,controle aanvoertemp/ modulatie ketel ivm vloerver,5172446.0,1.0,27400,2022-12-13
REM000090259    ,1129303192660,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 5,0.0,0.0,0.0,0.0,0.0,12M ,2022-12-15,4547153.0,1.0,2018-10-02,AFGESLOTEN,lo00520816,REM000090259    ,1129303192660            ,ST              ,2018-10-02,E0018406    ,6433 KC             ,0039      ,AT  GCV UNIT 5; VALT STEEDS UIT NA RESET          ,kabels van de zonnepanelen door de dakdoorvoer get,4547153.0,1.0,26600,2018-10-02
REM000090259    ,1129303194370,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 13,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782031.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,1129303194370            ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,"toestel slecht bereikbaar, hok uit geruimd        ",4782031.0,1.0,30500,2020-11-04
REM000090259    ,1129303194370,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 13,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782031.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,1129303194370            ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,"toestel slecht bereikbaar, hok uit geruimd        ",4782031.0,1.0,30500,2020-11-04
REM000090259    ,1129303194370,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 13,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5088785.0,1.0,2022-02-20,AFGESLOTEN,lo00520816,REM000090259    ,1129303194370            ,OHGO            ,2022-12-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,30400                                             ,5088785.0,1.0,30400,2022-12-15
REM000090259    ,1129403204020,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 3,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782021.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,1129403204020            ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,groot onderhoud.                                  ,4782021.0,1.0,29581,2020-11-04
REM000090259    ,1129403204020,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 3,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782021.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,1129403204020            ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,groot onderhoud.                                  ,4782021.0,1.0,29581,2020-11-04
REM000090259    ,1129403204020,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 3,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782021.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,1129403204020            ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,groot onderhoud.                                  ,4782021.0,1.0,29581,2020-11-04
REM000090259    ,1129403204020,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 3,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782021.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,1129403204020            ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,groot onderhoud.                                  ,4782021.0,1.0,30500,2020-11-04
REM000090259    ,1129403204020,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 3,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782021.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,1129403204020            ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,groot onderhoud.                                  ,4782021.0,1.0,30500,2020-11-04
REM000090259    ,1129403204020,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 3,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782021.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,1129403204020            ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,groot onderhoud.                                  ,4782021.0,1.0,30500,2020-11-04
REM000090259    ,1129403204020,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 3,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5234757.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM000090259    ,1129403204020            ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,toestel was buiten bedrijf dit in bedrijf gesteld ,5234757.0,1.0,12700,2023-09-15
REM000090259    ,1129403204020,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2011,UNIT 3,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5234757.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM000090259    ,1129403204020            ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,toestel was buiten bedrijf dit in bedrijf gesteld ,5234757.0,1.0,30500,2023-09-15
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,1.0,32100,2023-03-17
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,1.0,32100,2023-03-17
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,1.0,32100,2023-03-17
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,21641,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,21641,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,21641,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,22141,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,22141,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,22141,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,26441,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,26441,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,2.0,26441,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,21681,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,21681,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,21681,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,22181,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,22181,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,22181,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,26481,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,26481,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5253122.0,1.0,2023-03-16,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,ST              ,2023-03-17,E0020374    ,6433 KC             ,0039      ,B 30 MIN VTV 0457400987 GCV/GWW WD VALT STEEDS    ,hydroblok + leiding onder ketel lekken            ,5253122.0,3.0,26481,2023-03-22
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5233487.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,vaatwasser en combioven staan voor toestel dit zou,5233487.0,1.0,30600,2023-09-15
REM000090259    ,1129403204320,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OH,2011,UNIT 7,1.0,1.0,2.0,2.0,2.0,12M ,2022-12-15,5233487.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM000090259    ,1129403204320            ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,vaatwasser en combioven staan voor toestel dit zou,5233487.0,1.0,32100,2023-09-15
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782032.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,OHGO            ,2020-11-04,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,"tevens 2 ontluchters cv vv, en rookgas aansluiting",4782032.0,1.0,30500,2020-11-04
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782032.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,OHGO            ,2020-11-04,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,"tevens 2 ontluchters cv vv, en rookgas aansluiting",4782032.0,1.0,30500,2020-11-04
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782032.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,OHGO            ,2020-11-04,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,"tevens 2 ontluchters cv vv, en rookgas aansluiting",4782032.0,1.0,30500,2020-11-04
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782032.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,OHGO            ,2020-11-04,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,"tevens 2 ontluchters cv vv, en rookgas aansluiting",4782032.0,1.0,30500,2020-11-04
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782032.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,OHGO            ,2020-11-04,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,"tevens 2 ontluchters cv vv, en rookgas aansluiting",4782032.0,1.0,30500,2020-11-04
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782032.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,OHGO            ,2020-11-04,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,"tevens 2 ontluchters cv vv, en rookgas aansluiting",4782032.0,1.0,30500,2020-11-04
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,22181,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,22181,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,22181,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,27400,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,27400,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,27400,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,29580,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,29580,2023-04-12
