Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,29580,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,30500,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,30500,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,30500,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,32100,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,32100,2023-04-12
REM000090259    ,230741596,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHGO,2023,UNIT 14,1.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5259178.0,1.0,2023-04-11,AFGESLOTEN,lo00520816,REM000090259    ,230741596                ,ST              ,2023-04-12,E0020374    ,6433 KC             ,0039      ,"GCV EN GWW, WD 0.1, UNIT 14, MONTEUR PAS GEWEEST  ","Afsltrs gepltst, kan niks vinden                  ",5259178.0,1.0,32100,2023-04-12
REM007625509    ,35321230741596,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2023,UNIT 2 BERGKAST,3.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782020.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM007625509    ,35321230741596           ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,305 door Marcus Graus                             ,4782020.0,1.0,30500,2020-11-04
REM007625509    ,35321230741596,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2023,UNIT 2 BERGKAST,3.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,4782020.0,1.0,2020-03-13,AFGESLOTEN,lo00520816,REM007625509    ,35321230741596           ,OHGO            ,2020-10-14,E0018406    ,6433 KC             ,0039      ,ONDERHOUD UITVOEREN                               ,305 door Marcus Graus                             ,4782020.0,1.0,30500,2020-11-04
REM007625509    ,35321230741596,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2023,UNIT 2 BERGKAST,3.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5231091.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM007625509    ,35321230741596           ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,toestel was.druk en spanningsloos en hoofdgaskraan,5231091.0,1.0,12700,2023-09-15
REM007625509    ,35321230741596,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2023,UNIT 2 BERGKAST,3.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5231091.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM007625509    ,35321230741596           ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,toestel was.druk en spanningsloos en hoofdgaskraan,5231091.0,1.0,12700,2023-09-15
REM007625509    ,35321230741596,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2023,UNIT 2 BERGKAST,3.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5231091.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM007625509    ,35321230741596           ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,toestel was.druk en spanningsloos en hoofdgaskraan,5231091.0,1.0,23441,2023-09-15
REM007625509    ,35321230741596,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2023,UNIT 2 BERGKAST,3.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5231091.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM007625509    ,35321230741596           ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,toestel was.druk en spanningsloos en hoofdgaskraan,5231091.0,1.0,23441,2023-09-15
REM007625509    ,35321230741596,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2023,UNIT 2 BERGKAST,3.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5231091.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM007625509    ,35321230741596           ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,toestel was.druk en spanningsloos en hoofdgaskraan,5231091.0,1.0,30500,2023-09-15
REM007625509    ,35321230741596,REMEHA         ,REMEHA HRC AVANTA 28C CW4 COMF A                  ,Z200      ,E0020374    ,Z,ZAKELIJK COMFORT SERVICE      ,ECONOMIESTRAAT 39                       ,6433 KC             ,HOENSBROEK                              ,0039      ,2023-09-15,OHKL,2023,UNIT 2 BERGKAST,3.0,1.0,2.0,2.0,1.0,12M ,2023-09-15,5231091.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM007625509    ,35321230741596           ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,toestel was.druk en spanningsloos en hoofdgaskraan,5231091.0,1.0,30500,2023-09-15
REM000000042    ,0602300850180,REMEHA         ,REMEHA HRC AVANTA                                 ,Z110      ,E0020392    ,Z,ZAKELIJK BASIS 12 M           ,BEETHOVENLAAN 2                         ,6361 CK             ,NUTH                                    ,0002      ,2023-06-19,OHGO,2006,KEUKEN,1.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,4743020.0,1.0,2020-02-21,WOO       ,lo00062012,REM000000042    ,0602300850180            ,OHGO            ,2020-09-28,E0013348    ,6361 CK             ,0002      ," ONDERHOUD UITVOEREN, NIET ZIEK                   ",wisselaar is lek                                  ,4743020.0,1.0,30500,2020-09-28
REM000000042    ,0602300850180,REMEHA         ,REMEHA HRC AVANTA                                 ,Z110      ,E0020392    ,Z,ZAKELIJK BASIS 12 M           ,BEETHOVENLAAN 2                         ,6361 CK             ,NUTH                                    ,0002      ,2023-06-19,OHGO,2006,KEUKEN,1.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,4743020.0,1.0,2020-02-21,WOO       ,lo00062012,REM000000042    ,0602300850180            ,OHGO            ,2020-09-28,E0013348    ,6361 CK             ,0002      ," ONDERHOUD UITVOEREN, NIET ZIEK                   ",wisselaar is lek                                  ,4743020.0,1.0,30500,2020-09-28
REM000000042    ,0602300850180,REMEHA         ,REMEHA HRC AVANTA                                 ,Z110      ,E0020392    ,Z,ZAKELIJK BASIS 12 M           ,BEETHOVENLAAN 2                         ,6361 CK             ,NUTH                                    ,0002      ,2023-06-19,OHGO,2006,KEUKEN,1.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,4743020.0,1.0,2020-02-21,WOO       ,lo00062012,REM000000042    ,0602300850180            ,OHGO            ,2020-09-28,E0013348    ,6361 CK             ,0002      ," ONDERHOUD UITVOEREN, NIET ZIEK                   ",wisselaar is lek                                  ,4743020.0,1.0,30500,2020-09-28
REM000000042    ,0602300850180,REMEHA         ,REMEHA HRC AVANTA                                 ,Z110      ,E0020392    ,Z,ZAKELIJK BASIS 12 M           ,BEETHOVENLAAN 2                         ,6361 CK             ,NUTH                                    ,0002      ,2023-06-19,OHGO,2006,KEUKEN,1.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,4743020.0,1.0,2020-02-21,WOO       ,lo00062012,REM000000042    ,0602300850180            ,OHGO            ,2020-09-28,E0013348    ,6361 CK             ,0002      ," ONDERHOUD UITVOEREN, NIET ZIEK                   ",wisselaar is lek                                  ,4743020.0,1.0,32100,2020-09-28
REM000000042    ,0602300850180,REMEHA         ,REMEHA HRC AVANTA                                 ,Z110      ,E0020392    ,Z,ZAKELIJK BASIS 12 M           ,BEETHOVENLAAN 2                         ,6361 CK             ,NUTH                                    ,0002      ,2023-06-19,OHGO,2006,KEUKEN,1.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,4743020.0,1.0,2020-02-21,WOO       ,lo00062012,REM000000042    ,0602300850180            ,OHGO            ,2020-09-28,E0013348    ,6361 CK             ,0002      ," ONDERHOUD UITVOEREN, NIET ZIEK                   ",wisselaar is lek                                  ,4743020.0,1.0,32100,2020-09-28
REM000000042    ,0602300850180,REMEHA         ,REMEHA HRC AVANTA                                 ,Z110      ,E0020392    ,Z,ZAKELIJK BASIS 12 M           ,BEETHOVENLAAN 2                         ,6361 CK             ,NUTH                                    ,0002      ,2023-06-19,OHGO,2006,KEUKEN,1.0,1.0,2.0,2.0,2.0,12M ,2023-06-19,4743020.0,1.0,2020-02-21,WOO       ,lo00062012,REM000000042    ,0602300850180            ,OHGO            ,2020-09-28,E0013348    ,6361 CK             ,0002      ," ONDERHOUD UITVOEREN, NIET ZIEK                   ",wisselaar is lek                                  ,4743020.0,1.0,32100,2020-09-28
REM000090259    ,1526112252390,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50180112    ,P,ESSENT STANDAARD              ,OLEANDERSTRAAT 71                       ,5925 ED             ,VENLO                                   ,0071      ,2022-11-16,OH,2015,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-16,4206107.0,1.0,2016-03-30,AFGESLOTEN,lo00238995,REM000090259    ,1526112252390            ,ST              ,2016-03-30,50110127    ,5925 ED             ,0071      , AT WEER CODE E9 GCV GWW WE ZIJN ER REEDS 3 MAAL  ,radiator badkamer lekt klant lost het op          ,4206107.0,1.0,71000,2016-03-30
REM000090259    ,1526112252390,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50180112    ,P,ESSENT STANDAARD              ,OLEANDERSTRAAT 71                       ,5925 ED             ,VENLO                                   ,0071      ,2022-11-16,OH,2015,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-16,4210059.0,2.0,2016-04-14,AFGESLOTEN,lo00238995,REM000090259    ,1526112252390            ,ST              ,2016-04-14,50110127    ,5925 ED             ,0071      , PM STAAN LATEN LEKTEST IOM BART Z. EN VTT INFO   ,installateur inschakelen                          ,4210059.0,2.0,27400,2016-04-14
REM000090260    ,200704010556,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50125697    ,P,COMFORT                       ,BEGONIASTRAAT 16                        ,6214 TJ             ,MAASTRICHT                              ,0016      ,2021-12-02,OHGO,2011,CV-RUIMTE/KAST,1.0,1.0,2.0,2.0,2.0,24M ,2021-12-02,4435468.0,1.0,2018-01-07,AFGESLOTEN,lo00470063,REM000090260    ,200704010556             ,OHKL            ,2018-06-22,50125697    ,6214 TJ             ,0016      ,ONDERHOUD KLEIN                                   ,IN 11-17 EB GEWEEST.                              ,4435468.0,1.0,30000,2018-06-22
REM000000042    ,1002002817460,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50126718    ,P,COMFORT                       ,WELTERTUIJNSTRAAT 55                    ,6419 CS             ,HEERLEN                                 ,0055      ,2022-02-16,OHKL,2010,BERGHOK,3.0,1.0,3.0,2.0,3.0,24M ,2022-02-16,4581298.0,1.0,2019-01-23,AFGESLOTEN,lo00050092,REM000000042    ,1002002817460            ,ST              ,2019-01-25,50126718    ,6419 CS             ,0055      , FT 10.00-14.00 VALT UIT OP KODE E4 EN E5         ,grafiet pakking vervangen rookgasafvoer niet corre,4581298.0,1.0,14441,2019-01-25
REM000000042    ,1002002817460,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50126718    ,P,COMFORT                       ,WELTERTUIJNSTRAAT 55                    ,6419 CS             ,HEERLEN                                 ,0055      ,2022-02-16,OHKL,2010,BERGHOK,3.0,1.0,3.0,2.0,3.0,24M ,2022-02-16,4581298.0,1.0,2019-01-23,AFGESLOTEN,lo00050092,REM000000042    ,1002002817460            ,ST              ,2019-01-25,50126718    ,6419 CS             ,0055      , FT 10.00-14.00 VALT UIT OP KODE E4 EN E5         ,grafiet pakking vervangen rookgasafvoer niet corre,4581298.0,1.0,20241,2019-01-25
REM000000042    ,1002002817460,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50126718    ,P,COMFORT                       ,WELTERTUIJNSTRAAT 55                    ,6419 CS             ,HEERLEN                                 ,0055      ,2022-02-16,OHKL,2010,BERGHOK,3.0,1.0,3.0,2.0,3.0,24M ,2022-02-16,4581298.0,1.0,2019-01-23,AFGESLOTEN,lo00050092,REM000000042    ,1002002817460            ,ST              ,2019-01-25,50126718    ,6419 CS             ,0055      , FT 10.00-14.00 VALT UIT OP KODE E4 EN E5         ,grafiet pakking vervangen rookgasafvoer niet corre,4581298.0,1.0,31500,2019-01-25
REM000090260    ,1011008871000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126306    ,P,ESSENT STANDAARD              ,STERRENBOSWEG 15                        ,5953 GN             ,REUVER                                  ,0015      ,2023-10-18,OHKL,2010,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-18,5204028.0,1.0,2023-01-13,AFGESLOTEN,lo00197081,REM000090260    ,1011008871000            ,OHGOST          ,2023-10-18,50126306    ,5953 GN             ,0015      ,ONDERHOUD GROOT WD BLIJFT AFLOPEN +               ,Klant wenst de vulslang aangesloten te houden     ,5204028.0,1.0,16381,2023-10-18
REM000090260    ,1011008871000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126306    ,P,ESSENT STANDAARD              ,STERRENBOSWEG 15                        ,5953 GN             ,REUVER                                  ,0015      ,2023-10-18,OHKL,2010,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-18,5204028.0,1.0,2023-01-13,AFGESLOTEN,lo00197081,REM000090260    ,1011008871000            ,OHGOST          ,2023-10-18,50126306    ,5953 GN             ,0015      ,ONDERHOUD GROOT WD BLIJFT AFLOPEN +               ,Klant wenst de vulslang aangesloten te houden     ,5204028.0,1.0,16381,2023-10-18
REM000090260    ,1011008871000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126306    ,P,ESSENT STANDAARD              ,STERRENBOSWEG 15                        ,5953 GN             ,REUVER                                  ,0015      ,2023-10-18,OHKL,2010,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-18,5204028.0,1.0,2023-01-13,AFGESLOTEN,lo00197081,REM000090260    ,1011008871000            ,OHGOST          ,2023-10-18,50126306    ,5953 GN             ,0015      ,ONDERHOUD GROOT WD BLIJFT AFLOPEN +               ,Klant wenst de vulslang aangesloten te houden     ,5204028.0,1.0,24700,2023-10-18
REM000090260    ,1011008871000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126306    ,P,ESSENT STANDAARD              ,STERRENBOSWEG 15                        ,5953 GN             ,REUVER                                  ,0015      ,2023-10-18,OHKL,2010,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-18,5204028.0,1.0,2023-01-13,AFGESLOTEN,lo00197081,REM000090260    ,1011008871000            ,OHGOST          ,2023-10-18,50126306    ,5953 GN             ,0015      ,ONDERHOUD GROOT WD BLIJFT AFLOPEN +               ,Klant wenst de vulslang aangesloten te houden     ,5204028.0,1.0,24700,2023-10-18
REM000090260    ,1011008871000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126306    ,P,ESSENT STANDAARD              ,STERRENBOSWEG 15                        ,5953 GN             ,REUVER                                  ,0015      ,2023-10-18,OHKL,2010,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-18,5204028.0,1.0,2023-01-13,AFGESLOTEN,lo00197081,REM000090260    ,1011008871000            ,OHGOST          ,2023-10-18,50126306    ,5953 GN             ,0015      ,ONDERHOUD GROOT WD BLIJFT AFLOPEN +               ,Klant wenst de vulslang aangesloten te houden     ,5204028.0,1.0,30500,2023-10-18
REM000090260    ,1011008871000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126306    ,P,ESSENT STANDAARD              ,STERRENBOSWEG 15                        ,5953 GN             ,REUVER                                  ,0015      ,2023-10-18,OHKL,2010,zolder,1.0,1.0,2.0,2.0,2.0,24M ,2023-10-18,5204028.0,1.0,2023-01-13,AFGESLOTEN,lo00197081,REM000090260    ,1011008871000            ,OHGOST          ,2023-10-18,50126306    ,5953 GN             ,0015      ,ONDERHOUD GROOT WD BLIJFT AFLOPEN +               ,Klant wenst de vulslang aangesloten te houden     ,5204028.0,1.0,30500,2023-10-18
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4561226.0,1.0,2018-11-18,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,ST              ,2018-11-18,50126277    ,6131 BM             ,0008      , AT GCV GWW TOTALE UITVAL CV KETEL                ,mail CS gestuurd voor inplannen herstellen rga    ,4561226.0,1.0,16011,2018-11-18
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4561226.0,1.0,2018-11-18,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,ST              ,2018-11-18,50126277    ,6131 BM             ,0008      , AT GCV GWW TOTALE UITVAL CV KETEL                ,mail CS gestuurd voor inplannen herstellen rga    ,4561226.0,1.0,23500,2018-11-18
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4561226.0,1.0,2018-11-18,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,ST              ,2018-11-18,50126277    ,6131 BM             ,0008      , AT GCV GWW TOTALE UITVAL CV KETEL                ,mail CS gestuurd voor inplannen herstellen rga    ,4561226.0,1.0,32100,2018-11-18
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4879091.0,1.0,2021-01-09,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,OHGO            ,2021-12-23,50126277    ,6131 BM             ,0008      ,"OHGO, GEEN ZIEKEN, VVV                            ","vulkraan niet vervangen, puur voor hendel en afdek",4879091.0,1.0,12700,2021-12-23
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4879091.0,1.0,2021-01-09,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,OHGO            ,2021-12-23,50126277    ,6131 BM             ,0008      ,"OHGO, GEEN ZIEKEN, VVV                            ","vulkraan niet vervangen, puur voor hendel en afdek",4879091.0,1.0,12700,2021-12-23
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4879091.0,1.0,2021-01-09,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,OHGO            ,2021-12-23,50126277    ,6131 BM             ,0008      ,"OHGO, GEEN ZIEKEN, VVV                            ","vulkraan niet vervangen, puur voor hendel en afdek",4879091.0,1.0,12700,2021-12-23
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4879091.0,1.0,2021-01-09,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,OHGO            ,2021-12-23,50126277    ,6131 BM             ,0008      ,"OHGO, GEEN ZIEKEN, VVV                            ","vulkraan niet vervangen, puur voor hendel en afdek",4879091.0,1.0,30500,2021-12-23
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4879091.0,1.0,2021-01-09,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,OHGO            ,2021-12-23,50126277    ,6131 BM             ,0008      ,"OHGO, GEEN ZIEKEN, VVV                            ","vulkraan niet vervangen, puur voor hendel en afdek",4879091.0,1.0,30500,2021-12-23
REM000090260    ,1032001097080,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126277    ,P,ESSENT STANDAARD              ,WALRAMSTRAAT 8                          ,6131 BM             ,SITTARD                                 ,0008      ,2023-10-12,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-10-12,4879091.0,1.0,2021-01-09,AFGESLOTEN,lo00411131,REM000090260    ,1032001097080            ,OHGO            ,2021-12-23,50126277    ,6131 BM             ,0008      ,"OHGO, GEEN ZIEKEN, VVV                            ","vulkraan niet vervangen, puur voor hendel en afdek",4879091.0,1.0,30500,2021-12-23
REM000090260    ,0812804661710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50126962    ,P,COMFORT                       ,VONDELSTRAAT 103                        ,6445 AH             ,BRUNSSUM                                ,0103      ,2021-12-02,OHGO,2008,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-02,4716822.0,1.0,2019-12-17,AFGESLOTEN,lo00270217,REM000090260    ,0812804661710            ,ST              ,2019-12-19,50126962    ,6445 AH             ,0103      ,"E6, STORING. KETEL VALT ELKE DAG UIT. RESET WERKT ",toestel blijft ionisatie waarde meten?            ,4716822.0,1.0,16022,2019-12-19
REM000090260    ,0812804661710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50126962    ,P,COMFORT                       ,VONDELSTRAAT 103                        ,6445 AH             ,BRUNSSUM                                ,0103      ,2021-12-02,OHGO,2008,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-02,4716822.0,1.0,2019-12-17,AFGESLOTEN,lo00270217,REM000090260    ,0812804661710            ,ST              ,2019-12-19,50126962    ,6445 AH             ,0103      ,"E6, STORING. KETEL VALT ELKE DAG UIT. RESET WERKT ",toestel blijft ionisatie waarde meten?            ,4716822.0,1.0,16022,2019-12-19
REM000090260    ,0812804661710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50126962    ,P,COMFORT                       ,VONDELSTRAAT 103                        ,6445 AH             ,BRUNSSUM                                ,0103      ,2021-12-02,OHGO,2008,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-02,4716822.0,1.0,2019-12-17,AFGESLOTEN,lo00270217,REM000090260    ,0812804661710            ,ST              ,2019-12-19,50126962    ,6445 AH             ,0103      ,"E6, STORING. KETEL VALT ELKE DAG UIT. RESET WERKT ",toestel blijft ionisatie waarde meten?            ,4716822.0,1.0,17022,2019-12-19
REM000090260    ,0812804661710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50126962    ,P,COMFORT                       ,VONDELSTRAAT 103                        ,6445 AH             ,BRUNSSUM                                ,0103      ,2021-12-02,OHGO,2008,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-02,4716822.0,1.0,2019-12-17,AFGESLOTEN,lo00270217,REM000090260    ,0812804661710            ,ST              ,2019-12-19,50126962    ,6445 AH             ,0103      ,"E6, STORING. KETEL VALT ELKE DAG UIT. RESET WERKT ",toestel blijft ionisatie waarde meten?            ,4716822.0,1.0,17022,2019-12-19
REM000090260    ,0812804661710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50126962    ,P,COMFORT                       ,VONDELSTRAAT 103                        ,6445 AH             ,BRUNSSUM                                ,0103      ,2021-12-02,OHGO,2008,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-02,4716822.0,1.0,2019-12-17,AFGESLOTEN,lo00270217,REM000090260    ,0812804661710            ,ST              ,2019-12-19,50126962    ,6445 AH             ,0103      ,"E6, STORING. KETEL VALT ELKE DAG UIT. RESET WERKT ",toestel blijft ionisatie waarde meten?            ,4716822.0,1.0,20271,2019-12-19
REM000090260    ,0812804661710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50126962    ,P,COMFORT                       ,VONDELSTRAAT 103                        ,6445 AH             ,BRUNSSUM                                ,0103      ,2021-12-02,OHGO,2008,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-02,4716822.0,1.0,2019-12-17,AFGESLOTEN,lo00270217,REM000090260    ,0812804661710            ,ST              ,2019-12-19,50126962    ,6445 AH             ,0103      ,"E6, STORING. KETEL VALT ELKE DAG UIT. RESET WERKT ",toestel blijft ionisatie waarde meten?            ,4716822.0,1.0,20271,2019-12-19
REM000090260    ,0812804661710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50126962    ,P,COMFORT                       ,VONDELSTRAAT 103                        ,6445 AH             ,BRUNSSUM                                ,0103      ,2021-12-02,OHGO,2008,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-02,4716822.0,1.0,2019-12-17,AFGESLOTEN,lo00270217,REM000090260    ,0812804661710            ,ST              ,2019-12-19,50126962    ,6445 AH             ,0103      ,"E6, STORING. KETEL VALT ELKE DAG UIT. RESET WERKT ",toestel blijft ionisatie waarde meten?            ,4716822.0,1.0,30500,2019-12-19
REM000090260    ,0812804661710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50126962    ,P,COMFORT                       ,VONDELSTRAAT 103                        ,6445 AH             ,BRUNSSUM                                ,0103      ,2021-12-02,OHGO,2008,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-02,4716822.0,1.0,2019-12-17,AFGESLOTEN,lo00270217,REM000090260    ,0812804661710            ,ST              ,2019-12-19,50126962    ,6445 AH             ,0103      ,"E6, STORING. KETEL VALT ELKE DAG UIT. RESET WERKT ",toestel blijft ionisatie waarde meten?            ,4716822.0,1.0,30500,2019-12-19
REM000090260    ,0729203596050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50127388    ,P,ESSENT STANDAARD              ,WOLFSKLAUWERF 8                         ,6413 LK             ,HEERLEN                                 ,0008      ,2021-12-24,OHKL,2007,WASHOK,1.0,1.0,2.0,1.0,2.0,24M ,2021-12-24,4643892.0,1.0,2019-06-14,AFGESLOTEN,lo00037097,REM000090260    ,0729203596050            ,OHGO            ,2019-08-21,50127388    ,6413 LK             ,0008      , ONDERHOUD UITVOEREN                              ,VOLGEND JAAR PAS OH                               ,4643892.0,1.0,30000,2019-08-21
REM000090260    ,0729203596050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50127388    ,P,ESSENT STANDAARD              ,WOLFSKLAUWERF 8                         ,6413 LK             ,HEERLEN                                 ,0008      ,2021-12-24,OHKL,2007,WASHOK,1.0,1.0,2.0,1.0,2.0,24M ,2021-12-24,4878081.0,1.0,2021-01-09,AFGESLOTEN,lo00037097,REM000090260    ,0729203596050            ,OHGO            ,2021-12-24,50127388    ,6413 LK             ,0008      ,ONDERHOUD UITVOEREN                               ,"syfon brak tijdens eruit halen, daar slecht bij kw",4878081.0,1.0,30500,2021-12-24
REM000090260    ,0729203596050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50127388    ,P,ESSENT STANDAARD              ,WOLFSKLAUWERF 8                         ,6413 LK             ,HEERLEN                                 ,0008      ,2021-12-24,OHKL,2007,WASHOK,1.0,1.0,2.0,1.0,2.0,24M ,2021-12-24,4878081.0,1.0,2021-01-09,AFGESLOTEN,lo00037097,REM000090260    ,0729203596050            ,OHGO            ,2021-12-24,50127388    ,6413 LK             ,0008      ,ONDERHOUD UITVOEREN                               ,"syfon brak tijdens eruit halen, daar slecht bij kw",4878081.0,1.0,30500,2021-12-24
REM000090295    ,1129903242940,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50127883    ,P,ESSENT STANDAARD              ,VEEWEG 5                                ,6231 RW             ,MEERSSEN                                ,0005      ,2022-07-29,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,3.0,24M ,2022-07-29,4666006.0,1.0,2019-06-14,AFGESLOTEN,lo90003973,REM000090295    ,1129903242940            ,OHKL            ,2020-02-21,50127883    ,6231 RW             ,0005      , ONDERHOUD UITVOEREN                              ,rga verkeerd matriaal gebruikt.                   ,4666006.0,1.0,30000,2020-02-21
REM000090295    ,1129903242940,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50127883    ,P,ESSENT STANDAARD              ,VEEWEG 5                                ,6231 RW             ,MEERSSEN                                ,0005      ,2022-07-29,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,3.0,24M ,2022-07-29,4666006.0,1.0,2019-06-14,AFGESLOTEN,lo90003973,REM000090295    ,1129903242940            ,OHKL            ,2020-02-21,50127883    ,6231 RW             ,0005      , ONDERHOUD UITVOEREN                              ,rga verkeerd matriaal gebruikt.                   ,4666006.0,1.0,32300,2020-02-21
REM000090295    ,1800917896730,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50127574    ,P,COMFORT PLUS                  ,SWALMSTRAAT 2                           ,6413 XN             ,HEERLEN                                 ,0002      ,2022-07-12,OHKL,2018,BERGRUIMTE,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-12,5031455.0,1.0,2022-01-18,AFGESLOTEN,lo00025482,REM000090295    ,1800917896730            ,OHGO            ,2022-07-12,50127574    ,6413 XN             ,0002      ,ONDERHOUD GROOT                                   ,kt gekoppeld ivm batterijen waren leeg            ,5031455.0,1.0,24700,2022-07-12
REM000090295    ,1800917896730,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50127574    ,P,COMFORT PLUS                  ,SWALMSTRAAT 2                           ,6413 XN             ,HEERLEN                                 ,0002      ,2022-07-12,OHKL,2018,BERGRUIMTE,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-12,5031455.0,1.0,2022-01-18,AFGESLOTEN,lo00025482,REM000090295    ,1800917896730            ,OHGO            ,2022-07-12,50127574    ,6413 XN             ,0002      ,ONDERHOUD GROOT                                   ,kt gekoppeld ivm batterijen waren leeg            ,5031455.0,1.0,30500,2022-07-12
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,1.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2022-12-27,50128229    ,5932 GJ             ,0035      ,"GROTE BRANDPLEK OP CV, VVV GEEN ZIEKEN            ",frontmantel zit zwarte vlek deze onder garantie vv,5179561.0,1.0,21300,2022-12-27
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,1.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2022-12-27,50128229    ,5932 GJ             ,0035      ,"GROTE BRANDPLEK OP CV, VVV GEEN ZIEKEN            ",frontmantel zit zwarte vlek deze onder garantie vv,5179561.0,1.0,21300,2022-12-27
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,1.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2022-12-27,50128229    ,5932 GJ             ,0035      ,"GROTE BRANDPLEK OP CV, VVV GEEN ZIEKEN            ",frontmantel zit zwarte vlek deze onder garantie vv,5179561.0,1.0,71000,2022-12-27
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,1.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2022-12-27,50128229    ,5932 GJ             ,0035      ,"GROTE BRANDPLEK OP CV, VVV GEEN ZIEKEN            ",frontmantel zit zwarte vlek deze onder garantie vv,5179561.0,1.0,71000,2022-12-27
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,1.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2022-12-27,50128229    ,5932 GJ             ,0035      ,"GROTE BRANDPLEK OP CV, VVV GEEN ZIEKEN            ",frontmantel zit zwarte vlek deze onder garantie vv,5179561.0,2.0,71000,2023-01-03
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,1.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2022-12-27,50128229    ,5932 GJ             ,0035      ,"GROTE BRANDPLEK OP CV, VVV GEEN ZIEKEN            ",frontmantel zit zwarte vlek deze onder garantie vv,5179561.0,2.0,71000,2023-01-03
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,2.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2023-01-03,50128229    ,5932 GJ             ,0035      ,FRONTMANTEL VV ONDER GARANTIE                     ,frontmantel vv onder garantie vorige monteur oh   ,5179561.0,1.0,21300,2022-12-27
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,2.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2023-01-03,50128229    ,5932 GJ             ,0035      ,FRONTMANTEL VV ONDER GARANTIE                     ,frontmantel vv onder garantie vorige monteur oh   ,5179561.0,1.0,21300,2022-12-27
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,2.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2023-01-03,50128229    ,5932 GJ             ,0035      ,FRONTMANTEL VV ONDER GARANTIE                     ,frontmantel vv onder garantie vorige monteur oh   ,5179561.0,1.0,71000,2022-12-27
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,2.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2023-01-03,50128229    ,5932 GJ             ,0035      ,FRONTMANTEL VV ONDER GARANTIE                     ,frontmantel vv onder garantie vorige monteur oh   ,5179561.0,1.0,71000,2022-12-27
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,2.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2023-01-03,50128229    ,5932 GJ             ,0035      ,FRONTMANTEL VV ONDER GARANTIE                     ,frontmantel vv onder garantie vorige monteur oh   ,5179561.0,2.0,71000,2023-01-03
REM000090259    ,ZI00000165,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,1205      ,50128229    ,P,ESSENT BUDGET                 ,TIGLIENSTRAAT 35                        ,5932 GJ             ,TEGELEN                                 ,0035      ,2022-01-12,OHGO,2010,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5179561.0,2.0,2022-12-27,AFGESLOTEN,lo00207524,REM000090259    ,ZI00000165               ,ST              ,2023-01-03,50128229    ,5932 GJ             ,0035      ,FRONTMANTEL VV ONDER GARANTIE                     ,frontmantel vv onder garantie vorige monteur oh   ,5179561.0,2.0,71000,2023-01-03
REM000090295    ,0908192553230000905081407,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1205      ,50127657    ,P,ESSENT BUDGET                 ,NIEUWBORGSTRAAT 94                      ,5922 VD             ,VENLO                                   ,0094      ,2023-01-19,OHGO,2014,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-19,4654300.0,1.0,2019-06-14,AFGESLOTEN,lo00233021,REM000090295    ,0908192553230000905081407,OHGO            ,2019-08-28,50127657    ,5922 VD             ,0094      , ONDERHOUD UITVOEREN                              ,OH TE VROEG                                       ,4654300.0,1.0,30000,2019-09-06
REM000090295    ,0908192553230000905081407,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1205      ,50127657    ,P,ESSENT BUDGET                 ,NIEUWBORGSTRAAT 94                      ,5922 VD             ,VENLO                                   ,0094      ,2023-01-19,OHGO,2014,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-19,5042357.0,2.0,2023-01-23,AFGESLOTEN,lo00233021,REM000090295    ,0908192553230000905081407,ST              ,2023-01-24,50127657    ,5922 VD             ,0094      ,B 30 MIN VTV 06   KETEL LEKT NA OH.               ,"vulkraan lekt door ,dicht gedraaid                ",5042357.0,1.0,15622,2023-01-19
REM000090295    ,0908192553230000905081407,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1205      ,50127657    ,P,ESSENT BUDGET                 ,NIEUWBORGSTRAAT 94                      ,5922 VD             ,VENLO                                   ,0094      ,2023-01-19,OHGO,2014,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-19,5042357.0,2.0,2023-01-23,AFGESLOTEN,lo00233021,REM000090295    ,0908192553230000905081407,ST              ,2023-01-24,50127657    ,5922 VD             ,0094      ,B 30 MIN VTV 06   KETEL LEKT NA OH.               ,"vulkraan lekt door ,dicht gedraaid                ",5042357.0,1.0,24700,2023-01-19
REM000090295    ,0908192553230000905081407,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1205      ,50127657    ,P,ESSENT BUDGET                 ,NIEUWBORGSTRAAT 94                      ,5922 VD             ,VENLO                                   ,0094      ,2023-01-19,OHGO,2014,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-19,5042357.0,2.0,2023-01-23,AFGESLOTEN,lo00233021,REM000090295    ,0908192553230000905081407,ST              ,2023-01-24,50127657    ,5922 VD             ,0094      ,B 30 MIN VTV 06   KETEL LEKT NA OH.               ,"vulkraan lekt door ,dicht gedraaid                ",5042357.0,1.0,30400,2023-01-19
REM000090295    ,0908192553230000905081407,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1205      ,50127657    ,P,ESSENT BUDGET                 ,NIEUWBORGSTRAAT 94                      ,5922 VD             ,VENLO                                   ,0094      ,2023-01-19,OHGO,2014,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-19,5042357.0,2.0,2023-01-23,AFGESLOTEN,lo00233021,REM000090295    ,0908192553230000905081407,ST              ,2023-01-24,50127657    ,5922 VD             ,0094      ,B 30 MIN VTV 06   KETEL LEKT NA OH.               ,"vulkraan lekt door ,dicht gedraaid                ",5042357.0,2.0,21822,2023-01-24
REM000090295    ,0908192553230000905081407,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1205      ,50127657    ,P,ESSENT BUDGET                 ,NIEUWBORGSTRAAT 94                      ,5922 VD             ,VENLO                                   ,0094      ,2023-01-19,OHGO,2014,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-19,5042357.0,2.0,2023-01-23,AFGESLOTEN,lo00233021,REM000090295    ,0908192553230000905081407,ST              ,2023-01-24,50127657    ,5922 VD             ,0094      ,B 30 MIN VTV 06   KETEL LEKT NA OH.               ,"vulkraan lekt door ,dicht gedraaid                ",5042357.0,2.0,71000,2023-01-24
