Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1802618031390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7020      ,50128751    ,P,HUUR CV 12 JAAR PLUS          ,KAPELLERHOF 46                          ,6045 DD             ,ROERMOND                                ,0046      ,2022-08-25,OHKL,2018,ZOLDER,2.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4754071.0,1.0,2020-03-13,AFGESLOTEN,lo00400087,REM000090260    ,1802618031390            ,OHKL            ,2020-05-20,50128751    ,6045 DD             ,0046      ,ONDERHOUD UITVOEREN                               ,mail  Bart gestuurd ivm rga                       ,4754071.0,1.0,30400,2020-05-20
REM000090260    ,1802618031390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7020      ,50128751    ,P,HUUR CV 12 JAAR PLUS          ,KAPELLERHOF 46                          ,6045 DD             ,ROERMOND                                ,0046      ,2022-08-25,OHKL,2018,ZOLDER,2.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4754071.0,1.0,2020-03-13,AFGESLOTEN,lo00400087,REM000090260    ,1802618031390            ,OHKL            ,2020-05-20,50128751    ,6045 DD             ,0046      ,ONDERHOUD UITVOEREN                               ,mail  Bart gestuurd ivm rga                       ,4754071.0,1.0,31500,2020-05-20
REM000090260    ,1802618031390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7020      ,50128751    ,P,HUUR CV 12 JAAR PLUS          ,KAPELLERHOF 46                          ,6045 DD             ,ROERMOND                                ,0046      ,2022-08-25,OHKL,2018,ZOLDER,2.0,1.0,1.0,1.0,2.0,24M ,2022-08-25,4754071.0,1.0,2020-03-13,AFGESLOTEN,lo00400087,REM000090260    ,1802618031390            ,OHKL            ,2020-05-20,50128751    ,6045 DD             ,0046      ,ONDERHOUD UITVOEREN                               ,mail  Bart gestuurd ivm rga                       ,4754071.0,1.0,35000,2020-05-20
REM000090260    ,0805904376670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50131513    ,P,ESSENT STANDAARD              ,ROLDUCKERSTRAAT 13                      ,6461 VH             ,KERKRADE                                ,0013      ,2023-04-03,OHKL,2008,kelder,3.0,1.0,1.0,1.0,1.0,24M ,2023-04-03,4657162.0,1.0,2019-06-14,AFGESLOTEN,lo00318813,REM000090260    ,0805904376670            ,OHKL            ,2020-02-03,50131513    ,6461 VH             ,0013      , ONDERHOUD UITVOEREN                              ,thermostaat hangt aan warme cv leiding            ,4657162.0,1.0,30400,2020-02-03
REM000090260    ,0805904376670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50131513    ,P,ESSENT STANDAARD              ,ROLDUCKERSTRAAT 13                      ,6461 VH             ,KERKRADE                                ,0013      ,2023-04-03,OHKL,2008,kelder,3.0,1.0,1.0,1.0,1.0,24M ,2023-04-03,5248436.0,1.0,2023-02-28,AFGESLOTEN,lo00318813,REM000090260    ,0805904376670            ,OHGO            ,2023-04-03,50131513    ,6461 VH             ,0013      ,ONDERHOUD GROOT                                   ,ketel warmtewisselaar ziet er slecht uit klant gea,5248436.0,1.0,24700,2023-04-03
REM000090260    ,0805904376670,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50131513    ,P,ESSENT STANDAARD              ,ROLDUCKERSTRAAT 13                      ,6461 VH             ,KERKRADE                                ,0013      ,2023-04-03,OHKL,2008,kelder,3.0,1.0,1.0,1.0,1.0,24M ,2023-04-03,5248436.0,1.0,2023-02-28,AFGESLOTEN,lo00318813,REM000090260    ,0805904376670            ,OHGO            ,2023-04-03,50131513    ,6461 VH             ,0013      ,ONDERHOUD GROOT                                   ,ketel warmtewisselaar ziet er slecht uit klant gea,5248436.0,1.0,30500,2023-04-03
REM000090260    ,1034301304110,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50130283    ,P,COMFORT                       ,NAGELBEEK 37                            ,6365 EH             ,SCHINNEN                                ,0037      ,2022-11-17,OHGO,2010,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-11-17,4646820.0,1.0,2019-06-14,AFGESLOTEN,lo00070604,REM000090260    ,1034301304110            ,OHGO            ,2019-08-08,50130283    ,6365 EH             ,0037      , ONDERHOUD UITVOEREN                              ,EB GEHAD IN 2018                                  ,4646820.0,1.0,30000,2019-08-08
REM000090295    ,0929207521540,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50130908    ,P,COMFORT                       ,GRAAF REINALDSTRAAT 15                  ,6041 XB             ,ROERMOND                                ,0015      ,2022-03-10,OHKL,2009,BERGING,1.0,1.0,2.0,4.0,1.0,24M ,2022-03-10,5022601.0,1.0,2021-12-28,AFGESLOTEN,lo00389675,REM000090295    ,0929207521540            ,ST              ,2021-12-28,50130908    ,6041 XB             ,0015      ,TOESTEL BLIJFT E5 STORING TERUGKOMEN. IONISATIE.  ,"pen en trafo vv en opnieuw afgesteld, gasdrukken i",5022601.0,1.0,20651,2021-12-28
REM000090260    ,1002008229680,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50131056    ,P,COMFORT                       ,ANGELASTRAAT 25                         ,6462 CE             ,KERKRADE                                ,0025      ,2022-03-25,OHKL,2010,ZOLDER,3.0,1.0,2.0,2.0,1.0,24M ,2022-03-25,5045559.0,1.0,2022-01-18,AFGESLOTEN,lo00319871,REM000090260    ,1002008229680            ,OHGO            ,2022-03-25,50131056    ,6462 CE             ,0025      ,"ONDERHOUD GROOT, VVV                              ",toestel was sterk vervuild                        ,5045559.0,1.0,30500,2022-03-25
REM000090295    ,1225005169170,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50131192    ,P,ESSENT STANDAARD              ,VIJVERLAAN 5                            ,5961 DK             ,HORST                                   ,0005      ,2022-02-17,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-02-17,4653374.0,1.0,2019-06-14,AFGESLOTEN,lo00177003,REM000090295    ,1225005169170            ,OHKL            ,2019-10-09,50131192    ,5961 DK             ,0005      , ONDERHOUD UITVOEREN                              ,safety sensor nog te plaatsen                     ,4653374.0,1.0,12700,2019-10-09
REM000090295    ,1225005169170,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50131192    ,P,ESSENT STANDAARD              ,VIJVERLAAN 5                            ,5961 DK             ,HORST                                   ,0005      ,2022-02-17,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-02-17,4653374.0,1.0,2019-06-14,AFGESLOTEN,lo00177003,REM000090295    ,1225005169170            ,OHKL            ,2019-10-09,50131192    ,5961 DK             ,0005      , ONDERHOUD UITVOEREN                              ,safety sensor nog te plaatsen                     ,4653374.0,1.0,30400,2019-10-09
REM000090295    ,1225005169170,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50131192    ,P,ESSENT STANDAARD              ,VIJVERLAAN 5                            ,5961 DK             ,HORST                                   ,0005      ,2022-02-17,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-02-17,4653374.0,1.0,2019-06-14,AFGESLOTEN,lo00177003,REM000090295    ,1225005169170            ,OHKL            ,2019-10-09,50131192    ,5961 DK             ,0005      , ONDERHOUD UITVOEREN                              ,safety sensor nog te plaatsen                     ,4653374.0,1.0,32100,2019-10-09
REM000090295    ,1225005169170,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50131192    ,P,ESSENT STANDAARD              ,VIJVERLAAN 5                            ,5961 DK             ,HORST                                   ,0005      ,2022-02-17,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-02-17,4879318.0,1.0,2021-01-09,AFGESLOTEN,lo00177003,REM000090295    ,1225005169170            ,OHGO            ,2022-02-17,50131192    ,5961 DK             ,0005      ,ONDERHOUD UITVOEREN                               ,Vulslang laten zitten op verzoek van de klant     ,4879318.0,1.0,12700,2022-02-17
REM000090295    ,1225005169170,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50131192    ,P,ESSENT STANDAARD              ,VIJVERLAAN 5                            ,5961 DK             ,HORST                                   ,0005      ,2022-02-17,OHKL,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-02-17,4879318.0,1.0,2021-01-09,AFGESLOTEN,lo00177003,REM000090295    ,1225005169170            ,OHGO            ,2022-02-17,50131192    ,5961 DK             ,0005      ,ONDERHOUD UITVOEREN                               ,Vulslang laten zitten op verzoek van de klant     ,4879318.0,1.0,30500,2022-02-17
REM000090295    ,1529212462920,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50131201    ,P,ESSENT PREMIUM                ,KERKWEG 28                              ,6231 BS             ,MEERSSEN                                ,0028      ,2022-08-24,OHKL,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-24,5255342.0,1.0,2023-03-25,AFGESLOTEN,lo90004660,REM000090295    ,1529212462920            ,ST              ,2023-03-26,50131201    ,6231 BS             ,0028      ,VULSLANG KAN NIET AANGESLOTEN WORDEN OP KETEL     ,klant geeft aan de vulkraan niet te kunnen vinden ,5255342.0,1.0,12700,2023-03-26
REM000090295    ,1529212462920,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50131201    ,P,ESSENT PREMIUM                ,KERKWEG 28                              ,6231 BS             ,MEERSSEN                                ,0028      ,2022-08-24,OHKL,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-24,5255342.0,1.0,2023-03-25,AFGESLOTEN,lo90004660,REM000090295    ,1529212462920            ,ST              ,2023-03-26,50131201    ,6231 BS             ,0028      ,VULSLANG KAN NIET AANGESLOTEN WORDEN OP KETEL     ,klant geeft aan de vulkraan niet te kunnen vinden ,5255342.0,1.0,12700,2023-03-26
REM000090295    ,1529212462920,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50131201    ,P,ESSENT PREMIUM                ,KERKWEG 28                              ,6231 BS             ,MEERSSEN                                ,0028      ,2022-08-24,OHKL,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-24,5255342.0,1.0,2023-03-25,AFGESLOTEN,lo90004660,REM000090295    ,1529212462920            ,ST              ,2023-03-26,50131201    ,6231 BS             ,0028      ,VULSLANG KAN NIET AANGESLOTEN WORDEN OP KETEL     ,klant geeft aan de vulkraan niet te kunnen vinden ,5255342.0,1.0,29581,2023-03-26
REM000090295    ,1529212462920,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50131201    ,P,ESSENT PREMIUM                ,KERKWEG 28                              ,6231 BS             ,MEERSSEN                                ,0028      ,2022-08-24,OHKL,2015,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-24,5255342.0,1.0,2023-03-25,AFGESLOTEN,lo90004660,REM000090295    ,1529212462920            ,ST              ,2023-03-26,50131201    ,6231 BS             ,0028      ,VULSLANG KAN NIET AANGESLOTEN WORDEN OP KETEL     ,klant geeft aan de vulkraan niet te kunnen vinden ,5255342.0,1.0,29581,2023-03-26
REM000090260    ,0829505543170,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50131251    ,P,COMFORT                       ,KERKSTRAAT 21-E                         ,6245 CA             ,EIJSDEN                                 ,0021-E    ,2022-07-15,OHKL,2008,BERGKAST,1.0,1.0,2.0,4.0,1.0,24M ,2022-07-15,5009713.0,1.0,2021-12-17,AFGESLOTEN,lo00280299,REM000090260    ,0829505543170            ,ST              ,2021-12-20,50131251    ,6245 CA             ,0021-E    ,"MOET VAAK BIJVULLEN 1X 2 WEKEN, AFSPRAAK ADVISEUR ",2x Radiator aansluiting lek                       ,5009713.0,1.0,26080,2021-12-20
REM000090260    ,0829505543170,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50131251    ,P,COMFORT                       ,KERKSTRAAT 21-E                         ,6245 CA             ,EIJSDEN                                 ,0021-E    ,2022-07-15,OHKL,2008,BERGKAST,1.0,1.0,2.0,4.0,1.0,24M ,2022-07-15,5009713.0,1.0,2021-12-17,AFGESLOTEN,lo00280299,REM000090260    ,0829505543170            ,ST              ,2021-12-20,50131251    ,6245 CA             ,0021-E    ,"MOET VAAK BIJVULLEN 1X 2 WEKEN, AFSPRAAK ADVISEUR ",2x Radiator aansluiting lek                       ,5009713.0,1.0,29580,2021-12-20
REM000090260    ,1808618428290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7020      ,50131034    ,P,HUUR CV 12 JAAR PLUS          ,KERKEBROEKWEG 14                        ,6071 GL             ,SWALMEN                                 ,0014      ,2022-12-08,OHKL,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-08,4556112.0,1.0,2018-11-01,AFGESLOTEN,lo00134225,REM000090260    ,1808618428290            ,ST              ,2018-11-02,50131034    ,6071 GL             ,0014      ,PM LEKKAGE AAN KETEL                              ,als lek terug komt installatie bedrijf nieuw riool,4556112.0,1.0,27332,2018-11-02
REM000090260    ,1808618428290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7020      ,50131034    ,P,HUUR CV 12 JAAR PLUS          ,KERKEBROEKWEG 14                        ,6071 GL             ,SWALMEN                                 ,0014      ,2022-12-08,OHKL,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-08,4930652.0,1.0,2021-03-29,AFGESLOTEN,lo00134225,REM000090260    ,1808618428290            ,ST              ,2021-03-29,50131034    ,6071 GL             ,0014      ,"GEEN CV/WEL WW. HEEFT BIJGEVULD, RESET            ",bewust geen kosten geteld                         ,4930652.0,1.0,26641,2021-03-29
REM000090260    ,1808618428290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7020      ,50131034    ,P,HUUR CV 12 JAAR PLUS          ,KERKEBROEKWEG 14                        ,6071 GL             ,SWALMEN                                 ,0014      ,2022-12-08,OHKL,2018,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-08,4930652.0,1.0,2021-03-29,AFGESLOTEN,lo00134225,REM000090260    ,1808618428290            ,ST              ,2021-03-29,50131034    ,6071 GL             ,0014      ,"GEEN CV/WEL WW. HEEFT BIJGEVULD, RESET            ",bewust geen kosten geteld                         ,4930652.0,1.0,35000,2021-03-29
REM000090295    ,1223605049520,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50131711    ,P,COMFORT PLUS                  ,STEENUIL 14                             ,6245 RH             ,EIJSDEN                                 ,0014      ,2022-07-08,OHKL,2012,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-08,4628928.0,1.0,2019-05-01,AFGESLOTEN,lo00524092,REM000090295    ,1223605049520            ,ST              ,2019-05-06,50131711    ,6245 RH             ,0014      ,LC  LEKT BIJ DRUKMETER + STUK                     ,manometer niet defect. en lekt niet.              ,4628928.0,1.0,27100,2019-05-06
REM000090260    ,0605L82224,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OHKL,2017,157-F,1.0,1.0,2.0,2.0,1.0,12M ,2023-07-25,4983846.0,1.0,2021-10-06,AFGESLOTEN,lo00522388,REM000090260    ,0605L82224               ,OHGO            ,2021-11-08,E0018418    ,6136 GM             ,0157      ,ONDERHOUD GROOT                                   ,kamerthermostaat defect gemeld bij receptie Lebe  ,4983846.0,1.0,26600,2021-11-08
REM000090260    ,0605L82224,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OHKL,2017,157-F,1.0,1.0,2.0,2.0,1.0,12M ,2023-07-25,4983846.0,1.0,2021-10-06,AFGESLOTEN,lo00522388,REM000090260    ,0605L82224               ,OHGO            ,2021-11-08,E0018418    ,6136 GM             ,0157      ,ONDERHOUD GROOT                                   ,kamerthermostaat defect gemeld bij receptie Lebe  ,4983846.0,1.0,30500,2021-11-08
REM000090260    ,0605L82224,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OHKL,2017,157-F,1.0,1.0,2.0,2.0,1.0,12M ,2023-07-25,5155645.0,1.0,2022-10-12,AFGESLOTEN,lo00522388,REM000090260    ,0605L82224               ,ST              ,2022-10-13,E0018418    ,6136 GM             ,0157      ,IOV PETER                                         ,"blijft e13 geven, contact met remeha die zeggen al",5155645.0,1.0,15600,2022-10-13
REM000090260    ,0605L82224,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OHKL,2017,157-F,1.0,1.0,2.0,2.0,1.0,12M ,2023-07-25,5155645.0,1.0,2022-10-12,AFGESLOTEN,lo00522388,REM000090260    ,0605L82224               ,ST              ,2022-10-13,E0018418    ,6136 GM             ,0157      ,IOV PETER                                         ,"blijft e13 geven, contact met remeha die zeggen al",5155645.0,1.0,21341,2022-10-13
REM000090260    ,0605L82224,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OHKL,2017,157-F,1.0,1.0,2.0,2.0,1.0,12M ,2023-07-25,5155645.0,1.0,2022-10-12,AFGESLOTEN,lo00522388,REM000090260    ,0605L82224               ,ST              ,2022-10-13,E0018418    ,6136 GM             ,0157      ,IOV PETER                                         ,"blijft e13 geven, contact met remeha die zeggen al",5155645.0,1.0,24700,2022-10-13
REM000090260    ,0605L82224,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OHKL,2017,157-F,1.0,1.0,2.0,2.0,1.0,12M ,2023-07-25,5273921.0,1.0,2023-06-21,AFGESLOTEN,lo00522388,REM000090260    ,0605L82224               ,OHGO            ,2023-07-25,E0018418    ,6136 GM             ,0157      ,LET OP! BIJ NT MELDEN BIJ RECEPTIE! ONDERHOUD     ,ionisatiepen defect                               ,5273921.0,1.0,12700,2023-07-25
REM000090260    ,0605L82224,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OHKL,2017,157-F,1.0,1.0,2.0,2.0,1.0,12M ,2023-07-25,5273921.0,1.0,2023-06-21,AFGESLOTEN,lo00522388,REM000090260    ,0605L82224               ,OHGO            ,2023-07-25,E0018418    ,6136 GM             ,0157      ,LET OP! BIJ NT MELDEN BIJ RECEPTIE! ONDERHOUD     ,ionisatiepen defect                               ,5273921.0,1.0,30500,2023-07-25
REM000090260    ,0605L82224,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,Z110      ,E0018418    ,Z,ZAKELIJK BASIS 12 M           ,DR NOLENSLAAN 157-A TM 157-P            ,6136 GM             ,SITTARD                                 ,0157      ,2023-07-25,OHKL,2017,157-F,1.0,1.0,2.0,2.0,1.0,12M ,2023-07-25,5273921.0,1.0,2023-06-21,AFGESLOTEN,lo00522388,REM000090260    ,0605L82224               ,OHGO            ,2023-07-25,E0018418    ,6136 GM             ,0157      ,LET OP! BIJ NT MELDEN BIJ RECEPTIE! ONDERHOUD     ,ionisatiepen defect                               ,5273921.0,2.0,14441,2023-07-26
REM000090260    ,0814204722690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50158147    ,P,ESSENT STANDAARD              ,JURAHOF 8                               ,6137 JM             ,SITTARD                                 ,0008      ,2023-03-17,OHGO,2008,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-03-17,5186177.0,1.0,2023-01-13,AFGESLOTEN,lo00022300,REM000090260    ,0814204722690            ,OHGO            ,2023-03-17,50158147    ,6137 JM             ,0008      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",is in 2021 in contract gekomen met pvc ltv. ohkl i,5186177.0,1.0,12700,2023-03-19
REM000090260    ,0814204722690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50158147    ,P,ESSENT STANDAARD              ,JURAHOF 8                               ,6137 JM             ,SITTARD                                 ,0008      ,2023-03-17,OHGO,2008,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-03-17,5186177.0,1.0,2023-01-13,AFGESLOTEN,lo00022300,REM000090260    ,0814204722690            ,OHGO            ,2023-03-17,50158147    ,6137 JM             ,0008      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",is in 2021 in contract gekomen met pvc ltv. ohkl i,5186177.0,1.0,26481,2023-03-19
REM000090260    ,0814204722690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50158147    ,P,ESSENT STANDAARD              ,JURAHOF 8                               ,6137 JM             ,SITTARD                                 ,0008      ,2023-03-17,OHGO,2008,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-03-17,5186177.0,1.0,2023-01-13,AFGESLOTEN,lo00022300,REM000090260    ,0814204722690            ,OHGO            ,2023-03-17,50158147    ,6137 JM             ,0008      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",is in 2021 in contract gekomen met pvc ltv. ohkl i,5186177.0,1.0,30400,2023-03-19
REM000090260    ,1014609128290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50132793    ,P,BASIS 24 M                    ,DORPSTRAAT 9-B                          ,6227 BK             ,MAASTRICHT                              ,0009-B    ,2023-02-15,OHKL,2010,GANGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-02-15,4727621.0,1.0,2020-01-23,AFGESLOTEN,lo00352494,REM000090260    ,1014609128290            ,ST              ,2020-01-23,50132793    ,6227 BK             ,0009-B    , GCV GWW KODE E5                                  ,isolatie voorplaat vervangen                      ,4727621.0,1.0,21300,2020-01-23
REM000090260    ,1014609128290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50132793    ,P,BASIS 24 M                    ,DORPSTRAAT 9-B                          ,6227 BK             ,MAASTRICHT                              ,0009-B    ,2023-02-15,OHKL,2010,GANGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-02-15,5244468.0,1.0,2023-02-10,AFGESLOTEN,lo00352494,REM000090260    ,1014609128290            ,OHGOST          ,2023-02-14,50132793    ,6227 BK             ,0009-B    , OHGO EN GCV   VVV  FLINK AANBELLEN AUB OP 9B     ,klant doet navraag bij verhuurder ivm diverse onde,5244468.0,1.0,30000,2023-02-14
REM000090260    ,1014609128290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50132793    ,P,BASIS 24 M                    ,DORPSTRAAT 9-B                          ,6227 BK             ,MAASTRICHT                              ,0009-B    ,2023-02-15,OHKL,2010,GANGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-02-15,5244468.0,1.0,2023-02-10,AFGESLOTEN,lo00352494,REM000090260    ,1014609128290            ,OHGOST          ,2023-02-14,50132793    ,6227 BK             ,0009-B    , OHGO EN GCV   VVV  FLINK AANBELLEN AUB OP 9B     ,klant doet navraag bij verhuurder ivm diverse onde,5244468.0,1.0,30600,2023-02-14
REM000090260    ,1014609128290,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50132793    ,P,BASIS 24 M                    ,DORPSTRAAT 9-B                          ,6227 BK             ,MAASTRICHT                              ,0009-B    ,2023-02-15,OHKL,2010,GANGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-02-15,5244468.0,1.0,2023-02-10,AFGESLOTEN,lo00352494,REM000090260    ,1014609128290            ,OHGOST          ,2023-02-14,50132793    ,6227 BK             ,0009-B    , OHGO EN GCV   VVV  FLINK AANBELLEN AUB OP 9B     ,klant doet navraag bij verhuurder ivm diverse onde,5244468.0,1.0,32100,2023-02-14
REM000090260    ,1123402716690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50133631    ,P,COMFORT                       ,SCHOOLSTRAAT 39                         ,6265 AR             ,ST GEERTRUID                            ,0039      ,2022-04-11,OHKL,2011,ZOLDER,3.0,1.0,4.0,2.0,1.0,24M ,2022-04-11,5036191.0,1.0,2022-01-18,AFGESLOTEN,lo00085802,REM000090260    ,1123402716690            ,OHGO            ,2022-04-11,50133631    ,6265 AR             ,0039      ,ONDERHOUD GROOT                                   ,gasblok niet meetbaar nippel zit muurvast en klant,5036191.0,1.0,12700,2022-04-11
REM000090260    ,1123402716690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50133631    ,P,COMFORT                       ,SCHOOLSTRAAT 39                         ,6265 AR             ,ST GEERTRUID                            ,0039      ,2022-04-11,OHKL,2011,ZOLDER,3.0,1.0,4.0,2.0,1.0,24M ,2022-04-11,5036191.0,1.0,2022-01-18,AFGESLOTEN,lo00085802,REM000090260    ,1123402716690            ,OHGO            ,2022-04-11,50133631    ,6265 AR             ,0039      ,ONDERHOUD GROOT                                   ,gasblok niet meetbaar nippel zit muurvast en klant,5036191.0,1.0,17000,2022-04-11
REM000090260    ,1123402716690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50133631    ,P,COMFORT                       ,SCHOOLSTRAAT 39                         ,6265 AR             ,ST GEERTRUID                            ,0039      ,2022-04-11,OHKL,2011,ZOLDER,3.0,1.0,4.0,2.0,1.0,24M ,2022-04-11,5036191.0,1.0,2022-01-18,AFGESLOTEN,lo00085802,REM000090260    ,1123402716690            ,OHGO            ,2022-04-11,50133631    ,6265 AR             ,0039      ,ONDERHOUD GROOT                                   ,gasblok niet meetbaar nippel zit muurvast en klant,5036191.0,1.0,30500,2022-04-11
REM000090260    ,0705102607470,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50134217    ,P,ESSENT STANDAARD              ,BATENBURGERSTRAAT 20                    ,6171 XR             ,STEIN LB                                ,0020      ,2022-10-31,OHKL,2007,berging,1.0,1.0,1.0,1.0,1.0,24M ,2022-10-31,4643922.0,1.0,2019-06-14,AFGESLOTEN,lo00037634,REM000090260    ,0705102607470            ,OHKL            ,2019-11-18,50134217    ,6171 XR             ,0020      , ONDERHOUD UITVOEREN                              ,VOLGEND JAAR PAS TOE AAN OH                       ,4643922.0,1.0,30000,2019-11-18
REM000090295    ,151071319080,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1205      ,50133793    ,P,ESSENT BUDGET                 ,SCHATSBERG 8                            ,6438 GH             ,OIRSBEEK                                ,0008      ,2023-10-19,OHGO,2015,ZOLDER,1.0,1.0,4.0,1.0,1.0,24M ,2023-10-19,4646437.0,1.0,2019-06-14,AFGESLOTEN,lo00065261,REM000090295    ,151071319080             ,OHKL            ,2019-12-05,50133793    ,6438 GH             ,0008      , ONDERHOUD UITVOEREN                              ,EB UITGEVOERD 2018                                ,4646437.0,1.0,30000,2019-12-05
REM000090260    ,1222704965210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50134667    ,P,COMFORT                       ,GRAVENWEG 40                            ,6374 BB             ,LANDGRAAF                               ,0040      ,2022-12-06,OHKL,2012,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-06,4648940.0,1.0,2019-06-14,AFGESLOTEN,lo00093455,REM000090260    ,1222704965210            ,OHGO            ,2019-08-08,50134667    ,6374 BB             ,0040      , ONDERHOUD UITVOEREN                              ,TE VROEG                                          ,4648940.0,1.0,30000,2019-08-08
REM000090260    ,1002608275910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50135070    ,P,COMFORT                       ,MARGAUXLAAN 10                          ,6213 EZ             ,MAASTRICHT                              ,0010      ,2022-04-04,OHGO,2010,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-04,4736360.0,1.0,2020-02-05,AFGESLOTEN,lo90005697,REM000090260    ,1002608275910            ,OHKL            ,2020-03-02,50135070    ,6213 EZ             ,0010      , ONDERHOUD UITVOEREN                              ,REEDS OH UITGEVOERD                               ,4736360.0,1.0,30000,2020-03-02
REM000090260    ,1327607706070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50135420    ,P,COMFORT PLUS                  ,HAAGSTRAAT 29                           ,6151 EC             ,MUNSTERGELEEN                           ,0029      ,2020-10-26,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2020-10-26,4659234.0,1.0,2019-06-14,AFGESLOTEN,lo00368847,REM000090260    ,1327607706070            ,OHKL            ,2020-03-04,50135420    ,6151 EC             ,0029      , ONDERHOUD UITVOEREN                              ,TE VROEG                                          ,4659234.0,1.0,30000,2020-03-04
REM000090260    ,1327607706070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50135420    ,P,COMFORT PLUS                  ,HAAGSTRAAT 29                           ,6151 EC             ,MUNSTERGELEEN                           ,0029      ,2020-10-26,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2020-10-26,4830992.0,1.0,2020-10-14,AFGESLOTEN,lo00368847,REM000090260    ,1327607706070            ,OHKL            ,2020-10-26,50135420    ,6151 EC             ,0029      ,"B 1/2 UUR VTV ONDERHOUD KLEIN, GEEN ZIEKTE        ","gasblok liet door,ook naar de hoofdkraan test deze",4830992.0,1.0,12700,2020-10-26
REM000090260    ,1327607706070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50135420    ,P,COMFORT PLUS                  ,HAAGSTRAAT 29                           ,6151 EC             ,MUNSTERGELEEN                           ,0029      ,2020-10-26,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2020-10-26,4830992.0,1.0,2020-10-14,AFGESLOTEN,lo00368847,REM000090260    ,1327607706070            ,OHKL            ,2020-10-26,50135420    ,6151 EC             ,0029      ,"B 1/2 UUR VTV ONDERHOUD KLEIN, GEEN ZIEKTE        ","gasblok liet door,ook naar de hoofdkraan test deze",4830992.0,1.0,17041,2020-10-26
REM000090260    ,1327607706070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50135420    ,P,COMFORT PLUS                  ,HAAGSTRAAT 29                           ,6151 EC             ,MUNSTERGELEEN                           ,0029      ,2020-10-26,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2020-10-26,4830992.0,1.0,2020-10-14,AFGESLOTEN,lo00368847,REM000090260    ,1327607706070            ,OHKL            ,2020-10-26,50135420    ,6151 EC             ,0029      ,"B 1/2 UUR VTV ONDERHOUD KLEIN, GEEN ZIEKTE        ","gasblok liet door,ook naar de hoofdkraan test deze",4830992.0,1.0,30400,2020-10-26
REM000090260    ,1327607706070,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50135420    ,P,COMFORT PLUS                  ,HAAGSTRAAT 29                           ,6151 EC             ,MUNSTERGELEEN                           ,0029      ,2020-10-26,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2020-10-26,4958005.0,1.0,2021-07-15,AFGESLOTEN,lo00368847,REM000090260    ,1327607706070            ,ST              ,2021-07-16,50135420    ,6151 EC             ,0029      ,"STORING/Geen cv, thermostaat werkt niet           ",klant zou volgens achterwacht niet hoeven te betal,4958005.0,1.0,26600,2021-07-16
REM000090260    ,2010011332,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50135129    ,P,ESSENT STANDAARD              ,LIJSTERSTRAAT 6                         ,6361 VN             ,NUTH                                    ,0006      ,2022-08-10,OHGO,2012,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-08-10,4380250.0,1.0,2017-07-27,AFGESLOTEN,lo00506394,REM000090260    ,2010011332               ,OHGO            ,2017-07-27,E0009559    ,6361 VN             ,0006      ,ONDERHOUD GROOT                                   ,"is nu koop, in beh bij stef                       ",4380250.0,1.0,30000,2017-07-27
REM000090260    ,1832720106020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50135561    ,P,COMFORT                       ,MARTIN LUTHER KINGDOMEIN 12             ,6229 HV             ,MAASTRICHT                              ,0012      ,2022-06-14,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-14,4571174.0,1.0,2018-12-18,AFGESLOTEN,lo00283099,REM000090260    ,1832720106020            ,ST              ,2018-12-18,50135561    ,6229 HV             ,0012      ," AT STAAN LATEN, KODE E9,DRUKVERLIES, PAS         ",mail naar klantenservice voor inschakelen installa,4571174.0,1.0,24700,2018-12-18
REM000090260    ,1832720106020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50135561    ,P,COMFORT                       ,MARTIN LUTHER KINGDOMEIN 12             ,6229 HV             ,MAASTRICHT                              ,0012      ,2022-06-14,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-14,4571174.0,1.0,2018-12-18,AFGESLOTEN,lo00283099,REM000090260    ,1832720106020            ,ST              ,2018-12-18,50135561    ,6229 HV             ,0012      ," AT STAAN LATEN, KODE E9,DRUKVERLIES, PAS         ",mail naar klantenservice voor inschakelen installa,4571174.0,1.0,25980,2018-12-18
REM000090260    ,1832720106020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50135561    ,P,COMFORT                       ,MARTIN LUTHER KINGDOMEIN 12             ,6229 HV             ,MAASTRICHT                              ,0012      ,2022-06-14,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-14,5005647.0,1.0,2021-12-06,AFGESLOTEN,lo00283099,REM000090260    ,1832720106020            ,ST              ,2021-12-07,50135561    ,6229 HV             ,0012      ,"EXPANSIEVAT LEKT, EURO, IS VERKOUDEN MAAR DIT     ",drukverlies. install.???? bewoner loopt installati,5005647.0,1.0,12700,2021-12-07
REM000090260    ,1832720106020,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50135561    ,P,COMFORT                       ,MARTIN LUTHER KINGDOMEIN 12             ,6229 HV             ,MAASTRICHT                              ,0012      ,2022-06-14,OHGO,2018,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2022-06-14,5005647.0,1.0,2021-12-06,AFGESLOTEN,lo00283099,REM000090260    ,1832720106020            ,ST              ,2021-12-07,50135561    ,6229 HV             ,0012      ,"EXPANSIEVAT LEKT, EURO, IS VERKOUDEN MAAR DIT     ",drukverlies. install.???? bewoner loopt installati,5005647.0,1.0,24700,2021-12-07
REM000090260    ,1011908952880,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50136551    ,P,COMFORT                       ,DEMERTHOF 15                            ,6227 AT             ,MAASTRICHT                              ,0015      ,2022-03-23,OHKL,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-23,5054771.0,1.0,2022-01-18,AFGESLOTEN,lo90005987,REM000090260    ,1011908952880            ,OHGO            ,2022-03-23,50136551    ,6227 AT             ,0015      ,ONDERHOUD GROOT                                   ,thermostaat kraan vervuild /afwijking             ,5054771.0,1.0,30500,2022-03-23
REM000000042    ,2118726852530,REMEHA         ,REMEHA HRC AVANTA                                 ,2105      ,50136821    ,P,ESSENT STANDAARD              ,BURCHTSTRAAT 24                         ,6587 BE             ,MIDDELAAR                               ,0024      ,2023-08-22,OH,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-22,4659119.0,1.0,2019-06-14,AFGESLOTEN,lo00363381,REM000000042    ,2118726852530            ,OHKL            ,2020-03-05,50136821    ,6587 BE             ,0024      , ONDERHOUD UITVOEREN                              ,EB PLAATSGEVONDEN 2019                            ,4659119.0,1.0,30000,2020-03-05
REM000000042    ,2118726852530,REMEHA         ,REMEHA HRC AVANTA                                 ,2105      ,50136821    ,P,ESSENT STANDAARD              ,BURCHTSTRAAT 24                         ,6587 BE             ,MIDDELAAR                               ,0024      ,2023-08-22,OH,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-22,5188477.0,1.0,2023-01-13,AFGESLOTEN,lo00363381,REM000000042    ,2118726852530            ,OHKL            ,2023-08-22,50136821    ,6587 BE             ,0024      ,ONDERHOUD KLEIN VVV                               ,nw. cv toestel door derde geplaatst??             ,5188477.0,1.0,17022,2023-08-22
REM000000042    ,2118726852530,REMEHA         ,REMEHA HRC AVANTA                                 ,2105      ,50136821    ,P,ESSENT STANDAARD              ,BURCHTSTRAAT 24                         ,6587 BE             ,MIDDELAAR                               ,0024      ,2023-08-22,OH,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-22,5188477.0,1.0,2023-01-13,AFGESLOTEN,lo00363381,REM000000042    ,2118726852530            ,OHKL            ,2023-08-22,50136821    ,6587 BE             ,0024      ,ONDERHOUD KLEIN VVV                               ,nw. cv toestel door derde geplaatst??             ,5188477.0,1.0,30100,2023-08-22
REM000000042    ,2118726852530,REMEHA         ,REMEHA HRC AVANTA                                 ,2105      ,50136821    ,P,ESSENT STANDAARD              ,BURCHTSTRAAT 24                         ,6587 BE             ,MIDDELAAR                               ,0024      ,2023-08-22,OH,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-22,5188477.0,1.0,2023-01-13,AFGESLOTEN,lo00363381,REM000000042    ,2118726852530            ,OHKL            ,2023-08-22,50136821    ,6587 BE             ,0024      ,ONDERHOUD KLEIN VVV                               ,nw. cv toestel door derde geplaatst??             ,5188477.0,1.0,30400,2023-08-22
REM000090260    ,1329407862800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137540    ,P,COMFORT                       ,TRICHTERWEG 102                         ,6446 RD             ,BRUNSSUM                                ,0102      ,2023-03-06,OHGO,2013,GARAGE,1.0,1.0,2.0,2.0,1.0,24M ,2023-03-06,4925396.0,1.0,2021-03-12,AFGESLOTEN,lo00271161,REM000090260    ,1329407862800            ,ST              ,2021-03-17,50137540    ,6446 RD             ,0102      ,STORING. TERUGKOMENDE STORINGSCODE E9. NA RESET   ,diverse radiatoren zijn afgekoppeld.              ,4925396.0,1.0,19941,2021-03-17
REM000090260    ,1329407862800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137540    ,P,COMFORT                       ,TRICHTERWEG 102                         ,6446 RD             ,BRUNSSUM                                ,0102      ,2023-03-06,OHGO,2013,GARAGE,1.0,1.0,2.0,2.0,1.0,24M ,2023-03-06,4925396.0,1.0,2021-03-12,AFGESLOTEN,lo00271161,REM000090260    ,1329407862800            ,ST              ,2021-03-17,50137540    ,6446 RD             ,0102      ,STORING. TERUGKOMENDE STORINGSCODE E9. NA RESET   ,diverse radiatoren zijn afgekoppeld.              ,4925396.0,1.0,19941,2021-03-17
REM000090260    ,1831920030230,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137767    ,P,HUUR CV 5 JAAR                ,DIERGAARDERSTRAAT ZUID 37               ,6105 CA             ,MARIA HOOP                              ,0037      ,2023-01-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-01-16,4879177.0,1.0,2021-01-09,AFGESLOTEN,lo00358491,REM000090260    ,1831920030230            ,OHKLST          ,2021-01-26,50137767    ,6105 CA             ,0037      ,"OHKL, MEVR KLAAGT OVER EEN HOOG                   ",volgens klant hoog gasverbruik  ( kan dit niet inz,4879177.0,1.0,30400,2021-01-26
REM000090260    ,1831920030230,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137767    ,P,HUUR CV 5 JAAR                ,DIERGAARDERSTRAAT ZUID 37               ,6105 CA             ,MARIA HOOP                              ,0037      ,2023-01-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-01-16,5298041.0,1.0,2023-10-15,AFGESLOTEN,lo00358491,REM000090260    ,1831920030230            ,ST              ,2023-10-15,50137767    ,6105 CA             ,0037      ,geen cv/ww mevr. heeftg een bekkenfractuur kan    ,syfon slang vatsgezet met tyrap                   ,5298041.0,1.0,12700,2023-10-15
REM000090260    ,0634502242800,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157729    ,P,ESSENT STANDAARD              ,KREMERSLAAN 51                          ,6373 CW             ,LANDGRAAF                               ,0051      ,2023-02-22,OHGO,2006,1E ETAGE,3.0,1.0,2.0,2.0,2.0,24M ,2023-02-22,5185310.0,1.0,2023-01-13,AFGESLOTEN,lo90009848,REM000090260    ,0634502242800            ,OHGO            ,2023-02-22,50157729    ,6373 CW             ,0051      ,ONDERHOUD GROOT/VVV                               ,2021ohgr gehad nu ohkl. advies te kijken naar ande,5185310.0,1.0,30400,2023-02-22
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,12700,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,12700,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,23281,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,23281,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,23551,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,23551,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,30400,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,30400,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,31581,2023-04-12
REM000090260    ,1028600777580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157075    ,P,ESSENT STANDAARD              ,JOZEF HABETSSTRAAT 28                   ,6136 JX             ,SITTARD                                 ,0028      ,2023-04-12,OHGO,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-04-12,5187552.0,1.0,2023-01-13,AFGESLOTEN,lo00026504,REM000090260    ,1028600777580            ,OHKL            ,2023-04-12,50157075    ,6136 JX             ,0028      ,ONDERHOUD KLEIN/VVV                               ,toestel had zo niet in contrqct gemogen bij eb in ,5187552.0,1.0,31581,2023-04-12
