Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1903120450760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137705    ,P,HUUR CV 5 JAAR                ,BATTASTRAAT 10                          ,6137 PN             ,SITTARD                                 ,0010      ,2023-05-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-16,4747593.0,1.0,2020-03-03,AFGESLOTEN,lo00138866,REM000090260    ,1903120450760            ,ST              ,2020-03-04,50137705    ,6137 PN             ,0010      ,ZZ0000000961 EN REM073967 VV IOV NOVAK GARANTIE   ,telefonisch contact gehad met klantenservice  voor,4747593.0,1.0,15641,2020-03-04
REM000090260    ,1903120450760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137705    ,P,HUUR CV 5 JAAR                ,BATTASTRAAT 10                          ,6137 PN             ,SITTARD                                 ,0010      ,2023-05-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-16,4747593.0,1.0,2020-03-03,AFGESLOTEN,lo00138866,REM000090260    ,1903120450760            ,ST              ,2020-03-04,50137705    ,6137 PN             ,0010      ,ZZ0000000961 EN REM073967 VV IOV NOVAK GARANTIE   ,telefonisch contact gehad met klantenservice  voor,4747593.0,1.0,16071,2020-03-04
REM000090260    ,1903120450760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137705    ,P,HUUR CV 5 JAAR                ,BATTASTRAAT 10                          ,6137 PN             ,SITTARD                                 ,0010      ,2023-05-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-16,4747593.0,1.0,2020-03-03,AFGESLOTEN,lo00138866,REM000090260    ,1903120450760            ,ST              ,2020-03-04,50137705    ,6137 PN             ,0010      ,ZZ0000000961 EN REM073967 VV IOV NOVAK GARANTIE   ,telefonisch contact gehad met klantenservice  voor,4747593.0,1.0,23500,2020-03-04
REM000090260    ,1903120450760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137705    ,P,HUUR CV 5 JAAR                ,BATTASTRAAT 10                          ,6137 PN             ,SITTARD                                 ,0010      ,2023-05-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-16,4747593.0,1.0,2020-03-03,AFGESLOTEN,lo00138866,REM000090260    ,1903120450760            ,ST              ,2020-03-04,50137705    ,6137 PN             ,0010      ,ZZ0000000961 EN REM073967 VV IOV NOVAK GARANTIE   ,telefonisch contact gehad met klantenservice  voor,4747593.0,1.0,32300,2020-03-04
REM000090260    ,1903120450760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137705    ,P,HUUR CV 5 JAAR                ,BATTASTRAAT 10                          ,6137 PN             ,SITTARD                                 ,0010      ,2023-05-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-16,4747593.0,1.0,2020-03-03,AFGESLOTEN,lo00138866,REM000090260    ,1903120450760            ,ST              ,2020-03-04,50137705    ,6137 PN             ,0010      ,ZZ0000000961 EN REM073967 VV IOV NOVAK GARANTIE   ,telefonisch contact gehad met klantenservice  voor,4747593.0,1.0,33480,2020-03-04
REM000090260    ,1903120450760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137705    ,P,HUUR CV 5 JAAR                ,BATTASTRAAT 10                          ,6137 PN             ,SITTARD                                 ,0010      ,2023-05-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-16,4747593.0,1.0,2020-03-03,AFGESLOTEN,lo00138866,REM000090260    ,1903120450760            ,ST              ,2020-03-04,50137705    ,6137 PN             ,0010      ,ZZ0000000961 EN REM073967 VV IOV NOVAK GARANTIE   ,telefonisch contact gehad met klantenservice  voor,4747593.0,1.0,35000,2020-03-04
REM000090260    ,1903120450760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137705    ,P,HUUR CV 5 JAAR                ,BATTASTRAAT 10                          ,6137 PN             ,SITTARD                                 ,0010      ,2023-05-16,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-16,4747593.0,1.0,2020-03-03,AFGESLOTEN,lo00138866,REM000090260    ,1903120450760            ,ST              ,2020-03-04,50137705    ,6137 PN             ,0010      ,ZZ0000000961 EN REM073967 VV IOV NOVAK GARANTIE   ,telefonisch contact gehad met klantenservice  voor,4747593.0,1.0,88887,2020-03-04
REM000090259    ,0807904471080,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50137954    ,P,ESSENT STANDAARD              ,VINKENWEG 17                            ,6325 BA             ,BERG EN TERBLIJT                        ,0017      ,2023-05-10,OHGO,2008,keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-10,4655022.0,1.0,2019-06-14,AFGESLOTEN,lo00258578,REM000090259    ,0807904471080            ,OHGO            ,2019-07-17,50137954    ,6325 BA             ,0017      , ONDERHOUD UITVOEREN                              ,PAS EB GEWEEST                                    ,4655022.0,1.0,30000,2019-07-17
REM000090259    ,0807904471080,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50137954    ,P,ESSENT STANDAARD              ,VINKENWEG 17                            ,6325 BA             ,BERG EN TERBLIJT                        ,0017      ,2023-05-10,OHGO,2008,keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-10,4879007.0,1.0,2021-01-09,AFGESLOTEN,lo00258578,REM000090259    ,0807904471080            ,OHGOST          ,2021-09-14,50137954    ,6325 BA             ,0017      ,ONDERHOUD UITVOEREN - MOET ELKE MAAND BIJVULLEN.  ,klant maakt ruimte in kelder voor installateur    ,4879007.0,1.0,12700,2021-09-14
REM000090259    ,0807904471080,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50137954    ,P,ESSENT STANDAARD              ,VINKENWEG 17                            ,6325 BA             ,BERG EN TERBLIJT                        ,0017      ,2023-05-10,OHGO,2008,keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-10,4879007.0,1.0,2021-01-09,AFGESLOTEN,lo00258578,REM000090259    ,0807904471080            ,OHGOST          ,2021-09-14,50137954    ,6325 BA             ,0017      ,ONDERHOUD UITVOEREN - MOET ELKE MAAND BIJVULLEN.  ,klant maakt ruimte in kelder voor installateur    ,4879007.0,1.0,23454,2021-09-14
REM000090259    ,0807904471080,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50137954    ,P,ESSENT STANDAARD              ,VINKENWEG 17                            ,6325 BA             ,BERG EN TERBLIJT                        ,0017      ,2023-05-10,OHGO,2008,keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-10,4879007.0,1.0,2021-01-09,AFGESLOTEN,lo00258578,REM000090259    ,0807904471080            ,OHGOST          ,2021-09-14,50137954    ,6325 BA             ,0017      ,ONDERHOUD UITVOEREN - MOET ELKE MAAND BIJVULLEN.  ,klant maakt ruimte in kelder voor installateur    ,4879007.0,1.0,24700,2021-09-14
REM000090259    ,0807904471080,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50137954    ,P,ESSENT STANDAARD              ,VINKENWEG 17                            ,6325 BA             ,BERG EN TERBLIJT                        ,0017      ,2023-05-10,OHGO,2008,keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-10,4879007.0,1.0,2021-01-09,AFGESLOTEN,lo00258578,REM000090259    ,0807904471080            ,OHGOST          ,2021-09-14,50137954    ,6325 BA             ,0017      ,ONDERHOUD UITVOEREN - MOET ELKE MAAND BIJVULLEN.  ,klant maakt ruimte in kelder voor installateur    ,4879007.0,1.0,30500,2021-09-14
REM000090259    ,0807904471080,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50137954    ,P,ESSENT STANDAARD              ,VINKENWEG 17                            ,6325 BA             ,BERG EN TERBLIJT                        ,0017      ,2023-05-10,OHGO,2008,keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-10,4879007.0,1.0,2021-01-09,AFGESLOTEN,lo00258578,REM000090259    ,0807904471080            ,OHGOST          ,2021-09-14,50137954    ,6325 BA             ,0017      ,ONDERHOUD UITVOEREN - MOET ELKE MAAND BIJVULLEN.  ,klant maakt ruimte in kelder voor installateur    ,4879007.0,1.0,35000,2021-09-14
REM000090259    ,0807904471080,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50137954    ,P,ESSENT STANDAARD              ,VINKENWEG 17                            ,6325 BA             ,BERG EN TERBLIJT                        ,0017      ,2023-05-10,OHGO,2008,keuken,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-10,4879007.0,1.0,2021-01-09,AFGESLOTEN,lo00258578,REM000090259    ,0807904471080            ,OHGOST          ,2021-09-14,50137954    ,6325 BA             ,0017      ,ONDERHOUD UITVOEREN - MOET ELKE MAAND BIJVULLEN.  ,klant maakt ruimte in kelder voor installateur    ,4879007.0,1.0,71000,2021-09-14
REM000090260    ,1905020785010,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50138177    ,P,BASIS 24 M                    ,PR MARGRIETLAAN 16                      ,5953 CA             ,REUVER                                  ,0016      ,2021-12-10,OHGO,2019,eerste ettage,1.0,1.0,1.0,1.0,2.0,24M ,2021-12-10,4809743.0,1.0,2020-07-23,AFGESLOTEN,lo00099411,REM000090260    ,1905020785010            ,ST              ,2020-07-27,50138177    ,5953 CA             ,0016      ,"HEVIGE REGENBUI GEWEEST, OP DE RAND VAN DE TWEE   ","klacht naar plaatsing,  rga of dakdoorvoer lek ( n",4809743.0,1.0,35000,2020-07-27
REM007625508    ,1906620903340,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50138345    ,P,HUUR CV 5 JAAR                ,MARIJKELAAN 14                          ,6042 HK             ,ROERMOND                                ,0014      ,2023-10-09,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-09,4882522.0,1.0,2021-01-09,AFGESLOTEN,lo00391999,REM007625508    ,1906620903340            ,OHKL            ,2021-12-10,50138345    ,6042 HK             ,0014      ,"OHKL, GEEN ZIEKEN, VVV                            ",vulslang iol laten zitten                         ,4882522.0,1.0,29581,2021-12-30
REM007625508    ,1906620903340,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50138345    ,P,HUUR CV 5 JAAR                ,MARIJKELAAN 14                          ,6042 HK             ,ROERMOND                                ,0014      ,2023-10-09,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-09,4882522.0,1.0,2021-01-09,AFGESLOTEN,lo00391999,REM007625508    ,1906620903340            ,OHKL            ,2021-12-10,50138345    ,6042 HK             ,0014      ,"OHKL, GEEN ZIEKEN, VVV                            ",vulslang iol laten zitten                         ,4882522.0,1.0,30400,2021-12-30
REM000090259    ,0904194527960076255071902,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,3100      ,50139208    ,P,COMFORT PLUS                  ,KOOKSTRAAT 1                            ,6231 KB             ,MEERSSEN                                ,0001      ,2023-05-25,OHKL,2019,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-25,5200504.0,1.0,2023-01-13,AFGESLOTEN,lo00360643,REM000090259    ,0904194527960076255071902,OHGO            ,2023-05-25,50139208    ,6231 KB             ,0001      ,ONDERHOUD GROOT                                   ,Klant hersteld rga zelf                           ,5200504.0,1.0,23500,2023-05-25
REM000090259    ,0904194527960076255071902,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,3100      ,50139208    ,P,COMFORT PLUS                  ,KOOKSTRAAT 1                            ,6231 KB             ,MEERSSEN                                ,0001      ,2023-05-25,OHKL,2019,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-25,5200504.0,1.0,2023-01-13,AFGESLOTEN,lo00360643,REM000090259    ,0904194527960076255071902,OHGO            ,2023-05-25,50139208    ,6231 KB             ,0001      ,ONDERHOUD GROOT                                   ,Klant hersteld rga zelf                           ,5200504.0,1.0,30500,2023-05-25
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,15641,2022-04-07
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,15641,2022-04-07
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,15641,2022-04-07
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,19751,2022-04-07
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,19751,2022-04-07
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,19751,2022-04-07
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,20351,2022-04-07
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,20351,2022-04-07
REM000090260    ,1905130794050,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139079    ,P,HUUR CV 5 JAAR                ,ZWARTDRIESSTRAAT 1                      ,6171 CA             ,STEIN LB                                ,0001      ,2022-01-14,OHGO,2019,BERGKAST,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-14,5108011.0,1.0,2022-04-06,AFGESLOTEN,lo00057447,REM000090260    ,1905130794050            ,ST              ,2022-04-07,50139079    ,6171 CA             ,0001      ,SENSORS EN EVT POMP VV IOV MARCUS                 ,"op advies remeha beide ntc en pomp vv, bleek print",5108011.0,1.0,20351,2022-04-07
REM000090260    ,1425109812480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50139966    ,P,ESSENT STANDAARD              ,SJWATS JRIS 37                          ,6291 LS             ,VAALS                                   ,0037      ,2023-05-24,OHGO,2014,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-24,4661227.0,1.0,2019-06-14,AFGESLOTEN,lo00439231,REM000090260    ,1425109812480            ,OHKL            ,2020-02-19,50139966    ,6291 LS             ,0037      , ONDERHOUD UITVOEREN                              ,TE VROEG                                          ,4661227.0,1.0,30000,2020-02-19
REM000090260    ,1425109812480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50139966    ,P,ESSENT STANDAARD              ,SJWATS JRIS 37                          ,6291 LS             ,VAALS                                   ,0037      ,2023-05-24,OHGO,2014,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-24,4879148.0,1.0,2021-01-09,AFGESLOTEN,lo00439231,REM000090260    ,1425109812480            ,OHGO            ,2021-03-26,50139966    ,6291 LS             ,0037      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN,  VVV           ",klant weet van factuur                            ,4879148.0,1.0,30500,2021-03-26
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4645536.0,1.0,2019-06-14,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHKL            ,2020-01-07,50140320    ,6136 ER             ,0008      , ONDERHOUD UITVOEREN                              ,TE VROEG                                          ,4645536.0,1.0,30000,2020-01-07
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,12700,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,12700,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,12700,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,30000,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,30000,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,30000,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,32100,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,32100,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,1.0,32100,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,2.0,32100,2021-02-08
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,2.0,32100,2021-02-08
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,2.0,32100,2021-02-08
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,17022,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,17022,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,17022,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,21383,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,21383,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,21383,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,22181,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,22181,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,22181,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,30500,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,30500,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,1.0,2021-01-09,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHGO            ,2021-02-05,50140320    ,6136 ER             ,0008      ,"B 30 MIN VTV 06....ONDERHOUD UITVOEREN, GEEN      ",onderhoud meer werk                               ,4879079.0,3.0,30500,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,12700,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,12700,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,12700,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,30000,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,30000,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,30000,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,32100,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,32100,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,1.0,32100,2021-02-05
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,2.0,32100,2021-02-08
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,2.0,32100,2021-02-08
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,2.0,32100,2021-02-08
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,17022,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,17022,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,17022,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,21383,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,21383,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,21383,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,22181,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,22181,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,22181,2021-02-10
