Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,30500,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,30500,2021-02-10
REM000090260    ,1015809225090,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140320    ,P,COMFORT                       ,BAANDERT 8                              ,6136 ER             ,SITTARD                                 ,0008      ,2023-03-24,OHGO,2010,ZOLDER,1.0,1.0,4.0,2.0,2.0,24M ,2023-03-24,4879079.0,2.0,2021-02-05,AFGESLOTEN,lo00057974,REM000090260    ,1015809225090            ,OHMW            ,2021-02-08,50140320    ,6136 ER             ,0008      ,ONDERHOUD GROOT EN VV ISOLATIE VOORPLAAT EN       ,"spoed,noodreparatie gaslekkage!!                  ",4879079.0,3.0,30500,2021-02-10
REM007625508    ,ZI00000018,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50140065    ,P,HUUR CV 5 JAAR                ,PRINSES CHRISTINALAAN 62                ,6301 VZ             ,VALKENBURG LB                           ,0062      ,2023-08-21,OHKL,2019,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-08-21,4370733.0,1.0,2017-04-02,AFGESLOTEN,lo00483563,REM000090259    ,ZI00000018               ,OHKL            ,2017-08-17,E0010189    ,6373 TT             ,0096      ,ONDERHOUD KLEIN                                   ,GEEN CONTRACT MEER                                ,4370733.0,1.0,30000,2017-08-17
REM000090260    ,1130603292920,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140762    ,P,COMFORT                       ,MAURITSWEG 109                          ,6171 AE             ,STEIN                                   ,0109      ,2023-04-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-12,4665789.0,1.0,2019-06-14,AFGESLOTEN,lo00525065,REM000090260    ,1130603292920            ,OHKL            ,2020-03-02,50140762    ,6171 AE             ,0109      , ONDERHOUD UITVOEREN                              ,EB 2019                                           ,4665789.0,1.0,30000,2020-03-02
REM000090260    ,1130603292920,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140762    ,P,COMFORT                       ,MAURITSWEG 109                          ,6171 AE             ,STEIN                                   ,0109      ,2023-04-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-12,4972318.0,1.0,2021-09-05,AFGESLOTEN,lo00525065,REM000090260    ,1130603292920            ,ST              ,2021-09-06,50140762    ,6171 AE             ,0109      ,VVVGCV GWW WD 1.9 GERESET STCODE e013             ,storing e13 print uigewisseld deze 4weken uitteste,4972318.0,1.0,15611,2021-09-06
REM000090260    ,1130603292920,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140762    ,P,COMFORT                       ,MAURITSWEG 109                          ,6171 AE             ,STEIN                                   ,0109      ,2023-04-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-12,4972904.0,1.0,2021-09-07,WOO       ,lo00525065,REM000090260    ,1130603292920            ,ST              ,2021-09-07,50140762    ,6171 AE             ,0109      ,"WEDEROM CODE E013, GISTEREN PRINTPLAAT VERVANGEN  ",warmtewisselaar vv in verband sensor bovenin      ,4972904.0,1.0,21300,2021-09-07
REM000090260    ,1130603292920,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140762    ,P,COMFORT                       ,MAURITSWEG 109                          ,6171 AE             ,STEIN                                   ,0109      ,2023-04-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-12,4972904.0,1.0,2021-09-07,WOO       ,lo00525065,REM000090260    ,1130603292920            ,ST              ,2021-09-07,50140762    ,6171 AE             ,0109      ,"WEDEROM CODE E013, GISTEREN PRINTPLAAT VERVANGEN  ",warmtewisselaar vv in verband sensor bovenin      ,4972904.0,1.0,32100,2021-09-07
REM000090260    ,1130603292920,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140762    ,P,COMFORT                       ,MAURITSWEG 109                          ,6171 AE             ,STEIN                                   ,0109      ,2023-04-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-12,4973135.0,1.0,2021-09-07,AFGESLOTEN,lo00525065,REM000090260    ,1130603292920            ,ST              ,2021-09-09,50140762    ,6171 AE             ,0109      ,WISSELAAR VV IOV LOOMANS ASS JAMAL                ,"klant neemt ja 1of  2 weken contact op , als stori",4973135.0,1.0,21341,2021-09-09
REM000090260    ,1130603292920,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140762    ,P,COMFORT                       ,MAURITSWEG 109                          ,6171 AE             ,STEIN                                   ,0109      ,2023-04-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-12,4973135.0,1.0,2021-09-07,AFGESLOTEN,lo00525065,REM000090260    ,1130603292920            ,ST              ,2021-09-09,50140762    ,6171 AE             ,0109      ,WISSELAAR VV IOV LOOMANS ASS JAMAL                ,"klant neemt ja 1of  2 weken contact op , als stori",4973135.0,2.0,32200,2021-09-09
REM000090260    ,1130603292920,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140762    ,P,COMFORT                       ,MAURITSWEG 109                          ,6171 AE             ,STEIN                                   ,0109      ,2023-04-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-04-12,4973135.0,1.0,2021-09-07,AFGESLOTEN,lo00525065,REM000090260    ,1130603292920            ,ST              ,2021-09-09,50140762    ,6171 AE             ,0109      ,WISSELAAR VV IOV LOOMANS ASS JAMAL                ,"klant neemt ja 1of  2 weken contact op , als stori",4973135.0,3.0,15641,2021-11-26
REM000090260    ,0904192605080000905041415,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50140869    ,P,ESSENT STANDAARD              ,OVERREPENSTRAAT 1                       ,6215 KG             ,MAASTRICHT                              ,0001      ,2023-05-05,OHKL,2014,BERGKAST,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-05,4670926.0,1.0,2019-07-05,AFGESLOTEN,lo00267946,REM000090260    ,0904192605080000905041415,ST              ,2019-07-05,50140869    ,6215 KG             ,0001      ,GASLEKKAGE IN DE KETEL                            ,niks doorberekenen fout slimme meter monteur      ,4670926.0,1.0,17041,2019-07-05
REM007625508    ,1912621293780,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50140951    ,P,HUUR CV 5 JAAR                ,KLIMMENDERSTRAAT 118                    ,6343 AE             ,KLIMMEN                                 ,0118      ,2023-04-03,OH,2019,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-04-20,5198595.0,1.0,2023-01-13,AFGESLOTEN,lo00066032,REM007625508    ,1912621293780            ,OHGO            ,2023-04-03,50140951    ,6343 AE             ,0118      ,"ONDERHOUD GROOT, VVV                              ",graag monteur inplannen die wat ook in bedrijf ste,5198595.0,1.0,30600,2023-04-03
REM007625508    ,1912621293780,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50140951    ,P,HUUR CV 5 JAAR                ,KLIMMENDERSTRAAT 118                    ,6343 AE             ,KLIMMEN                                 ,0118      ,2023-04-03,OH,2019,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-04-20,5198595.0,1.0,2023-01-13,AFGESLOTEN,lo00066032,REM007625508    ,1912621293780            ,OHGO            ,2023-04-03,50140951    ,6343 AE             ,0118      ,"ONDERHOUD GROOT, VVV                              ",graag monteur inplannen die wat ook in bedrijf ste,5198595.0,1.0,32100,2023-04-03
REM000090295    ,0902192344200000905051309,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50141157    ,P,ESSENT STANDAARD              ,KONINGSBERG 30                          ,6129 AV             ,URMOND                                  ,0030      ,2021-12-27,OHGO,2015,BIJKEUKEN,1.0,1.0,1.0,2.0,2.0,24M ,2021-12-27,4879322.0,1.0,2021-01-09,AFGESLOTEN,lo00435727,REM000090295    ,0902192344200000905051309,OHKL            ,2021-12-27,50141157    ,6129 AV             ,0030      ,ONDERHOUD UITVOEREN                               ,Klant vult zelf bij                               ,4879322.0,1.0,30400,2022-01-20
REM000090260    ,151111335330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50141957    ,P,ESSENT PREMIUM                ,PASTOOR NICOLAUS DE REIMSSTRAAT 3       ,6231 HJ             ,MEERSSEN                                ,0003      ,2021-06-07,OHGO,2015,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2021-06-07,4879685.0,1.0,2021-01-09,AFGESLOTEN,lo00130719,REM000090260    ,151111335330             ,OHKL            ,2021-06-07,50141957    ,6231 HJ             ,0003      ,"ONDERHOUD UITVOEREN,GEEN ZIEKEN, VVV              ",toestelgegevens aangepast                         ,4879685.0,1.0,30400,2021-06-07
REM000090295    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50010618    ,P,COMFORT                       ,HEISTERUMHOEVE 8                        ,6225 DK             ,MAASTRICHT                              ,0008      ,2021-11-03,OHKL,2010,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2021-11-03,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,22181,2021-10-05
REM000090295    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50010618    ,P,COMFORT                       ,HEISTERUMHOEVE 8                        ,6225 DK             ,MAASTRICHT                              ,0008      ,2021-11-03,OHKL,2010,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2021-11-03,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,22181,2021-10-05
REM000090295    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50010618    ,P,COMFORT                       ,HEISTERUMHOEVE 8                        ,6225 DK             ,MAASTRICHT                              ,0008      ,2021-11-03,OHKL,2010,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2021-11-03,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,26441,2021-10-05
REM000090295    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50010618    ,P,COMFORT                       ,HEISTERUMHOEVE 8                        ,6225 DK             ,MAASTRICHT                              ,0008      ,2021-11-03,OHKL,2010,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2021-11-03,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,26441,2021-10-05
REM000090295    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50010618    ,P,COMFORT                       ,HEISTERUMHOEVE 8                        ,6225 DK             ,MAASTRICHT                              ,0008      ,2021-11-03,OHKL,2010,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2021-11-03,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,30000,2021-10-05
REM000090295    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50010618    ,P,COMFORT                       ,HEISTERUMHOEVE 8                        ,6225 DK             ,MAASTRICHT                              ,0008      ,2021-11-03,OHKL,2010,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2021-11-03,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,30000,2021-10-05
REM000090295    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50010618    ,P,COMFORT                       ,HEISTERUMHOEVE 8                        ,6225 DK             ,MAASTRICHT                              ,0008      ,2021-11-03,OHKL,2010,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2021-11-03,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,31800,2021-10-05
REM000090295    ,ZI00000051,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50010618    ,P,COMFORT                       ,HEISTERUMHOEVE 8                        ,6225 DK             ,MAASTRICHT                              ,0008      ,2021-11-03,OHKL,2010,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2021-11-03,4980480.0,1.0,2021-09-27,AFGESLOTEN,lo00387600,REM000000042    ,ZI00000051               ,OHGO            ,2021-10-05,E0009359    ,6041 KC             ,0024-A    ,"OHGO, GEEN ZIEKEN, VVV                            ",afspraak accountman. ivm vve                      ,4980480.0,1.0,31800,2021-10-05
REM000090260    ,ZI0000104,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50020109    ,P,COMFORT                       ,WIJENWEG 145                            ,6446 AK             ,BRUNSSUM                                ,0145      ,2022-02-03,OHKL,2008,BOVENWONING,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-03,5101801.0,1.0,2022-03-15,AFGESLOTEN,lo00137184,REM000090260    ,ZI0000104                ,ST              ,2022-03-15,50020109    ,6446 AK             ,0145      ,LET OP DUURT EVEN EER KLANT DEUR OPENDOET         ,"expansievat en overstort vv, ww en cv was werkend ",5101801.0,1.0,26141,2022-03-15
REM000090260    ,ZI0000104,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50020109    ,P,COMFORT                       ,WIJENWEG 145                            ,6446 AK             ,BRUNSSUM                                ,0145      ,2022-02-03,OHKL,2008,BOVENWONING,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-03,5101801.0,1.0,2022-03-15,AFGESLOTEN,lo00137184,REM000090260    ,ZI0000104                ,ST              ,2022-03-15,50020109    ,6446 AK             ,0145      ,LET OP DUURT EVEN EER KLANT DEUR OPENDOET         ,"expansievat en overstort vv, ww en cv was werkend ",5101801.0,1.0,26141,2022-03-15
REM000090260    ,ZI0000104,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50020109    ,P,COMFORT                       ,WIJENWEG 145                            ,6446 AK             ,BRUNSSUM                                ,0145      ,2022-02-03,OHKL,2008,BOVENWONING,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-03,5101801.0,1.0,2022-03-15,AFGESLOTEN,lo00137184,REM000090260    ,ZI0000104                ,ST              ,2022-03-15,50020109    ,6446 AK             ,0145      ,LET OP DUURT EVEN EER KLANT DEUR OPENDOET         ,"expansievat en overstort vv, ww en cv was werkend ",5101801.0,1.0,26441,2022-03-15
REM000090260    ,ZI0000104,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50020109    ,P,COMFORT                       ,WIJENWEG 145                            ,6446 AK             ,BRUNSSUM                                ,0145      ,2022-02-03,OHKL,2008,BOVENWONING,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-03,5101801.0,1.0,2022-03-15,AFGESLOTEN,lo00137184,REM000090260    ,ZI0000104                ,ST              ,2022-03-15,50020109    ,6446 AK             ,0145      ,LET OP DUURT EVEN EER KLANT DEUR OPENDOET         ,"expansievat en overstort vv, ww en cv was werkend ",5101801.0,1.0,26441,2022-03-15
REM000090260    ,99003001600060133263,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50032522    ,P,COMFORT                       ,AKERSTRAAT 17-D                         ,6411 GV             ,HEERLEN                                 ,0017-D    ,2022-04-08,OHGO,2018,BERGING,1.0,1.0,3.0,4.0,2.0,24M ,2022-04-08,4885016.0,1.0,2021-01-09,AFGESLOTEN,lo00032420,REM000090260    ,99003001600060133263     ,OHKL            ,2022-04-08,50032522    ,6411 GV             ,0017-D    ,ONDERHOUD UITVOEREN                               ,bewoner gaat rga ltv beugelen                     ,4885016.0,1.0,30400,2022-04-08
REM000000042    ,0633802198920,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50046550    ,P,COMFORT                       ,PASSEMENTMAKERSDREEF 2                  ,6216 SE             ,MAASTRICHT                              ,0002      ,2023-04-18,OHKL,2006,KELDER,2.0,1.0,2.0,2.0,1.0,24M ,2023-04-18,4876536.0,1.0,2021-01-09,AFGESLOTEN,lo00473586,REM000000042    ,0633802198920            ,OHKL            ,2021-04-02,50046550    ,6216 SE             ,0002      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN,  VVV,          ","riool niet in orde, verstopt en loopt niet op afsc",4876536.0,1.0,23481,2021-04-02
REM000000042    ,0633802198920,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50046550    ,P,COMFORT                       ,PASSEMENTMAKERSDREEF 2                  ,6216 SE             ,MAASTRICHT                              ,0002      ,2023-04-18,OHKL,2006,KELDER,2.0,1.0,2.0,2.0,1.0,24M ,2023-04-18,4876536.0,1.0,2021-01-09,AFGESLOTEN,lo00473586,REM000000042    ,0633802198920            ,OHKL            ,2021-04-02,50046550    ,6216 SE             ,0002      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN,  VVV,          ","riool niet in orde, verstopt en loopt niet op afsc",4876536.0,1.0,23600,2021-04-02
REM000000042    ,0633802198920,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50046550    ,P,COMFORT                       ,PASSEMENTMAKERSDREEF 2                  ,6216 SE             ,MAASTRICHT                              ,0002      ,2023-04-18,OHKL,2006,KELDER,2.0,1.0,2.0,2.0,1.0,24M ,2023-04-18,4876536.0,1.0,2021-01-09,AFGESLOTEN,lo00473586,REM000000042    ,0633802198920            ,OHKL            ,2021-04-02,50046550    ,6216 SE             ,0002      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN,  VVV,          ","riool niet in orde, verstopt en loopt niet op afsc",4876536.0,1.0,24700,2021-04-02
REM000000042    ,0633802198920,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50046550    ,P,COMFORT                       ,PASSEMENTMAKERSDREEF 2                  ,6216 SE             ,MAASTRICHT                              ,0002      ,2023-04-18,OHKL,2006,KELDER,2.0,1.0,2.0,2.0,1.0,24M ,2023-04-18,4876536.0,1.0,2021-01-09,AFGESLOTEN,lo00473586,REM000000042    ,0633802198920            ,OHKL            ,2021-04-02,50046550    ,6216 SE             ,0002      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN,  VVV,          ","riool niet in orde, verstopt en loopt niet op afsc",4876536.0,1.0,25780,2021-04-02
REM000000042    ,0633802198920,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50046550    ,P,COMFORT                       ,PASSEMENTMAKERSDREEF 2                  ,6216 SE             ,MAASTRICHT                              ,0002      ,2023-04-18,OHKL,2006,KELDER,2.0,1.0,2.0,2.0,1.0,24M ,2023-04-18,4876536.0,1.0,2021-01-09,AFGESLOTEN,lo00473586,REM000000042    ,0633802198920            ,OHKL            ,2021-04-02,50046550    ,6216 SE             ,0002      ,"ONDERHOUD UITVOEREN,  GEEN ZIEKEN,  VVV,          ","riool niet in orde, verstopt en loopt niet op afsc",4876536.0,1.0,30400,2021-04-02
REM000090260    ,ZI00000012,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,E0009162    ,Z,COMFORT ALL-IN                ,ALTAARSTRAAT 7                          ,6365 AH             ,SCHINNEN                                ,0007      ,2023-07-26,OHKL,2012,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-07-26,4370724.0,1.0,2017-04-02,AFGESLOTEN,lo00483557,REM000090259    ,ZI00000012               ,OHKL            ,2017-08-17,E0010189    ,6373 TT             ,0078      ,ONDERHOUD KLEIN                                   ,GEEN CONTRACT MEER                                ,4370724.0,1.0,30000,2017-08-17
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,12700,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,12700,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,19800,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,19800,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,27400,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,27400,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,30400,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,30400,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,32600,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4763725.0,1.0,2020-03-13,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,OHKLST          ,2020-07-06,50052501    ,6165 AT             ,0044      ,"ONDERHOUD UITVOEREN, + ST VREEMDE GEUR RGA ?? AUB ",klant rook vieze geur op bovenste verdieping. Geme,4763725.0,1.0,32600,2020-07-06
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,4839983.0,1.0,2020-11-14,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,ST              ,2020-11-14,50052501    ,6165 AT             ,0044      ,"DOORBRANDER, HEEFT CV OP ADVIES UITGETROKKEN, MAAR",klant wil gewoon monteur voor helemaal niets      ,4839983.0,1.0,25300,2020-11-14
REM000090295    ,0822405071460,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50052501    ,P,COMFORT PLUS                  ,MARISSTRAAT 44                          ,6165 AT             ,GELEEN                                  ,0044      ,2022-08-29,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-29,5183309.0,1.0,2023-01-10,AFGESLOTEN,lo00060912,REM000090295    ,0822405071460            ,ST              ,2023-01-10,50052501    ,6165 AT             ,0044      ,"ST CODE E 6. VVV, GEEN ZIEKEN,                    ",trafo vervangen en ion. pen                       ,5183309.0,1.0,20241,2023-01-10
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,12700,2023-06-06
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,12700,2023-06-06
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,12700,2023-06-06
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,17022,2023-06-06
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,17022,2023-06-06
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,17022,2023-06-06
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,30500,2023-06-06
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,30500,2023-06-06
REM000090295    ,1635515322660,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50142708    ,P,ESSENT STANDAARD              ,ZANDSTRAAT 71                           ,6176 CA             ,SPAUBEEK                                ,0071      ,2023-06-06,OHKL,2016,kelder,3.0,1.0,3.0,1.0,1.0,24M ,2023-06-06,5199682.0,1.0,2023-01-13,AFGESLOTEN,lo90007411,REM000090295    ,1635515322660            ,OHGOST          ,2023-06-06,50142708    ,6176 CA             ,0071      ,"OHGOST, RADIATOREN ONTLUCHTEN. EURO. VVV          ",klant weet van kosten.                            ,5199682.0,1.0,30500,2023-06-06
REM007625508    ,1917021565630,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50142042    ,P,HUUR CV 5 JAAR                ,ZANDSTRAAT 15                           ,6176 CC             ,SPAUBEEK                                ,0015      ,2023-06-19,OHKL,2019,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-19,4684490.0,1.0,2019-09-10,AFGESLOTEN,lo00006205,REM007625508    ,1917021565630            ,ST              ,2019-09-11,50142042    ,6176 CC             ,0015      ,"STORING GEEN W.W. ALLE TAPPUNTEN, RADIATOREN STAAN",Waterdrukverlies dmv niet aangedraaide wartel reto,4684490.0,1.0,12700,2019-09-11
REM007625508    ,1917021565630,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50142042    ,P,HUUR CV 5 JAAR                ,ZANDSTRAAT 15                           ,6176 CC             ,SPAUBEEK                                ,0015      ,2023-06-19,OHKL,2019,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-19,4684490.0,1.0,2019-09-10,AFGESLOTEN,lo00006205,REM007625508    ,1917021565630            ,ST              ,2019-09-11,50142042    ,6176 CC             ,0015      ,"STORING GEEN W.W. ALLE TAPPUNTEN, RADIATOREN STAAN",Waterdrukverlies dmv niet aangedraaide wartel reto,4684490.0,1.0,24700,2019-09-11
REM007625508    ,1917021565630,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50142042    ,P,HUUR CV 5 JAAR                ,ZANDSTRAAT 15                           ,6176 CC             ,SPAUBEEK                                ,0015      ,2023-06-19,OHKL,2019,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-19,4684490.0,1.0,2019-09-10,AFGESLOTEN,lo00006205,REM007625508    ,1917021565630            ,ST              ,2019-09-11,50142042    ,6176 CC             ,0015      ,"STORING GEEN W.W. ALLE TAPPUNTEN, RADIATOREN STAAN",Waterdrukverlies dmv niet aangedraaide wartel reto,4684490.0,1.0,29522,2019-09-11
REM007625508    ,1917021565630,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50142042    ,P,HUUR CV 5 JAAR                ,ZANDSTRAAT 15                           ,6176 CC             ,SPAUBEEK                                ,0015      ,2023-06-19,OHKL,2019,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-19,4684490.0,1.0,2019-09-10,AFGESLOTEN,lo00006205,REM007625508    ,1917021565630            ,ST              ,2019-09-11,50142042    ,6176 CC             ,0015      ,"STORING GEEN W.W. ALLE TAPPUNTEN, RADIATOREN STAAN",Waterdrukverlies dmv niet aangedraaide wartel reto,4684490.0,1.0,71000,2019-09-11
REM000090295    ,1923321926070,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50145004    ,P,COMFORT PLUS                  ,STRUCHT 54                              ,6305 AH             ,SCHIN OP GEUL                           ,0054      ,2022-01-03,OHGO,2019,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-03,4724548.0,1.0,2020-01-15,AFGESLOTEN,lo00074566,REM000090295    ,1923321926070            ,ST              ,2020-01-15,50145004    ,6305 AH             ,0054      ,ST IOV RALPH                                      ,"condenspomp vv,niet doorberekenen                 ",4724548.0,1.0,19711,2020-01-15
REM000090260    ,1010308818250,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145115    ,P,COMFORT                       ,WILHELMINASTRAAT 7-06                   ,6131 KK             ,SITTARD                                 ,0007-06   ,2023-08-24,OHKL,2010,BIJKEUKEN,4.0,1.0,2.0,2.0,2.0,24M ,2023-08-24,4879075.0,1.0,2021-01-09,AFGESLOTEN,lo00412928,REM000090260    ,1010308818250            ,OHKLST          ,2021-06-09,50145115    ,6131 KK             ,0007-06   ,"OHKLST: RADIATOREN GANG, SLAAPKAMER, BADKAMER EN  ",klant uitleg gegeven om leidingwerk te laten reini,4879075.0,1.0,30400,2021-06-09
REM000090260    ,1010308818250,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145115    ,P,COMFORT                       ,WILHELMINASTRAAT 7-06                   ,6131 KK             ,SITTARD                                 ,0007-06   ,2023-08-24,OHKL,2010,BIJKEUKEN,4.0,1.0,2.0,2.0,2.0,24M ,2023-08-24,4879075.0,1.0,2021-01-09,AFGESLOTEN,lo00412928,REM000090260    ,1010308818250            ,OHKLST          ,2021-06-09,50145115    ,6131 KK             ,0007-06   ,"OHKLST: RADIATOREN GANG, SLAAPKAMER, BADKAMER EN  ",klant uitleg gegeven om leidingwerk te laten reini,4879075.0,1.0,35000,2021-06-09
REM000090260    ,ZI00000548,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,E0009359    ,Z,COMFORT ALL-IN                ,NEERSTRAAT 26-B                         ,6041 KC             ,ROERMOND                                ,0026-B    ,2023-06-26,OHGO,2007,BERGKAST,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-26,4659643.0,1.0,2019-06-14,AFGESLOTEN,lo00387601,REM000090260    ,ZI00000548               ,OHGO            ,2019-11-06,E0009359    ,6041 KC             ,0026-B    , ONDERHOUD UITVOEREN                              ,OH REEDS UITGEVOERD                               ,4659643.0,1.0,30000,2019-11-06
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,1.0,32100,2022-09-26
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,1.0,32100,2022-09-26
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,1.0,32100,2022-09-26
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,2.0,30500,2022-09-27
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,2.0,30500,2022-09-27
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,2.0,30500,2022-09-27
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,3.0,32200,2022-09-27
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,3.0,32200,2022-09-27
REM000090260    ,2480763405,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,6100      ,80040714    ,P,HUUR CV 10 JAAR               ,SAREPTASTRAAT 2                         ,6222 EG             ,MAASTRICHT                              ,0002      ,2022-09-27,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-09-27,5051092.0,1.0,2022-01-18,AFGESLOTEN,lo00479985,REM000090260    ,2480763405               ,OHGOST          ,2022-09-26,80040714    ,6222 EG             ,0002      ,"ONDERHOUD GROOT + STORING, FOUTCODE E7, RESET     ",heb een uurtje hulp nodig                         ,5051092.0,3.0,32200,2022-09-27
REM000090295    ,2015423868390,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,80023579    ,P,COMFORT                       ,VONKENDAAL 102                          ,6228 JS             ,MAASTRICHT                              ,0102      ,2022-02-22,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-22,4727275.0,1.0,2020-01-22,AFGESLOTEN,lo00129951,REM000090295    ,2015423868390            ,ST              ,2020-01-23,80023579    ,6228 JS             ,0102      ,LEKKAGE                                           ,diverse onderdelen defect klant gaat overleggen   ,4727275.0,1.0,15900,2020-01-23
REM000090295    ,2015423868390,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,80023579    ,P,COMFORT                       ,VONKENDAAL 102                          ,6228 JS             ,MAASTRICHT                              ,0102      ,2022-02-22,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-22,4727275.0,1.0,2020-01-22,AFGESLOTEN,lo00129951,REM000090295    ,2015423868390            ,ST              ,2020-01-23,80023579    ,6228 JS             ,0102      ,LEKKAGE                                           ,diverse onderdelen defect klant gaat overleggen   ,4727275.0,1.0,16300,2020-01-23
REM000090295    ,2015423868390,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,80023579    ,P,COMFORT                       ,VONKENDAAL 102                          ,6228 JS             ,MAASTRICHT                              ,0102      ,2022-02-22,OHGO,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-22,4727275.0,1.0,2020-01-22,AFGESLOTEN,lo00129951,REM000090295    ,2015423868390            ,ST              ,2020-01-23,80023579    ,6228 JS             ,0102      ,LEKKAGE                                           ,diverse onderdelen defect klant gaat overleggen   ,4727275.0,1.0,19900,2020-01-23
