Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000000042    ,0923007076040,REMEHA         ,REMEHA HRC AVANTA                                 ,3100      ,50057278    ,P,COMFORT PLUS                  ,BRANTSTRAAT 21                          ,6112 AH             ,SINT JOOST                              ,0021      ,2022-07-04,OHGO,2009,GARAGE,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-04,4660374.0,1.0,2019-06-14,AFGESLOTEN,lo00409143,REM000000042    ,0923007076040            ,OHGO            ,2020-03-27,50057278    ,6112 AH             ,0021      , ONDERHOUD UITVOEREN                              ,# klant ketel bijgevuld tot 2.1..                 ,4660374.0,1.0,17022,2020-03-27
REM000000042    ,0923007076040,REMEHA         ,REMEHA HRC AVANTA                                 ,3100      ,50057278    ,P,COMFORT PLUS                  ,BRANTSTRAAT 21                          ,6112 AH             ,SINT JOOST                              ,0021      ,2022-07-04,OHGO,2009,GARAGE,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-04,4660374.0,1.0,2019-06-14,AFGESLOTEN,lo00409143,REM000000042    ,0923007076040            ,OHGO            ,2020-03-27,50057278    ,6112 AH             ,0021      , ONDERHOUD UITVOEREN                              ,# klant ketel bijgevuld tot 2.1..                 ,4660374.0,1.0,21343,2020-03-27
REM000000042    ,0923007076040,REMEHA         ,REMEHA HRC AVANTA                                 ,3100      ,50057278    ,P,COMFORT PLUS                  ,BRANTSTRAAT 21                          ,6112 AH             ,SINT JOOST                              ,0021      ,2022-07-04,OHGO,2009,GARAGE,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-04,4660374.0,1.0,2019-06-14,AFGESLOTEN,lo00409143,REM000000042    ,0923007076040            ,OHGO            ,2020-03-27,50057278    ,6112 AH             ,0021      , ONDERHOUD UITVOEREN                              ,# klant ketel bijgevuld tot 2.1..                 ,4660374.0,1.0,21354,2020-03-27
REM000000042    ,0923007076040,REMEHA         ,REMEHA HRC AVANTA                                 ,3100      ,50057278    ,P,COMFORT PLUS                  ,BRANTSTRAAT 21                          ,6112 AH             ,SINT JOOST                              ,0021      ,2022-07-04,OHGO,2009,GARAGE,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-04,4660374.0,1.0,2019-06-14,AFGESLOTEN,lo00409143,REM000000042    ,0923007076040            ,OHGO            ,2020-03-27,50057278    ,6112 AH             ,0021      , ONDERHOUD UITVOEREN                              ,# klant ketel bijgevuld tot 2.1..                 ,4660374.0,1.0,23454,2020-03-27
REM000000042    ,0923007076040,REMEHA         ,REMEHA HRC AVANTA                                 ,3100      ,50057278    ,P,COMFORT PLUS                  ,BRANTSTRAAT 21                          ,6112 AH             ,SINT JOOST                              ,0021      ,2022-07-04,OHGO,2009,GARAGE,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-04,4660374.0,1.0,2019-06-14,AFGESLOTEN,lo00409143,REM000000042    ,0923007076040            ,OHGO            ,2020-03-27,50057278    ,6112 AH             ,0021      , ONDERHOUD UITVOEREN                              ,# klant ketel bijgevuld tot 2.1..                 ,4660374.0,1.0,30500,2020-03-27
REM000000042    ,0923007076040,REMEHA         ,REMEHA HRC AVANTA                                 ,3100      ,50057278    ,P,COMFORT PLUS                  ,BRANTSTRAAT 21                          ,6112 AH             ,SINT JOOST                              ,0021      ,2022-07-04,OHGO,2009,GARAGE,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-04,5048743.0,1.0,2022-01-18,AFGESLOTEN,lo00409143,REM000000042    ,0923007076040            ,OHKL            ,2022-07-04,50057278    ,6112 AH             ,0021      ,ONDERHOUD KLEIN                                   ,expansievat is niet bereikbaar  heb met klant besp,5048743.0,1.0,30400,2022-07-04
REM000090260    ,0816304831720,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060360    ,P,COMFORT PLUS                  ,GALILEASTRAAT 6                         ,6222 CG             ,MAASTRICHT                              ,0006      ,2023-10-10,OHKL,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-10-10,4987180.0,1.0,2021-10-15,AFGESLOTEN,lo00482777,REM000090260    ,0816304831720            ,ST              ,2021-10-15,50060360    ,6222 CG             ,0006      ,STORING RGA CONTROLE                              ,vlisotrap niet in orde                            ,4987180.0,1.0,31532,2021-10-15
REM000090260    ,0816304831720,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060360    ,P,COMFORT PLUS                  ,GALILEASTRAAT 6                         ,6222 CG             ,MAASTRICHT                              ,0006      ,2023-10-10,OHKL,2008,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2023-10-10,4987180.0,1.0,2021-10-15,AFGESLOTEN,lo00482777,REM000090260    ,0816304831720            ,ST              ,2021-10-15,50060360    ,6222 CG             ,0006      ,STORING RGA CONTROLE                              ,vlisotrap niet in orde                            ,4987180.0,1.0,32300,2021-10-15
REM000090260    ,ZI00000196,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50060637    ,P,COMFORT PLUS                  ,EECKERSTEGHE 22                         ,6181 KZ             ,ELSLOO LB                               ,0022      ,2022-01-03,OHGO,2008,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-01-03,4701656.0,1.0,2019-11-02,AFGESLOTEN,lo00148077,REM000090260    ,ZI00000196               ,ST              ,2019-11-04,50060637    ,6181 KZ             ,0022      ,GELUIDSKLACHTEN BIJ WARM WATERVRAAG               ,"Luchtpijp in tst niet gemont. na oh,              ",4701656.0,1.0,29532,2019-11-04
REM000090295    ,0831005663220,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064809    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-C                   ,6221 EA             ,MAASTRICHT                              ,0005-C    ,2023-02-07,OHGO,2008,BERGING,1.0,1.0,1.0,1.0,2.0,24M ,2023-02-07,4444931.0,1.0,2018-01-14,AFGESLOTEN,lo00484680,REM000090295    ,0831005663220            ,ST              ,2018-01-14,50064809    ,6221 EA             ,0005-C    ," AT GCV WEL WW, CODE 0 IN SCHERM                  ",10min ipv 1.10                                    ,4444931.0,1.0,88888,2018-01-14
REM000090295    ,0831105672900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064799    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B01                 ,6221 EA             ,MAASTRICHT                              ,0005-B01  ,2022-12-16,OH,2009,BERGING,3.0,1.0,1.0,1.0,1.0,24M ,2022-12-09,5051407.0,2.0,2022-12-09,AFGESLOTEN,lo00484682,REM000090295    ,0831105672900            ,OHMW            ,2022-12-16,50064799    ,6221 EA             ,0005-B01  ,ONDERHOUD MEERWERK - ISOLATIEPLAAT VV             ,"oh reeds uitgevoerd,isolatieplaat bij wasco opgeha",5051407.0,1.0,30500,2022-12-09
REM000090295    ,0831105672900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064799    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B01                 ,6221 EA             ,MAASTRICHT                              ,0005-B01  ,2022-12-16,OH,2009,BERGING,3.0,1.0,1.0,1.0,1.0,24M ,2022-12-09,5051407.0,2.0,2022-12-09,AFGESLOTEN,lo00484682,REM000090295    ,0831105672900            ,OHMW            ,2022-12-16,50064799    ,6221 EA             ,0005-B01  ,ONDERHOUD MEERWERK - ISOLATIEPLAAT VV             ,"oh reeds uitgevoerd,isolatieplaat bij wasco opgeha",5051407.0,1.0,30500,2022-12-09
REM000090295    ,0831105672900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064799    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B01                 ,6221 EA             ,MAASTRICHT                              ,0005-B01  ,2022-12-16,OH,2009,BERGING,3.0,1.0,1.0,1.0,1.0,24M ,2022-12-09,5051407.0,2.0,2022-12-09,AFGESLOTEN,lo00484682,REM000090295    ,0831105672900            ,OHMW            ,2022-12-16,50064799    ,6221 EA             ,0005-B01  ,ONDERHOUD MEERWERK - ISOLATIEPLAAT VV             ,"oh reeds uitgevoerd,isolatieplaat bij wasco opgeha",5051407.0,1.0,32100,2022-12-09
REM000090295    ,0831105672900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064799    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B01                 ,6221 EA             ,MAASTRICHT                              ,0005-B01  ,2022-12-16,OH,2009,BERGING,3.0,1.0,1.0,1.0,1.0,24M ,2022-12-09,5051407.0,2.0,2022-12-09,AFGESLOTEN,lo00484682,REM000090295    ,0831105672900            ,OHMW            ,2022-12-16,50064799    ,6221 EA             ,0005-B01  ,ONDERHOUD MEERWERK - ISOLATIEPLAAT VV             ,"oh reeds uitgevoerd,isolatieplaat bij wasco opgeha",5051407.0,1.0,32100,2022-12-09
REM000090295    ,0831105672900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064799    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B01                 ,6221 EA             ,MAASTRICHT                              ,0005-B01  ,2022-12-16,OH,2009,BERGING,3.0,1.0,1.0,1.0,1.0,24M ,2022-12-09,5051407.0,2.0,2022-12-09,AFGESLOTEN,lo00484682,REM000090295    ,0831105672900            ,OHMW            ,2022-12-16,50064799    ,6221 EA             ,0005-B01  ,ONDERHOUD MEERWERK - ISOLATIEPLAAT VV             ,"oh reeds uitgevoerd,isolatieplaat bij wasco opgeha",5051407.0,2.0,30000,2022-12-16
REM000090295    ,0831105672900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50064799    ,P,COMFORT                       ,WYCKER BRUGSTRAAT 5-B01                 ,6221 EA             ,MAASTRICHT                              ,0005-B01  ,2022-12-16,OH,2009,BERGING,3.0,1.0,1.0,1.0,1.0,24M ,2022-12-09,5051407.0,2.0,2022-12-09,AFGESLOTEN,lo00484682,REM000090295    ,0831105672900            ,OHMW            ,2022-12-16,50064799    ,6221 EA             ,0005-B01  ,ONDERHOUD MEERWERK - ISOLATIEPLAAT VV             ,"oh reeds uitgevoerd,isolatieplaat bij wasco opgeha",5051407.0,2.0,30000,2022-12-16
REM000090295    ,ZI00000020,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50065155    ,P,COMFORT PLUS                  ,HERENWEG 16                             ,6132 HR             ,SITTARD                                 ,0016      ,2023-03-08,OHKL,2010,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-08,4370751.0,1.0,2017-04-02,AFGESLOTEN,lo00484398,REM000090259    ,ZI00000020               ,OHKL            ,2017-08-17,E0010189    ,6373 TT             ,0068      ,ONDERHOUD KLEIN                                   ,GEEN CONTRACT MEER                                ,4370751.0,1.0,30000,2017-08-17
REM000090295    ,ZI00000020,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50065155    ,P,COMFORT PLUS                  ,HERENWEG 16                             ,6132 HR             ,SITTARD                                 ,0016      ,2023-03-08,OHKL,2010,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-08,4732390.0,1.0,2020-02-05,AFGESLOTEN,lo00031250,REM000090295    ,ZI00000020               ,OHGO            ,2020-08-05,50065155    ,6132 HR             ,0016      , ONDERHOUD UITVOEREN                              ,lep op als er een lekkage storing wordt gemeld die,4732390.0,1.0,12700,2020-08-05
REM000090295    ,ZI00000020,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50065155    ,P,COMFORT PLUS                  ,HERENWEG 16                             ,6132 HR             ,SITTARD                                 ,0016      ,2023-03-08,OHKL,2010,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-08,4732390.0,1.0,2020-02-05,AFGESLOTEN,lo00031250,REM000090295    ,ZI00000020               ,OHGO            ,2020-08-05,50065155    ,6132 HR             ,0016      , ONDERHOUD UITVOEREN                              ,lep op als er een lekkage storing wordt gemeld die,4732390.0,1.0,30500,2020-08-05
REM000090260    ,1016500001370,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145432    ,P,COMFORT                       ,DORPSSTRAAT 87                          ,6373 JC             ,LANDGRAAF                               ,0087      ,2021-11-01,OHGO,2010,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2021-11-01,4760838.0,1.0,2020-03-13,AFGESLOTEN,lo00171624,REM000090260    ,1016500001370            ,OHKL            ,2020-06-21,50145432    ,6373 JC             ,0087      ,ONDERHOUD UITVOEREN                               ,NOG NIET TOE AAN OH                               ,4760838.0,1.0,30000,2020-06-12
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,14341,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,14341,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,14341,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,26411,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,26411,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,26411,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,30500,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,30500,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,30500,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,36400,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,36400,2023-06-30
REM000090295    ,0929607569270,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50144602    ,P,BASIS 24 M                    ,MEVROUW VD MEYSTR 21                    ,6243 AN             ,GEULLE                                  ,0021      ,2023-06-30,OHKL,2009,TOILET 1E VERDIEPING,1.0,1.0,2.0,4.0,2.0,24M ,2023-06-30,5205679.0,1.0,2023-01-13,AFGESLOTEN,lo00029352,REM000090295    ,0929607569270            ,OHGO            ,2023-06-30,50144602    ,6243 AN             ,0021      ,ONDERHOUD GROOT                                   ,isoplaat vv                                       ,5205679.0,1.0,36400,2023-06-30
REM000090259    ,0626301786980,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50145849    ,P,COMFORT                       ,BELVAUER 82                             ,6373 TT             ,LANDGRAAF                               ,0082      ,2023-05-12,OHKL,2006,CV RUIMTE,3.0,1.0,2.0,4.0,1.0,24M ,2023-05-12,5201032.0,1.0,2023-01-13,AFGESLOTEN,lo00489081,REM000090259    ,0626301786980            ,OHGOST          ,2023-05-12,50145849    ,6373 TT             ,0082      ,OHGOST: OH IS DOOR MONTEUR VIA VVE TEGELIJK MET   ,klant geadviseerd om iom de vvenhet rookgaskanaal ,5201032.0,1.0,14441,2023-05-12
REM000090259    ,0626301786980,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50145849    ,P,COMFORT                       ,BELVAUER 82                             ,6373 TT             ,LANDGRAAF                               ,0082      ,2023-05-12,OHKL,2006,CV RUIMTE,3.0,1.0,2.0,4.0,1.0,24M ,2023-05-12,5201032.0,1.0,2023-01-13,AFGESLOTEN,lo00489081,REM000090259    ,0626301786980            ,OHGOST          ,2023-05-12,50145849    ,6373 TT             ,0082      ,OHGOST: OH IS DOOR MONTEUR VIA VVE TEGELIJK MET   ,klant geadviseerd om iom de vvenhet rookgaskanaal ,5201032.0,1.0,14441,2023-05-12
REM000090259    ,0626301786980,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50145849    ,P,COMFORT                       ,BELVAUER 82                             ,6373 TT             ,LANDGRAAF                               ,0082      ,2023-05-12,OHKL,2006,CV RUIMTE,3.0,1.0,2.0,4.0,1.0,24M ,2023-05-12,5201032.0,1.0,2023-01-13,AFGESLOTEN,lo00489081,REM000090259    ,0626301786980            ,OHGOST          ,2023-05-12,50145849    ,6373 TT             ,0082      ,OHGOST: OH IS DOOR MONTEUR VIA VVE TEGELIJK MET   ,klant geadviseerd om iom de vvenhet rookgaskanaal ,5201032.0,1.0,20241,2023-05-12
REM000090259    ,0626301786980,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50145849    ,P,COMFORT                       ,BELVAUER 82                             ,6373 TT             ,LANDGRAAF                               ,0082      ,2023-05-12,OHKL,2006,CV RUIMTE,3.0,1.0,2.0,4.0,1.0,24M ,2023-05-12,5201032.0,1.0,2023-01-13,AFGESLOTEN,lo00489081,REM000090259    ,0626301786980            ,OHGOST          ,2023-05-12,50145849    ,6373 TT             ,0082      ,OHGOST: OH IS DOOR MONTEUR VIA VVE TEGELIJK MET   ,klant geadviseerd om iom de vvenhet rookgaskanaal ,5201032.0,1.0,20241,2023-05-12
REM000090259    ,0626301786980,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50145849    ,P,COMFORT                       ,BELVAUER 82                             ,6373 TT             ,LANDGRAAF                               ,0082      ,2023-05-12,OHKL,2006,CV RUIMTE,3.0,1.0,2.0,4.0,1.0,24M ,2023-05-12,5201032.0,1.0,2023-01-13,AFGESLOTEN,lo00489081,REM000090259    ,0626301786980            ,OHGOST          ,2023-05-12,50145849    ,6373 TT             ,0082      ,OHGOST: OH IS DOOR MONTEUR VIA VVE TEGELIJK MET   ,klant geadviseerd om iom de vvenhet rookgaskanaal ,5201032.0,1.0,30500,2023-05-12
REM000090259    ,0626301786980,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50145849    ,P,COMFORT                       ,BELVAUER 82                             ,6373 TT             ,LANDGRAAF                               ,0082      ,2023-05-12,OHKL,2006,CV RUIMTE,3.0,1.0,2.0,4.0,1.0,24M ,2023-05-12,5201032.0,1.0,2023-01-13,AFGESLOTEN,lo00489081,REM000090259    ,0626301786980            ,OHGOST          ,2023-05-12,50145849    ,6373 TT             ,0082      ,OHGOST: OH IS DOOR MONTEUR VIA VVE TEGELIJK MET   ,klant geadviseerd om iom de vvenhet rookgaskanaal ,5201032.0,1.0,30500,2023-05-12
REM000090260    ,1613913754460,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50146253    ,P,COMFORT                       ,IJSVOGELPAD 11                          ,6071 SJ             ,SWALMEN                                 ,0011      ,2022-02-09,OHKL,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-02-09,5085489.0,1.0,2022-02-09,AFGESLOTEN,lo90007890,REM000090260    ,1613913754460            ,OHGO            ,2022-02-09,50146253    ,6071 SJ             ,0011      ,ONDERHOUD GROOT                                   ,klant verteld dat het riool niet                  ,5085489.0,1.0,30500,2022-02-09
REM000090259    ,0703002473770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50146013    ,P,ESSENT STANDAARD              ,PASTOOR DOMINICUS HEXSTRAAT 148         ,6231 HG             ,MEERSSEN                                ,0148      ,2022-08-08,OHGO,2008,KELDERTRAP,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-08,4892299.0,1.0,2021-01-25,AFGESLOTEN,lo00360184,REM000090259    ,0703002473770            ,ST              ,2021-02-01,50146013    ,6231 HG             ,0148      ,VUL EN AFTAPKRAAN BLIJFT LEKKEN. GEEN ZIEKEN.     ,ltv moet aangep.worden open toestel + overstort   ,4892299.0,1.0,21881,2021-02-01
REM000090259    ,0703002473770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50146013    ,P,ESSENT STANDAARD              ,PASTOOR DOMINICUS HEXSTRAAT 148         ,6231 HG             ,MEERSSEN                                ,0148      ,2022-08-08,OHGO,2008,KELDERTRAP,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-08,4892299.0,1.0,2021-01-25,AFGESLOTEN,lo00360184,REM000090259    ,0703002473770            ,ST              ,2021-02-01,50146013    ,6231 HG             ,0148      ,VUL EN AFTAPKRAAN BLIJFT LEKKEN. GEEN ZIEKEN.     ,ltv moet aangep.worden open toestel + overstort   ,4892299.0,1.0,21881,2021-02-01
REM000090259    ,0703002473770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50146013    ,P,ESSENT STANDAARD              ,PASTOOR DOMINICUS HEXSTRAAT 148         ,6231 HG             ,MEERSSEN                                ,0148      ,2022-08-08,OHGO,2008,KELDERTRAP,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-08,4892299.0,1.0,2021-01-25,AFGESLOTEN,lo00360184,REM000090259    ,0703002473770            ,ST              ,2021-02-01,50146013    ,6231 HG             ,0148      ,VUL EN AFTAPKRAAN BLIJFT LEKKEN. GEEN ZIEKEN.     ,ltv moet aangep.worden open toestel + overstort   ,4892299.0,1.0,35000,2021-02-02
REM000090259    ,0703002473770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50146013    ,P,ESSENT STANDAARD              ,PASTOOR DOMINICUS HEXSTRAAT 148         ,6231 HG             ,MEERSSEN                                ,0148      ,2022-08-08,OHGO,2008,KELDERTRAP,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-08,4892299.0,1.0,2021-01-25,AFGESLOTEN,lo00360184,REM000090259    ,0703002473770            ,ST              ,2021-02-01,50146013    ,6231 HG             ,0148      ,VUL EN AFTAPKRAAN BLIJFT LEKKEN. GEEN ZIEKEN.     ,ltv moet aangep.worden open toestel + overstort   ,4892299.0,1.0,35000,2021-02-02
REM000090259    ,0703002473770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50146013    ,P,ESSENT STANDAARD              ,PASTOOR DOMINICUS HEXSTRAAT 148         ,6231 HG             ,MEERSSEN                                ,0148      ,2022-08-08,OHGO,2008,KELDERTRAP,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-08,4892299.0,1.0,2021-01-25,AFGESLOTEN,lo00360184,REM000090259    ,0703002473770            ,ST              ,2021-02-01,50146013    ,6231 HG             ,0148      ,VUL EN AFTAPKRAAN BLIJFT LEKKEN. GEEN ZIEKEN.     ,ltv moet aangep.worden open toestel + overstort   ,4892299.0,1.0,71000,2021-02-01
REM000090259    ,0703002473770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50146013    ,P,ESSENT STANDAARD              ,PASTOOR DOMINICUS HEXSTRAAT 148         ,6231 HG             ,MEERSSEN                                ,0148      ,2022-08-08,OHGO,2008,KELDERTRAP,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-08,4892299.0,1.0,2021-01-25,AFGESLOTEN,lo00360184,REM000090259    ,0703002473770            ,ST              ,2021-02-01,50146013    ,6231 HG             ,0148      ,VUL EN AFTAPKRAAN BLIJFT LEKKEN. GEEN ZIEKEN.     ,ltv moet aangep.worden open toestel + overstort   ,4892299.0,1.0,71000,2021-02-01
REM000090259    ,0703002473770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50146013    ,P,ESSENT STANDAARD              ,PASTOOR DOMINICUS HEXSTRAAT 148         ,6231 HG             ,MEERSSEN                                ,0148      ,2022-08-08,OHGO,2008,KELDERTRAP,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-08,5047373.0,1.0,2022-01-18,AFGESLOTEN,lo00360184,REM000090259    ,0703002473770            ,OHGO            ,2022-08-08,50146013    ,6231 HG             ,0148      ,ONDERHOUD GROOT                                   ,temp. aangepast van ww.                           ,5047373.0,1.0,30400,2022-08-08
REM000090259    ,0703002473770,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50146013    ,P,ESSENT STANDAARD              ,PASTOOR DOMINICUS HEXSTRAAT 148         ,6231 HG             ,MEERSSEN                                ,0148      ,2022-08-08,OHGO,2008,KELDERTRAP,1.0,1.0,2.0,4.0,1.0,24M ,2022-08-08,5047373.0,1.0,2022-01-18,AFGESLOTEN,lo00360184,REM000090259    ,0703002473770            ,OHGO            ,2022-08-08,50146013    ,6231 HG             ,0148      ,ONDERHOUD GROOT                                   ,temp. aangepast van ww.                           ,5047373.0,1.0,30400,2022-08-08
REM000090295    ,09083067580,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50066515    ,P,COMFORT PLUS                  ,HOVENSTRAAT 54                          ,6374 HE             ,LANDGRAAF                               ,0054      ,2023-10-10,OHGO,2009,KELDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-10,4658072.0,1.0,2019-06-14,AFGESLOTEN,lo00340692,REM000090295    ,09083067580              ,OHGO            ,2020-02-01,50066515    ,6374 HE             ,0054      , ONDERHOUD UITVOEREN                              ,OHGO 14/11/19 UITGEVOERD MET ST                   ,4658072.0,1.0,30000,2020-02-01
REM000090295    ,09083067580,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50066515    ,P,COMFORT PLUS                  ,HOVENSTRAAT 54                          ,6374 HE             ,LANDGRAAF                               ,0054      ,2023-10-10,OHGO,2009,KELDER,3.0,1.0,2.0,2.0,1.0,24M ,2023-10-10,4879287.0,1.0,2021-01-09,AFGESLOTEN,lo00340692,REM000090295    ,09083067580              ,OHGO            ,2021-02-26,50066515    ,6374 HE             ,0054      ,ONDERHOUD UITVOEREN                               ,EEN JAAR TE VROEG                                 ,4879287.0,1.0,30000,2021-02-26
REM000090260    ,0903606099650,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50067503    ,P,COMFORT                       ,RONTGENSTRAAT 1                         ,6412 VG             ,HEERLEN                                 ,0001      ,2023-07-07,OH,2008,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2020-06-04,4752673.0,1.0,2020-03-13,AFGESLOTEN,lo00035331,REM000090260    ,0903606099650            ,OHKL            ,2020-06-04,50067503    ,6412 VG             ,0001      ,"ONDERHOUD UITVOEREN, NIET ZIEK                    ",klant heeft soms als de warmwater kraan openstaat.,4752673.0,1.0,30400,2020-06-04
REM000090260    ,0807004422710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50071030    ,P,COMFORT ALL-IN                ,ACACIASTRAAT 18                         ,6438 GN             ,OIRSBEEK                                ,0018      ,2022-12-07,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-07,4768161.0,1.0,2020-03-13,AFGESLOTEN,lo00065307,REM000090260    ,0807004422710            ,OHKL            ,2020-12-14,50071030    ,6438 GN             ,0018      ,"B 30 MIN VTV 06...ONDERHOUD UITVOEREN, GEEN       ",klant voert zelf een lektest uit en neemt contact ,4768161.0,1.0,12700,2020-12-14
REM000090260    ,0807004422710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50071030    ,P,COMFORT ALL-IN                ,ACACIASTRAAT 18                         ,6438 GN             ,OIRSBEEK                                ,0018      ,2022-12-07,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-07,4768161.0,1.0,2020-03-13,AFGESLOTEN,lo00065307,REM000090260    ,0807004422710            ,OHKL            ,2020-12-14,50071030    ,6438 GN             ,0018      ,"B 30 MIN VTV 06...ONDERHOUD UITVOEREN, GEEN       ",klant voert zelf een lektest uit en neemt contact ,4768161.0,1.0,30400,2020-12-14
REM000090260    ,0807004422710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50071030    ,P,COMFORT ALL-IN                ,ACACIASTRAAT 18                         ,6438 GN             ,OIRSBEEK                                ,0018      ,2022-12-07,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-07,4768161.0,1.0,2020-03-13,AFGESLOTEN,lo00065307,REM000090260    ,0807004422710            ,OHKL            ,2020-12-14,50071030    ,6438 GN             ,0018      ,"B 30 MIN VTV 06...ONDERHOUD UITVOEREN, GEEN       ",klant voert zelf een lektest uit en neemt contact ,4768161.0,1.0,32100,2020-12-14
REM000090260    ,0807004422710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50071030    ,P,COMFORT ALL-IN                ,ACACIASTRAAT 18                         ,6438 GN             ,OIRSBEEK                                ,0018      ,2022-12-07,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-07,4850893.0,1.0,2020-12-17,AFGESLOTEN,lo00065307,REM000090260    ,0807004422710            ,ST              ,2021-01-12,50071030    ,6438 GN             ,0018      ,B 1/2 U VTV 0622395453; BEWONER HEEFT DRUKMETER IN,wisselaarvv                                       ,4850893.0,1.0,32100,2021-01-11
REM000090260    ,0807004422710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50071030    ,P,COMFORT ALL-IN                ,ACACIASTRAAT 18                         ,6438 GN             ,OIRSBEEK                                ,0018      ,2022-12-07,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-07,4850893.0,1.0,2020-12-17,AFGESLOTEN,lo00065307,REM000090260    ,0807004422710            ,ST              ,2021-01-12,50071030    ,6438 GN             ,0018      ,B 1/2 U VTV 0622395453; BEWONER HEEFT DRUKMETER IN,wisselaarvv                                       ,4850893.0,1.0,88888,2021-01-11
REM000090260    ,0807004422710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50071030    ,P,COMFORT ALL-IN                ,ACACIASTRAAT 18                         ,6438 GN             ,OIRSBEEK                                ,0018      ,2022-12-07,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-07,4888956.0,1.0,2021-01-14,AFGESLOTEN,lo00065307,REM000090260    ,0807004422710            ,ST              ,2021-01-19,50071030    ,6438 GN             ,0018      ,B 30 MIN VTV! WARMTEWISSELAAR VV IOV DONNY        ,klant houd het in de gaten kwa bijvullen          ,4888956.0,1.0,12700,2021-01-19
REM000090260    ,0807004422710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50071030    ,P,COMFORT ALL-IN                ,ACACIASTRAAT 18                         ,6438 GN             ,OIRSBEEK                                ,0018      ,2022-12-07,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-07,4888956.0,1.0,2021-01-14,AFGESLOTEN,lo00065307,REM000090260    ,0807004422710            ,ST              ,2021-01-19,50071030    ,6438 GN             ,0018      ,B 30 MIN VTV! WARMTEWISSELAAR VV IOV DONNY        ,klant houd het in de gaten kwa bijvullen          ,4888956.0,1.0,24700,2021-01-19
REM000090260    ,0807004422710,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50071030    ,P,COMFORT ALL-IN                ,ACACIASTRAAT 18                         ,6438 GN             ,OIRSBEEK                                ,0018      ,2022-12-07,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-07,4888956.0,1.0,2021-01-14,AFGESLOTEN,lo00065307,REM000090260    ,0807004422710            ,ST              ,2021-01-19,50071030    ,6438 GN             ,0018      ,B 30 MIN VTV! WARMTEWISSELAAR VV IOV DONNY        ,klant houd het in de gaten kwa bijvullen          ,4888956.0,1.0,26441,2021-01-19
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4700172.0,1.0,2019-10-30,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,ST              ,2019-10-30,50071385    ,6411 BM             ,0029-C    ,STORING STCODE E6 OPNIEUW                         ,rem 073967 retour magazijn niet doorberekenen     ,4700172.0,1.0,14441,2019-10-30
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4700172.0,1.0,2019-10-30,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,ST              ,2019-10-30,50071385    ,6411 BM             ,0029-C    ,STORING STCODE E6 OPNIEUW                         ,rem 073967 retour magazijn niet doorberekenen     ,4700172.0,1.0,20241,2019-10-30
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4735900.0,1.0,2020-02-05,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,OHGO            ,2020-06-10,50071385    ,6411 BM             ,0029-C    , ONDERHOUD UITVOEREN                              ,oh icm oh en storing oplossen wtw.                ,4735900.0,1.0,12700,2020-06-10
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4735900.0,1.0,2020-02-05,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,OHGO            ,2020-06-10,50071385    ,6411 BM             ,0029-C    , ONDERHOUD UITVOEREN                              ,oh icm oh en storing oplossen wtw.                ,4735900.0,1.0,12700,2020-06-10
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4735900.0,1.0,2020-02-05,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,OHGO            ,2020-06-10,50071385    ,6411 BM             ,0029-C    , ONDERHOUD UITVOEREN                              ,oh icm oh en storing oplossen wtw.                ,4735900.0,1.0,24700,2020-06-10
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4735900.0,1.0,2020-02-05,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,OHGO            ,2020-06-10,50071385    ,6411 BM             ,0029-C    , ONDERHOUD UITVOEREN                              ,oh icm oh en storing oplossen wtw.                ,4735900.0,1.0,24700,2020-06-10
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4735900.0,1.0,2020-02-05,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,OHGO            ,2020-06-10,50071385    ,6411 BM             ,0029-C    , ONDERHOUD UITVOEREN                              ,oh icm oh en storing oplossen wtw.                ,4735900.0,1.0,26441,2020-06-10
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4735900.0,1.0,2020-02-05,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,OHGO            ,2020-06-10,50071385    ,6411 BM             ,0029-C    , ONDERHOUD UITVOEREN                              ,oh icm oh en storing oplossen wtw.                ,4735900.0,1.0,26441,2020-06-10
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4735900.0,1.0,2020-02-05,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,OHGO            ,2020-06-10,50071385    ,6411 BM             ,0029-C    , ONDERHOUD UITVOEREN                              ,oh icm oh en storing oplossen wtw.                ,4735900.0,1.0,30500,2020-06-10
REM000090260    ,0906306244038,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50071385    ,P,COMFORT                       ,VALKENBURGERWEG 29-C                    ,6411 BM             ,HEERLEN                                 ,0029-C    ,2022-06-29,OHGO,2009,BERGING,1.0,1.0,2.0,2.0,2.0,24M ,2022-06-29,4735900.0,1.0,2020-02-05,AFGESLOTEN,lo00485856,REM000090260    ,0906306244038            ,OHGO            ,2020-06-10,50071385    ,6411 BM             ,0029-C    , ONDERHOUD UITVOEREN                              ,oh icm oh en storing oplossen wtw.                ,4735900.0,1.0,30500,2020-06-10
REM000090295    ,0906202767640,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50073669    ,P,COMFORT PLUS                  ,MAASTRICHTERLAAN 102                    ,6374 VS             ,LANDGRAAF                               ,0102      ,2022-07-28,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-07-28,4292349.0,1.0,2016-12-13,AFGESLOTEN,lo00485949,REM000090295    ,0906202767640            ,ST              ,2016-12-14,50073669    ,6374 VS             ,0102      ,B 1/2 0640445052 PM LEKKAGE AAN DE CV             ,verlengstuk sifon 7600485                         ,4292349.0,1.0,23470,2016-12-14
REM000090260    ,1201103728620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074168    ,P,COMFORT ALL-IN                ,ELSSTRAAT 32                            ,6191 JW             ,BEEK LB                                 ,0032      ,2022-01-17,OHKL,2012,BERGKAST,1.0,1.0,2.0,2.0,2.0,24M ,2022-01-17,5008224.0,1.0,2021-12-13,AFGESLOTEN,lo00256580,REM000090260    ,1201103728620            ,OHGOST          ,2022-01-17,50074168    ,6191 JW             ,0032      ,ONDERHOUD GROOT EN KEERKLEP INBOUWEN              ,terugslagklep geplaatst en met perlator in de keuk,5008224.0,1.0,30500,2022-01-17
REM000090260    ,1201103728620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074168    ,P,COMFORT ALL-IN                ,ELSSTRAAT 32                            ,6191 JW             ,BEEK LB                                 ,0032      ,2022-01-17,OHKL,2012,BERGKAST,1.0,1.0,2.0,2.0,2.0,24M ,2022-01-17,5008224.0,1.0,2021-12-13,AFGESLOTEN,lo00256580,REM000090260    ,1201103728620            ,OHGOST          ,2022-01-17,50074168    ,6191 JW             ,0032      ,ONDERHOUD GROOT EN KEERKLEP INBOUWEN              ,terugslagklep geplaatst en met perlator in de keuk,5008224.0,1.0,30500,2022-01-17
REM000090260    ,0629801969280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50147235    ,P,COMFORT PLUS                  ,BRUSSELSEWEG 285                        ,6217 GW             ,MAASTRICHT                              ,0285      ,2023-01-31,OHGO,2018,ZOLDER,1.0,1.0,3.0,5.0,1.0,24M ,2023-01-31,4879013.0,1.0,2021-01-09,AFGESLOTEN,lo00468236,REM000090260    ,0629801969280            ,OHGO            ,2021-06-30,50147235    ,6217 GW             ,0285      ,ONDERHOUD UITVOEREN. VVV                          ,stopcontact nio                                   ,4879013.0,1.0,30500,2021-06-30
REM000090260    ,0629801969280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50147235    ,P,COMFORT PLUS                  ,BRUSSELSEWEG 285                        ,6217 GW             ,MAASTRICHT                              ,0285      ,2023-01-31,OHGO,2018,ZOLDER,1.0,1.0,3.0,5.0,1.0,24M ,2023-01-31,4879013.0,1.0,2021-01-09,AFGESLOTEN,lo00468236,REM000090260    ,0629801969280            ,OHGO            ,2021-06-30,50147235    ,6217 GW             ,0285      ,ONDERHOUD UITVOEREN. VVV                          ,stopcontact nio                                   ,4879013.0,1.0,31580,2021-06-30
REM000090260    ,0629801969280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50147235    ,P,COMFORT PLUS                  ,BRUSSELSEWEG 285                        ,6217 GW             ,MAASTRICHT                              ,0285      ,2023-01-31,OHGO,2018,ZOLDER,1.0,1.0,3.0,5.0,1.0,24M ,2023-01-31,4879013.0,1.0,2021-01-09,AFGESLOTEN,lo00468236,REM000090260    ,0629801969280            ,OHGO            ,2021-06-30,50147235    ,6217 GW             ,0285      ,ONDERHOUD UITVOEREN. VVV                          ,stopcontact nio                                   ,4879013.0,1.0,35000,2021-06-30
REM000090260    ,0629801969280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50147235    ,P,COMFORT PLUS                  ,BRUSSELSEWEG 285                        ,6217 GW             ,MAASTRICHT                              ,0285      ,2023-01-31,OHGO,2018,ZOLDER,1.0,1.0,3.0,5.0,1.0,24M ,2023-01-31,5192178.0,1.0,2023-01-13,AFGESLOTEN,lo00468236,REM000090260    ,0629801969280            ,OHKL            ,2023-01-31,50147235    ,6217 GW             ,0285      ,ONDERHOUD KLEIN                                   ,klant gaat zelf install bellen im rga aan te passe,5192178.0,1.0,17041,2023-01-31
