Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,0629801969280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50147235    ,P,COMFORT PLUS                  ,BRUSSELSEWEG 285                        ,6217 GW             ,MAASTRICHT                              ,0285      ,2023-01-31,OHGO,2018,ZOLDER,1.0,1.0,3.0,5.0,1.0,24M ,2023-01-31,5192178.0,1.0,2023-01-13,AFGESLOTEN,lo00468236,REM000090260    ,0629801969280            ,OHKL            ,2023-01-31,50147235    ,6217 GW             ,0285      ,ONDERHOUD KLEIN                                   ,klant gaat zelf install bellen im rga aan te passe,5192178.0,1.0,30400,2023-01-31
REM007768357    ,224538308,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,3200      ,50147271    ,P,COMFORT ALL-IN                ,HENRI JONASSTRAAT 8                     ,6415 JJ             ,HEERLEN                                 ,0008      ,2023-01-17,OHKL,2023,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-17,5211717.0,1.0,2023-01-15,AFGESLOTEN,lo00042724,REM007768357    ,224538308                ,ST              ,2023-01-16,50147271    ,6415 JJ             ,0008      ,"GCV, GWW. WD 1.5. CODE ONDUIDELIJK F16 OF F76     ","f76storing, met vaillant gebeld warmtewisselaar mo",5211717.0,1.0,21300,2023-01-16
REM007768357    ,224538308,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,3200      ,50147271    ,P,COMFORT ALL-IN                ,HENRI JONASSTRAAT 8                     ,6415 JJ             ,HEERLEN                                 ,0008      ,2023-01-17,OHKL,2023,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-17,5211717.0,1.0,2023-01-15,AFGESLOTEN,lo00042724,REM007768357    ,224538308                ,ST              ,2023-01-16,50147271    ,6415 JJ             ,0008      ,"GCV, GWW. WD 1.5. CODE ONDUIDELIJK F16 OF F76     ","f76storing, met vaillant gebeld warmtewisselaar mo",5211717.0,1.0,31800,2023-01-16
REM007768357    ,224538308,REMEHA         ,AVANTA ACE HR COMBI KETEL 28C CW4 60/100          ,3200      ,50147271    ,P,COMFORT ALL-IN                ,HENRI JONASSTRAAT 8                     ,6415 JJ             ,HEERLEN                                 ,0008      ,2023-01-17,OHKL,2023,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-01-17,5211717.0,1.0,2023-01-15,AFGESLOTEN,lo00042724,REM007768357    ,224538308                ,ST              ,2023-01-16,50147271    ,6415 JJ             ,0008      ,"GCV, GWW. WD 1.5. CODE ONDUIDELIJK F16 OF F76     ","f76storing, met vaillant gebeld warmtewisselaar mo",5211717.0,1.0,71000,2023-01-16
REM000090260    ,1008808715770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50147773    ,P,COMFORT                       ,HENRI HERMANSLAAN 175                   ,6162 GE             ,GELEEN                                  ,0175      ,2023-04-18,OHKL,2010,TOILET,3.0,1.0,4.0,4.0,2.0,24M ,2023-04-18,5194420.0,1.0,2023-01-13,AFGESLOTEN,lo00078300,REM000090260    ,1008808715770            ,OHGO            ,2023-04-18,50147773    ,6162 GE             ,0175      ,"ONDERHOUD GROOT, VVV                              ",rga bestaat uit verschillende matrialen alu/rvs/pp,5194420.0,1.0,12700,2023-04-18
REM000090260    ,1008808715770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50147773    ,P,COMFORT                       ,HENRI HERMANSLAAN 175                   ,6162 GE             ,GELEEN                                  ,0175      ,2023-04-18,OHKL,2010,TOILET,3.0,1.0,4.0,4.0,2.0,24M ,2023-04-18,5194420.0,1.0,2023-01-13,AFGESLOTEN,lo00078300,REM000090260    ,1008808715770            ,OHGO            ,2023-04-18,50147773    ,6162 GE             ,0175      ,"ONDERHOUD GROOT, VVV                              ",rga bestaat uit verschillende matrialen alu/rvs/pp,5194420.0,1.0,12700,2023-04-18
REM000090260    ,1008808715770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50147773    ,P,COMFORT                       ,HENRI HERMANSLAAN 175                   ,6162 GE             ,GELEEN                                  ,0175      ,2023-04-18,OHKL,2010,TOILET,3.0,1.0,4.0,4.0,2.0,24M ,2023-04-18,5194420.0,1.0,2023-01-13,AFGESLOTEN,lo00078300,REM000090260    ,1008808715770            ,OHGO            ,2023-04-18,50147773    ,6162 GE             ,0175      ,"ONDERHOUD GROOT, VVV                              ",rga bestaat uit verschillende matrialen alu/rvs/pp,5194420.0,1.0,14441,2023-04-18
REM000090260    ,1008808715770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50147773    ,P,COMFORT                       ,HENRI HERMANSLAAN 175                   ,6162 GE             ,GELEEN                                  ,0175      ,2023-04-18,OHKL,2010,TOILET,3.0,1.0,4.0,4.0,2.0,24M ,2023-04-18,5194420.0,1.0,2023-01-13,AFGESLOTEN,lo00078300,REM000090260    ,1008808715770            ,OHGO            ,2023-04-18,50147773    ,6162 GE             ,0175      ,"ONDERHOUD GROOT, VVV                              ",rga bestaat uit verschillende matrialen alu/rvs/pp,5194420.0,1.0,14441,2023-04-18
REM000090260    ,1008808715770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50147773    ,P,COMFORT                       ,HENRI HERMANSLAAN 175                   ,6162 GE             ,GELEEN                                  ,0175      ,2023-04-18,OHKL,2010,TOILET,3.0,1.0,4.0,4.0,2.0,24M ,2023-04-18,5194420.0,1.0,2023-01-13,AFGESLOTEN,lo00078300,REM000090260    ,1008808715770            ,OHGO            ,2023-04-18,50147773    ,6162 GE             ,0175      ,"ONDERHOUD GROOT, VVV                              ",rga bestaat uit verschillende matrialen alu/rvs/pp,5194420.0,1.0,23500,2023-04-18
REM000090260    ,1008808715770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50147773    ,P,COMFORT                       ,HENRI HERMANSLAAN 175                   ,6162 GE             ,GELEEN                                  ,0175      ,2023-04-18,OHKL,2010,TOILET,3.0,1.0,4.0,4.0,2.0,24M ,2023-04-18,5194420.0,1.0,2023-01-13,AFGESLOTEN,lo00078300,REM000090260    ,1008808715770            ,OHGO            ,2023-04-18,50147773    ,6162 GE             ,0175      ,"ONDERHOUD GROOT, VVV                              ",rga bestaat uit verschillende matrialen alu/rvs/pp,5194420.0,1.0,23500,2023-04-18
REM000090260    ,1008808715770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50147773    ,P,COMFORT                       ,HENRI HERMANSLAAN 175                   ,6162 GE             ,GELEEN                                  ,0175      ,2023-04-18,OHKL,2010,TOILET,3.0,1.0,4.0,4.0,2.0,24M ,2023-04-18,5194420.0,1.0,2023-01-13,AFGESLOTEN,lo00078300,REM000090260    ,1008808715770            ,OHGO            ,2023-04-18,50147773    ,6162 GE             ,0175      ,"ONDERHOUD GROOT, VVV                              ",rga bestaat uit verschillende matrialen alu/rvs/pp,5194420.0,1.0,30500,2023-04-18
REM000090260    ,1008808715770,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50147773    ,P,COMFORT                       ,HENRI HERMANSLAAN 175                   ,6162 GE             ,GELEEN                                  ,0175      ,2023-04-18,OHKL,2010,TOILET,3.0,1.0,4.0,4.0,2.0,24M ,2023-04-18,5194420.0,1.0,2023-01-13,AFGESLOTEN,lo00078300,REM000090260    ,1008808715770            ,OHGO            ,2023-04-18,50147773    ,6162 GE             ,0175      ,"ONDERHOUD GROOT, VVV                              ",rga bestaat uit verschillende matrialen alu/rvs/pp,5194420.0,1.0,30500,2023-04-18
REM007670601    ,1924121993420,REMEHA         ,REMEHA AVANTA HRC 24C CW3 CONC 60/100             ,7023      ,50147646    ,P,HUUR CV 5 JAAR                ,PASTOOR MOORMANSTRAAT 40-A01            ,6219 AW             ,MAASTRICHT                              ,0040-A01  ,2023-01-24,OHGO,2020,KEUKEN,1.0,1.0,1.0,1.0,2.0,24M ,2023-01-24,5028803.0,1.0,2022-01-14,AFGESLOTEN,lo00496636,REM007670601    ,1924121993420            ,ST              ,2022-01-17,50147646    ,6219 AW             ,0040-A01  ,BAR BIJGEVULD 2 NU WEER 0 BAR GEE LEKKAGE         ,thermostaat knop verwijderd  ivm geen by pass aanw,5028803.0,1.0,26141,2022-01-17
REM000090260    ,1000708128960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50149222    ,P,ESSENT STANDAARD              ,EISENHOEVE 3                            ,6225 DH             ,MAASTRICHT                              ,0003      ,2022-03-25,OHKL,2008,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-03-25,4736331.0,1.0,2020-02-05,AFGESLOTEN,lo90004214,REM000090260    ,1000708128960            ,OHKL            ,2020-03-31,50128381    ,6225 DH             ,0003      , ONDERHOUD UITVOEREN                              ,PAS OH GEWEEST                                    ,4736331.0,1.0,30000,2020-03-31
REM000090260    ,1111002228820,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50149928    ,P,ESSENT STANDAARD              ,INGBERDORPSSTRAAT 13-C                  ,6273 NE             ,INGBER                                  ,0013-C    ,2022-08-11,OHKL,2011,WC KAST,1.0,1.0,2.0,3.0,2.0,24M ,2022-08-11,4723804.0,1.0,2020-01-13,AFGESLOTEN,lo00487477,REM000090260    ,1111002228820            ,ST              ,2020-01-16,50083313    ,6273 NE             ,0013-C    ,B 30 VTV 0646855115 LEKKAGE BIJ KOPPELSTUK BOVEN  ,koppeling kw aangedraaid kunstofleiding  bij hh kl,4723804.0,1.0,29582,2020-01-16
REM000090260    ,1208704195550,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074164    ,P,COMFORT ALL-IN                ,ELSSTRAAT 38                            ,6191 JW             ,BEEK LB                                 ,0038      ,2022-01-18,OHGO,2012,BERGHOK,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-18,5008443.0,1.0,2021-12-14,AFGESLOTEN,lo00256585,REM000090260    ,1208704195550            ,OHMW            ,2022-01-18,50074164    ,6191 JW             ,0038      , KEERKLEP ROOKGASVENTILATOR INBOUWEN.             ,terugslagklep geplaatst.                          ,5008443.0,1.0,30400,2022-01-18
REM000090260    ,1208704195560,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074166    ,P,COMFORT ALL-IN                ,ELSSTRAAT 37                            ,6191 JW             ,BEEK LB                                 ,0037      ,2022-01-18,OHGO,2012,BERGKAST,3.0,1.0,2.0,4.0,2.0,24M ,2022-01-18,5008437.0,1.0,2021-12-14,AFGESLOTEN,lo00256584,REM000090260    ,1208704195560            ,OHMW            ,2022-01-18,50074166    ,6191 JW             ,0037      ,GEBELD VOOR KEERKLEP ROOKGASVENTILATOR INBOUWEN.  ,terugslagklep geplaatst                           ,5008437.0,1.0,30400,2022-01-18
REM000090260    ,1208704195640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074167    ,P,COMFORT ALL-IN                ,ELSSTRAAT 35                            ,6191 JW             ,BEEK LB                                 ,0035      ,2022-01-28,OHGO,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-28,4643463.0,1.0,2019-06-14,AFGESLOTEN,lo00031588,REM000090260    ,1208704195640            ,OHKL            ,2019-09-09,50074167    ,6191 JW             ,0035      , ONDERHOUD UITVOEREN                              ,"vva ivm plaatsen smeltveiligheid, klant zorgt voor",4643463.0,1.0,30400,2019-09-09
REM000090260    ,1208704195640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074167    ,P,COMFORT ALL-IN                ,ELSSTRAAT 35                            ,6191 JW             ,BEEK LB                                 ,0035      ,2022-01-28,OHGO,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-28,4643463.0,1.0,2019-06-14,AFGESLOTEN,lo00031588,REM000090260    ,1208704195640            ,OHKL            ,2019-09-09,50074167    ,6191 JW             ,0035      , ONDERHOUD UITVOEREN                              ,"vva ivm plaatsen smeltveiligheid, klant zorgt voor",4643463.0,1.0,32100,2019-09-09
REM000090260    ,1208704195640,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074167    ,P,COMFORT ALL-IN                ,ELSSTRAAT 35                            ,6191 JW             ,BEEK LB                                 ,0035      ,2022-01-28,OHGO,2012,BERGKAST,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-28,5008231.0,1.0,2021-12-13,AFGESLOTEN,lo00031588,REM000090260    ,1208704195640            ,OHMW            ,2022-01-28,50074167    ,6191 JW             ,0035      ,KEERKLEP INBOUWEN ROOKGASVENTILATOR. STAAN LATEN  ,clv terugslagklep geplaatst.                      ,5008231.0,1.0,30400,2022-01-28
REM000090260    ,120930422830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074174    ,P,COMFORT ALL-IN                ,ELSSTRAAT 23                            ,6191 JW             ,BEEK LB                                 ,0023      ,2021-02-05,OHGO,2012,BERGRUIMTE,1.0,1.0,2.0,2.0,1.0,24M ,2021-02-05,5000332.0,1.0,2021-11-22,AFGESLOTEN,lo00256571,REM000090260    ,120930422830             ,ST              ,2021-11-23,50074174    ,6191 JW             ,0023      , LEKT AAN LUCHTTOEVOER? VVV MONDKAPJE NIET VEREIST,klant gaat rga laten beugelen                     ,5000332.0,1.0,12700,2021-11-23
REM000090260    ,120930422830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50074174    ,P,COMFORT ALL-IN                ,ELSSTRAAT 23                            ,6191 JW             ,BEEK LB                                 ,0023      ,2021-02-05,OHGO,2012,BERGRUIMTE,1.0,1.0,2.0,2.0,1.0,24M ,2021-02-05,5000332.0,1.0,2021-11-22,AFGESLOTEN,lo00256571,REM000090260    ,120930422830             ,ST              ,2021-11-23,50074174    ,6191 JW             ,0023      , LEKT AAN LUCHTTOEVOER? VVV MONDKAPJE NIET VEREIST,klant gaat rga laten beugelen                     ,5000332.0,1.0,31582,2021-11-23
REM000000042    ,2005E1111256,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50074502    ,P,COMFORT                       ,WYCKER GRACHTSTRAAT 3-C                 ,6221 CT             ,MAASTRICHT                              ,0003-C    ,2023-03-20,OHGO,2005,2E VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,4464104.0,1.0,2018-03-14,AFGESLOTEN,lo00486137,REM000000042    ,2005E1111256             ,ST              ,2018-03-15,50074502    ,6221 CT             ,0003-C    ,"B 30 MIN VTV 0650456103 AM WW WERKT IN VLAGEN, 1X ",werkt op buiten voeler                            ,4464104.0,1.0,12700,2018-03-15
REM000000042    ,2005E1111256,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50074502    ,P,COMFORT                       ,WYCKER GRACHTSTRAAT 3-C                 ,6221 CT             ,MAASTRICHT                              ,0003-C    ,2023-03-20,OHGO,2005,2E VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,4464104.0,1.0,2018-03-14,AFGESLOTEN,lo00486137,REM000000042    ,2005E1111256             ,ST              ,2018-03-15,50074502    ,6221 CT             ,0003-C    ,"B 30 MIN VTV 0650456103 AM WW WERKT IN VLAGEN, 1X ",werkt op buiten voeler                            ,4464104.0,1.0,24700,2018-03-15
REM000000042    ,2005E1111256,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50074502    ,P,COMFORT                       ,WYCKER GRACHTSTRAAT 3-C                 ,6221 CT             ,MAASTRICHT                              ,0003-C    ,2023-03-20,OHGO,2005,2E VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,4464104.0,1.0,2018-03-14,AFGESLOTEN,lo00486137,REM000000042    ,2005E1111256             ,ST              ,2018-03-15,50074502    ,6221 CT             ,0003-C    ,"B 30 MIN VTV 0650456103 AM WW WERKT IN VLAGEN, 1X ",werkt op buiten voeler                            ,4464104.0,1.0,26481,2018-03-15
REM000000042    ,2005E1111256,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50074502    ,P,COMFORT                       ,WYCKER GRACHTSTRAAT 3-C                 ,6221 CT             ,MAASTRICHT                              ,0003-C    ,2023-03-20,OHGO,2005,2E VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,5089840.0,1.0,2022-02-18,AFGESLOTEN,lo00486137,REM000000042    ,2005E1111256             ,ST              ,2022-02-18,50074502    ,6221 CT             ,0003-C    ,"B 30 M,IN VTV 0630758244, GCV WEL WW, NA BIJVULLEN",gateway was uitgetrokken                          ,5089840.0,1.0,27400,2022-02-18
REM000000042    ,2005E1111256,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50074502    ,P,COMFORT                       ,WYCKER GRACHTSTRAAT 3-C                 ,6221 CT             ,MAASTRICHT                              ,0003-C    ,2023-03-20,OHGO,2005,2E VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,5267063.0,1.0,2023-05-16,AFGESLOTEN,lo00486137,REM000000042    ,2005E1111256             ,ST              ,2023-05-17,50074502    ,6221 CT             ,0003-C    ,"STORING LEKKAGE AAN KETEL VANUIT DE BINNENKANT, WD",cv ketel helemaal droog van binnen                ,5267063.0,1.0,16022,2023-05-17
REM000000042    ,2005E1111256,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50074502    ,P,COMFORT                       ,WYCKER GRACHTSTRAAT 3-C                 ,6221 CT             ,MAASTRICHT                              ,0003-C    ,2023-03-20,OHGO,2005,2E VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-20,5267063.0,1.0,2023-05-16,AFGESLOTEN,lo00486137,REM000000042    ,2005E1111256             ,ST              ,2023-05-17,50074502    ,6221 CT             ,0003-C    ,"STORING LEKKAGE AAN KETEL VANUIT DE BINNENKANT, WD",cv ketel helemaal droog van binnen                ,5267063.0,1.0,24700,2023-05-17
REM000090260    ,0626501798870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50076958    ,P,COMFORT PLUS                  ,HAEGERHOFPLEIN 28                       ,6269 DR             ,MARGRATEN                               ,0028      ,2021-11-24,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-11-24,4700957.0,1.0,2019-10-31,AFGESLOTEN,lo00469435,REM000090260    ,0626501798870            ,ST              ,2019-11-01,50076958    ,6269 DR             ,0028      ,WEL WW+CV. LEKKAGE. DRUK  VAN 2.0 NAAR 1.5        ,exp.vat moet omgehangen worden ivm cv leiding     ,4700957.0,1.0,19783,2019-11-01
REM000090260    ,0626501798870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50076958    ,P,COMFORT PLUS                  ,HAEGERHOFPLEIN 28                       ,6269 DR             ,MARGRATEN                               ,0028      ,2021-11-24,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-11-24,4700957.0,1.0,2019-10-31,AFGESLOTEN,lo00469435,REM000090260    ,0626501798870            ,ST              ,2019-11-01,50076958    ,6269 DR             ,0028      ,WEL WW+CV. LEKKAGE. DRUK  VAN 2.0 NAAR 1.5        ,exp.vat moet omgehangen worden ivm cv leiding     ,4700957.0,1.0,19783,2019-11-01
REM000090260    ,0626501798870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50076958    ,P,COMFORT PLUS                  ,HAEGERHOFPLEIN 28                       ,6269 DR             ,MARGRATEN                               ,0028      ,2021-11-24,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-11-24,4700957.0,1.0,2019-10-31,AFGESLOTEN,lo00469435,REM000090260    ,0626501798870            ,ST              ,2019-11-01,50076958    ,6269 DR             ,0028      ,WEL WW+CV. LEKKAGE. DRUK  VAN 2.0 NAAR 1.5        ,exp.vat moet omgehangen worden ivm cv leiding     ,4700957.0,1.0,22181,2019-11-01
REM000090260    ,0626501798870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50076958    ,P,COMFORT PLUS                  ,HAEGERHOFPLEIN 28                       ,6269 DR             ,MARGRATEN                               ,0028      ,2021-11-24,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-11-24,4700957.0,1.0,2019-10-31,AFGESLOTEN,lo00469435,REM000090260    ,0626501798870            ,ST              ,2019-11-01,50076958    ,6269 DR             ,0028      ,WEL WW+CV. LEKKAGE. DRUK  VAN 2.0 NAAR 1.5        ,exp.vat moet omgehangen worden ivm cv leiding     ,4700957.0,1.0,22181,2019-11-01
REM000090259    ,10255900527700,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50078265    ,P,COMFORT                       ,DIAMANTHOF 8                            ,5912 SP             ,VENLO                                   ,0008      ,2021-12-03,OHKL,2010,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2021-12-03,4532819.0,1.0,2018-07-01,AFGESLOTEN,lo00031368,REM000090259    ,10255900527700           ,OHKL            ,2019-12-23,50078265    ,5912 SP             ,0008      ,ONDERHOUD KLEIN                                   ,* co melder geplaatst luchttoevoer niet aangeslote,4532819.0,1.0,30400,2019-12-23
REM000090259    ,10255900527700,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50078265    ,P,COMFORT                       ,DIAMANTHOF 8                            ,5912 SP             ,VENLO                                   ,0008      ,2021-12-03,OHKL,2010,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2021-12-03,4532819.0,1.0,2018-07-01,AFGESLOTEN,lo00031368,REM000090259    ,10255900527700           ,OHKL            ,2019-12-23,50078265    ,5912 SP             ,0008      ,ONDERHOUD KLEIN                                   ,* co melder geplaatst luchttoevoer niet aangeslote,4532819.0,1.0,32600,2019-12-23
REM000090259    ,10255900527700,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50078265    ,P,COMFORT                       ,DIAMANTHOF 8                            ,5912 SP             ,VENLO                                   ,0008      ,2021-12-03,OHKL,2010,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2021-12-03,4878990.0,1.0,2021-01-09,AFGESLOTEN,lo00031368,REM000090259    ,10255900527700           ,OHGO            ,2021-12-03,50078265    ,5912 SP             ,0008      ,ONDERHOUD UITVOEREN                               ,Open toestel vanwege luchttoevoer. Co melder hangt,4878990.0,1.0,12700,2021-12-03
REM000090259    ,10255900527700,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50078265    ,P,COMFORT                       ,DIAMANTHOF 8                            ,5912 SP             ,VENLO                                   ,0008      ,2021-12-03,OHKL,2010,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2021-12-03,4878990.0,1.0,2021-01-09,AFGESLOTEN,lo00031368,REM000090259    ,10255900527700           ,OHGO            ,2021-12-03,50078265    ,5912 SP             ,0008      ,ONDERHOUD UITVOEREN                               ,Open toestel vanwege luchttoevoer. Co melder hangt,4878990.0,1.0,14341,2021-12-03
REM000090259    ,10255900527700,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50078265    ,P,COMFORT                       ,DIAMANTHOF 8                            ,5912 SP             ,VENLO                                   ,0008      ,2021-12-03,OHKL,2010,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2021-12-03,4878990.0,1.0,2021-01-09,AFGESLOTEN,lo00031368,REM000090259    ,10255900527700           ,OHGO            ,2021-12-03,50078265    ,5912 SP             ,0008      ,ONDERHOUD UITVOEREN                               ,Open toestel vanwege luchttoevoer. Co melder hangt,4878990.0,1.0,30500,2021-12-03
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5005177.0,1.0,2021-12-04,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,ST              ,2021-12-04,50079561    ,6218 CK             ,0100-C    ,"GWW, GEEN STCODE, DRUK GOED, RESET HELPT NIET.    ",flowsensor vv                                     ,5005177.0,1.0,19600,2021-12-04
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5005177.0,1.0,2021-12-04,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,ST              ,2021-12-04,50079561    ,6218 CK             ,0100-C    ,"GWW, GEEN STCODE, DRUK GOED, RESET HELPT NIET.    ",flowsensor vv                                     ,5005177.0,1.0,32100,2021-12-04
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5005177.0,1.0,2021-12-04,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,ST              ,2021-12-04,50079561    ,6218 CK             ,0100-C    ,"GWW, GEEN STCODE, DRUK GOED, RESET HELPT NIET.    ",flowsensor vv                                     ,5005177.0,2.0,19611,2021-12-07
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5006328.0,1.0,2021-12-08,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,ST              ,2021-12-09,50079561    ,6218 CK             ,0100-C    ,"DRIEWEGKLEP EERGISTEREN VERVANGEN, KLANT HEEFT OP ","ltv is verstopt, hierdoor haalt toestel niet zijn ",5006328.0,1.0,24700,2021-12-09
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5006328.0,1.0,2021-12-08,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,ST              ,2021-12-09,50079561    ,6218 CK             ,0100-C    ,"DRIEWEGKLEP EERGISTEREN VERVANGEN, KLANT HEEFT OP ","ltv is verstopt, hierdoor haalt toestel niet zijn ",5006328.0,1.0,32600,2021-12-09
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5051607.0,2.0,2022-12-09,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,OHMW            ,2022-12-09,50079561    ,6218 CK             ,0100-C    ,ONDERHOUD MEERWERK GASBLOK VV                     ,platenwisselaar is slecht                         ,5051607.0,1.0,30600,2022-12-01
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5051607.0,2.0,2022-12-09,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,OHMW            ,2022-12-09,50079561    ,6218 CK             ,0100-C    ,ONDERHOUD MEERWERK GASBLOK VV                     ,platenwisselaar is slecht                         ,5051607.0,2.0,17011,2022-12-09
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5051607.0,2.0,2022-12-09,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,OHMW            ,2022-12-09,50079561    ,6218 CK             ,0100-C    ,ONDERHOUD MEERWERK GASBLOK VV                     ,platenwisselaar is slecht                         ,5051607.0,2.0,24450,2022-12-09
REM000090260    ,202000905041203803920450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50079561    ,P,COMFORT                       ,FLORIJNRUWE 100-C                       ,6218 CK             ,MAASTRICHT                              ,0100-C    ,2022-12-09,OHGO,2012,BERGING,1.0,1.0,2.0,4.0,2.0,24M ,2022-12-09,5051607.0,2.0,2022-12-09,AFGESLOTEN,lo00487286,REM000090260    ,202000905041203803920450 ,OHMW            ,2022-12-09,50079561    ,6218 CK             ,0100-C    ,ONDERHOUD MEERWERK GASBLOK VV                     ,platenwisselaar is slecht                         ,5051607.0,2.0,30400,2022-12-09
REM000090260    ,0934808009400,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50151815    ,P,BASIS 24 M                    ,RIJKSWEG 152                            ,6247 AM             ,GRONSVELD                               ,0152      ,2023-02-08,OHKL,2009,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-02-08,4338771.0,1.0,2017-02-05,AFGESLOTEN,lo00299962,REM000090260    ,0934808009400            ,OHKL            ,2017-07-10,50060665    ,6247 AM             ,0152      ,ONDERHOUD KLEIN                                   ,CONTRACT LINK                                     ,4338771.0,1.0,30000,2017-07-10
REM000090260    ,0626801805830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50153275    ,P,COMFORT                       ,BACHLAAN 3                              ,6371 LH             ,LANDGRAAF                               ,0003      ,2023-01-09,OHKL,2006,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-09,5046151.0,1.0,2022-01-18,AFGESLOTEN,lo00333162,REM000090260    ,0626801805830            ,OHGO            ,2023-01-09,50153275    ,6371 LH             ,0003      ,ONDERHOUD GROOT                                   ,Water gemeten met perlator                        ,5046151.0,1.0,12700,2023-01-09
REM000090260    ,0626801805830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50153275    ,P,COMFORT                       ,BACHLAAN 3                              ,6371 LH             ,LANDGRAAF                               ,0003      ,2023-01-09,OHKL,2006,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-09,5046151.0,1.0,2022-01-18,AFGESLOTEN,lo00333162,REM000090260    ,0626801805830            ,OHGO            ,2023-01-09,50153275    ,6371 LH             ,0003      ,ONDERHOUD GROOT                                   ,Water gemeten met perlator                        ,5046151.0,1.0,12700,2023-01-09
REM000090260    ,0626801805830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50153275    ,P,COMFORT                       ,BACHLAAN 3                              ,6371 LH             ,LANDGRAAF                               ,0003      ,2023-01-09,OHKL,2006,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-09,5046151.0,1.0,2022-01-18,AFGESLOTEN,lo00333162,REM000090260    ,0626801805830            ,OHGO            ,2023-01-09,50153275    ,6371 LH             ,0003      ,ONDERHOUD GROOT                                   ,Water gemeten met perlator                        ,5046151.0,1.0,23441,2023-01-09
REM000090260    ,0626801805830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50153275    ,P,COMFORT                       ,BACHLAAN 3                              ,6371 LH             ,LANDGRAAF                               ,0003      ,2023-01-09,OHKL,2006,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-09,5046151.0,1.0,2022-01-18,AFGESLOTEN,lo00333162,REM000090260    ,0626801805830            ,OHGO            ,2023-01-09,50153275    ,6371 LH             ,0003      ,ONDERHOUD GROOT                                   ,Water gemeten met perlator                        ,5046151.0,1.0,23441,2023-01-09
REM000090260    ,0626801805830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50153275    ,P,COMFORT                       ,BACHLAAN 3                              ,6371 LH             ,LANDGRAAF                               ,0003      ,2023-01-09,OHKL,2006,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-09,5046151.0,1.0,2022-01-18,AFGESLOTEN,lo00333162,REM000090260    ,0626801805830            ,OHGO            ,2023-01-09,50153275    ,6371 LH             ,0003      ,ONDERHOUD GROOT                                   ,Water gemeten met perlator                        ,5046151.0,1.0,30500,2023-01-09
REM000090260    ,0626801805830,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50153275    ,P,COMFORT                       ,BACHLAAN 3                              ,6371 LH             ,LANDGRAAF                               ,0003      ,2023-01-09,OHKL,2006,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-09,5046151.0,1.0,2022-01-18,AFGESLOTEN,lo00333162,REM000090260    ,0626801805830            ,OHGO            ,2023-01-09,50153275    ,6371 LH             ,0003      ,ONDERHOUD GROOT                                   ,Water gemeten met perlator                        ,5046151.0,1.0,30500,2023-01-09
REM000090295    ,141211909175910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50153826    ,P,COMFORT                       ,THORBECKESTRAAT 30                      ,6162 XT             ,GELEEN                                  ,0030      ,2022-09-14,OHGO,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-09-14,5035579.0,1.0,2022-01-18,AFGESLOTEN,lo00078505,REM000090295    ,141211909175910          ,OHGO            ,2022-09-14,50153826    ,6162 XT             ,0030      ,ONDERHOUD GROOT                                   ,klant laat rga aanpassen                          ,5035579.0,1.0,12700,2022-09-14
REM000090295    ,141211909175910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50153826    ,P,COMFORT                       ,THORBECKESTRAAT 30                      ,6162 XT             ,GELEEN                                  ,0030      ,2022-09-14,OHGO,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-09-14,5035579.0,1.0,2022-01-18,AFGESLOTEN,lo00078505,REM000090295    ,141211909175910          ,OHGO            ,2022-09-14,50153826    ,6162 XT             ,0030      ,ONDERHOUD GROOT                                   ,klant laat rga aanpassen                          ,5035579.0,1.0,16022,2022-09-14
REM000090295    ,141211909175910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50153826    ,P,COMFORT                       ,THORBECKESTRAAT 30                      ,6162 XT             ,GELEEN                                  ,0030      ,2022-09-14,OHGO,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-09-14,5035579.0,1.0,2022-01-18,AFGESLOTEN,lo00078505,REM000090295    ,141211909175910          ,OHGO            ,2022-09-14,50153826    ,6162 XT             ,0030      ,ONDERHOUD GROOT                                   ,klant laat rga aanpassen                          ,5035579.0,1.0,30400,2022-09-14
REM000090260    ,1523012013060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3111      ,50154495    ,P,COMFORT PLUS 1X/JROH          ,ANTONIUSSTRAAT 7                        ,6432 CV             ,HOENSBROEK                              ,0007      ,2023-03-27,OHKL,2015,ZOLDER,3.0,1.0,1.0,1.0,1.0,12M ,2023-03-27,5250603.0,1.0,2023-03-07,AFGESLOTEN,lo00053866,REM000090260    ,1523012013060            ,OHGO            ,2023-03-27,50154495    ,6432 CV             ,0007      ,ONDERHOUD GROOT                                   ,was zeer vervuilt                                 ,5250603.0,1.0,12700,2023-03-27
REM000090260    ,1523012013060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3111      ,50154495    ,P,COMFORT PLUS 1X/JROH          ,ANTONIUSSTRAAT 7                        ,6432 CV             ,HOENSBROEK                              ,0007      ,2023-03-27,OHKL,2015,ZOLDER,3.0,1.0,1.0,1.0,1.0,12M ,2023-03-27,5250603.0,1.0,2023-03-07,AFGESLOTEN,lo00053866,REM000090260    ,1523012013060            ,OHGO            ,2023-03-27,50154495    ,6432 CV             ,0007      ,ONDERHOUD GROOT                                   ,was zeer vervuilt                                 ,5250603.0,1.0,30500,2023-03-27
REM000090295    ,141360922900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50154070    ,P,ESSENT STANDAARD              ,OP HET SCHOOR 1-A                       ,6041 AV             ,ROERMOND                                ,0001-A    ,2023-07-10,OHKL,2015,kelder,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-10,5190804.0,1.0,2023-01-13,AFGESLOTEN,lo00384610,REM000090295    ,141360922900             ,OHGO            ,2023-07-10,50154070    ,6041 AV             ,0001-A    ,ONDERHOUD GROOT                                   ,rga in de gaten houden op ketel                   ,5190804.0,1.0,12700,2023-07-10
REM000090295    ,141360922900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50154070    ,P,ESSENT STANDAARD              ,OP HET SCHOOR 1-A                       ,6041 AV             ,ROERMOND                                ,0001-A    ,2023-07-10,OHKL,2015,kelder,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-10,5190804.0,1.0,2023-01-13,AFGESLOTEN,lo00384610,REM000090295    ,141360922900             ,OHGO            ,2023-07-10,50154070    ,6041 AV             ,0001-A    ,ONDERHOUD GROOT                                   ,rga in de gaten houden op ketel                   ,5190804.0,1.0,12700,2023-07-10
REM000090295    ,141360922900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50154070    ,P,ESSENT STANDAARD              ,OP HET SCHOOR 1-A                       ,6041 AV             ,ROERMOND                                ,0001-A    ,2023-07-10,OHKL,2015,kelder,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-10,5190804.0,1.0,2023-01-13,AFGESLOTEN,lo00384610,REM000090295    ,141360922900             ,OHGO            ,2023-07-10,50154070    ,6041 AV             ,0001-A    ,ONDERHOUD GROOT                                   ,rga in de gaten houden op ketel                   ,5190804.0,1.0,30500,2023-07-10
REM000090295    ,141360922900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50154070    ,P,ESSENT STANDAARD              ,OP HET SCHOOR 1-A                       ,6041 AV             ,ROERMOND                                ,0001-A    ,2023-07-10,OHKL,2015,kelder,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-10,5190804.0,1.0,2023-01-13,AFGESLOTEN,lo00384610,REM000090295    ,141360922900             ,OHGO            ,2023-07-10,50154070    ,6041 AV             ,0001-A    ,ONDERHOUD GROOT                                   ,rga in de gaten houden op ketel                   ,5190804.0,1.0,30500,2023-07-10
REM000090260    ,2028924874990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50154767    ,P,COMFORT PLUS                  ,GROTESTRAAT 11                          ,5931 CS             ,TEGELEN                                 ,0011      ,2022-11-30,OHGO,2020,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-30,5300525.0,1.0,2023-10-21,AFGESLOTEN,lo00203787,REM000090260    ,2028924874990            ,ST              ,2023-10-23,50154767    ,5931 CS             ,0011      ,VVV PVC leiding vanuit condens verwerker lekt. Kan,condensafvoer hersteld                            ,5300525.0,1.0,25741,2023-10-23
REM000090260    ,2028924874990,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50154767    ,P,COMFORT PLUS                  ,GROTESTRAAT 11                          ,5931 CS             ,TEGELEN                                 ,0011      ,2022-11-30,OHGO,2020,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2022-11-30,5300525.0,1.0,2023-10-21,AFGESLOTEN,lo00203787,REM000090260    ,2028924874990            ,ST              ,2023-10-23,50154767    ,5931 CS             ,0011      ,VVV PVC leiding vanuit condens verwerker lekt. Kan,condensafvoer hersteld                            ,5300525.0,1.0,71000,2023-10-23
REM000090260    ,1319007143170,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157004    ,P,ESSENT STANDAARD              ,PASTOOR SMEETSSTRAAT 60                 ,6243 CT             ,GEULLE                                  ,0060      ,2023-06-08,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-08,5189524.0,1.0,2023-01-13,AFGESLOTEN,lo00119611,REM000090260    ,1319007143170            ,OHKL            ,2023-06-08,50157004    ,6243 CT             ,0060      ,ONDERHOUD KLEIN VVV                               ,"hoofdafsluiter gas test gedaan was ok,            ",5189524.0,1.0,17022,2023-06-08
REM000090260    ,1319007143170,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50157004    ,P,ESSENT STANDAARD              ,PASTOOR SMEETSSTRAAT 60                 ,6243 CT             ,GEULLE                                  ,0060      ,2023-06-08,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-06-08,5189524.0,1.0,2023-01-13,AFGESLOTEN,lo00119611,REM000090260    ,1319007143170            ,OHKL            ,2023-06-08,50157004    ,6243 CT             ,0060      ,ONDERHOUD KLEIN VVV                               ,"hoofdafsluiter gas test gedaan was ok,            ",5189524.0,1.0,30400,2023-06-08
REM000090260    ,1531512643610,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50156630    ,P,ESSENT STANDAARD              ,DOKTER POELSSTRAAT 4                    ,6291 CV             ,VAALS                                   ,0004      ,2023-01-09,OHGO,2015,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-09,4952230.0,1.0,2021-06-28,AFGESLOTEN,lo00438005,REM000090260    ,1531512643610            ,ST              ,2021-06-29,50156630    ,6291 CV             ,0004      ,GWW GCV STCODE E7 IS WEER TERUG NU KOMT ER OOK NOG,kt los contact verholpen.                         ,4952230.0,1.0,26600,2021-06-29
REM000090260    ,2028124805530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50157669    ,P,COMFORT PLUS                  ,REMBRANDTSTRAAT 59                      ,6415 JD             ,HEERLEN                                 ,0059      ,2023-03-14,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-03-14,4763419.0,1.0,2020-03-13,AFGESLOTEN,lo00042708,REM000090260    ,2028124805530            ,OHGOST          ,2020-11-10,50119406    ,6415 JD             ,0059      ,ONDERHOUD UITVOEREN + HARD GELUID POMP?? GEEN     ,toestel is in slechte staat eea aan eigenaar medeg,4763419.0,1.0,30500,2020-11-10
REM000090260    ,0625001719550,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50157906    ,P,COMFORT                       ,PALMSTRAAT 28                           ,6413 RC             ,HEERLEN                                 ,0028      ,2023-03-23,OHGO,2006,KEUKEN,0.0,0.0,0.0,0.0,0.0,24M ,2023-03-23,5192435.0,1.0,2023-01-13,AFGESLOTEN,lo00467072,REM000090260    ,0625001719550            ,OHKL            ,2023-03-23,50157906    ,6413 RC             ,0028      ,ONDERHOUD KLEIN VVV                               ,meetnippel gasdruk is defect huur woning niet kunn,5192435.0,1.0,30400,2023-03-23
REM007670604    ,2102625690590,REMEHA         ,REMEHA AVANTA HRC 35C CW5 CONC 60/100             ,7023      ,50160545    ,P,HUUR CV 5 JAAR                ,SPOORKAMP 57                            ,5953 EX             ,REUVER                                  ,0057      ,2023-11-01,OHGO,2021,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-11-01,4950421.0,1.0,2021-06-21,AFGESLOTEN,lo00099532,REM007670604    ,2102625690590            ,ST              ,2021-06-22,50160545    ,5953 EX             ,0057      ,NA 09.00; REMEHA E-TWIST FUNCTIONEERT NIET; REMEHA,kabeltje niet goed op gateway                     ,4950421.0,1.0,26632,2021-06-22
REM000090260    ,1502610828250,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50159229    ,P,COMFORT                       ,HUURVAARDERSTRAAT 20                    ,6043 SR             ,ROERMOND                                ,0020      ,2023-07-27,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-27,5191094.0,1.0,2023-01-13,AFGESLOTEN,lo90009256,REM000090260    ,1502610828250            ,OHGO            ,2023-07-27,50159229    ,6043 SR             ,0020      ,ONDERHOUD GROOT                                   ,ohkl ivm ohgo in 2021                             ,5191094.0,1.0,12700,2023-07-27
REM000090260    ,1502610828250,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50159229    ,P,COMFORT                       ,HUURVAARDERSTRAAT 20                    ,6043 SR             ,ROERMOND                                ,0020      ,2023-07-27,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-27,5191094.0,1.0,2023-01-13,AFGESLOTEN,lo90009256,REM000090260    ,1502610828250            ,OHGO            ,2023-07-27,50159229    ,6043 SR             ,0020      ,ONDERHOUD GROOT                                   ,ohkl ivm ohgo in 2021                             ,5191094.0,1.0,22181,2023-07-27
REM000090260    ,1502610828250,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50159229    ,P,COMFORT                       ,HUURVAARDERSTRAAT 20                    ,6043 SR             ,ROERMOND                                ,0020      ,2023-07-27,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-27,5191094.0,1.0,2023-01-13,AFGESLOTEN,lo90009256,REM000090260    ,1502610828250            ,OHGO            ,2023-07-27,50159229    ,6043 SR             ,0020      ,ONDERHOUD GROOT                                   ,ohkl ivm ohgo in 2021                             ,5191094.0,1.0,24700,2023-07-27
REM000090260    ,1502610828250,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50159229    ,P,COMFORT                       ,HUURVAARDERSTRAAT 20                    ,6043 SR             ,ROERMOND                                ,0020      ,2023-07-27,OHGO,2015,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-27,5191094.0,1.0,2023-01-13,AFGESLOTEN,lo90009256,REM000090260    ,1502610828250            ,OHGO            ,2023-07-27,50159229    ,6043 SR             ,0020      ,ONDERHOUD GROOT                                   ,ohkl ivm ohgo in 2021                             ,5191094.0,1.0,30400,2023-07-27
REM000090295    ,1003408336630,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50079806    ,P,COMFORT PLUS                  ,LEGIPONTSTRAAT 7                        ,6245 GR             ,EIJSDEN                                 ,0007      ,2023-06-28,OHGO,2013,BERGRUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-28,4611046.0,1.0,2019-03-01,AFGESLOTEN,lo00093197,REM000090295    ,1003408336630            ,OHKL            ,2019-03-01,50079806    ,6245 GR             ,0007      ,"AT ONDERHOUD KLEIN, WAS NIET THUIS, NU HELE DAG   ",pomp maakt vibrerende geluiden rubber aan onderzij,4611046.0,1.0,12700,2019-03-01
