Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090295    ,1003408336630,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50079806    ,P,COMFORT PLUS                  ,LEGIPONTSTRAAT 7                        ,6245 GR             ,EIJSDEN                                 ,0007      ,2023-06-28,OHGO,2013,BERGRUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-28,4611046.0,1.0,2019-03-01,AFGESLOTEN,lo00093197,REM000090295    ,1003408336630            ,OHKL            ,2019-03-01,50079806    ,6245 GR             ,0007      ,"AT ONDERHOUD KLEIN, WAS NIET THUIS, NU HELE DAG   ",pomp maakt vibrerende geluiden rubber aan onderzij,4611046.0,1.0,19700,2019-03-01
REM000090295    ,1003408336630,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50079806    ,P,COMFORT PLUS                  ,LEGIPONTSTRAAT 7                        ,6245 GR             ,EIJSDEN                                 ,0007      ,2023-06-28,OHGO,2013,BERGRUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2023-06-28,4611046.0,1.0,2019-03-01,AFGESLOTEN,lo00093197,REM000090295    ,1003408336630            ,OHKL            ,2019-03-01,50079806    ,6245 GR             ,0007      ,"AT ONDERHOUD KLEIN, WAS NIET THUIS, NU HELE DAG   ",pomp maakt vibrerende geluiden rubber aan onderzij,4611046.0,1.0,30400,2019-03-01
REM000090260    ,1224705123210,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50083747    ,P,COMFORT ALL-IN                ,MALVABEEMD 10                           ,6229 WE             ,MAASTRICHT                              ,0010      ,2023-04-03,OHKL,2012,BERGHOK,1.0,1.0,2.0,2.0,2.0,24M ,2023-04-03,4783284.0,1.0,2020-04-02,AFGESLOTEN,lo00499927,REM000090260    ,1224705123210            ,ST              ,2020-04-06,50083747    ,6229 WE             ,0010      ,WEDEROM DAALT DE DRUK NA BEZOEK MONTEUR 19-03-20  ,heb foto lekkage verdeler rookgas afvoer niet in o,4783284.0,1.0,32300,2020-04-06
REM000090259    ,0611101213450,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50084583    ,P,COMFORT                       ,WILDERBEEKSTRAAT 2                      ,5931 KW             ,TEGELEN                                 ,0002      ,2021-10-29,OHKL,2006,ZOLDER,2.0,1.0,4.0,4.0,1.0,24M ,2021-10-29,5243608.0,1.0,2023-02-08,AFGESLOTEN,lo00147022,REM000090259    ,0611101213450            ,ST              ,2023-02-08,50084583    ,5931 KW             ,0002      ,GWW GCV BIJGEVULD RESET GEDUWD CV REAGEERT NIET   ,defect onderdeel in overleg mee retour            ,5243608.0,1.0,15641,2023-02-08
REM000090259    ,0611101213450,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50084583    ,P,COMFORT                       ,WILDERBEEKSTRAAT 2                      ,5931 KW             ,TEGELEN                                 ,0002      ,2021-10-29,OHKL,2006,ZOLDER,2.0,1.0,4.0,4.0,1.0,24M ,2021-10-29,5243608.0,1.0,2023-02-08,AFGESLOTEN,lo00147022,REM000090259    ,0611101213450            ,ST              ,2023-02-08,50084583    ,5931 KW             ,0002      ,GWW GCV BIJGEVULD RESET GEDUWD CV REAGEERT NIET   ,defect onderdeel in overleg mee retour            ,5243608.0,1.0,24700,2023-02-08
REM000090295    ,1032901181010,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50084927    ,P,COMFORT PLUS                  ,BAANDERT 32                             ,6136 ER             ,SITTARD                                 ,0032      ,2022-07-08,OHKL,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-08,4556959.0,1.0,2018-11-05,AFGESLOTEN,lo00418900,REM000090295    ,1032901181010            ,ST              ,2018-11-06,50084927    ,6136 ER             ,0032      ,PM KLANT MOET STEEDS RESETTEN STORINGSCODE E5     ,grafietpakking brander vv                         ,4556959.0,1.0,13143,2018-11-06
REM000090295    ,1032901181010,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50084927    ,P,COMFORT PLUS                  ,BAANDERT 32                             ,6136 ER             ,SITTARD                                 ,0032      ,2022-07-08,OHKL,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-08,4556959.0,1.0,2018-11-05,AFGESLOTEN,lo00418900,REM000090295    ,1032901181010            ,ST              ,2018-11-06,50084927    ,6136 ER             ,0032      ,PM KLANT MOET STEEDS RESETTEN STORINGSCODE E5     ,grafietpakking brander vv                         ,4556959.0,1.0,17022,2018-11-06
REM000090295    ,1032901181010,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50084927    ,P,COMFORT PLUS                  ,BAANDERT 32                             ,6136 ER             ,SITTARD                                 ,0032      ,2022-07-08,OHKL,2010,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-08,4556959.0,1.0,2018-11-05,AFGESLOTEN,lo00418900,REM000090295    ,1032901181010            ,ST              ,2018-11-06,50084927    ,6136 ER             ,0032      ,PM KLANT MOET STEEDS RESETTEN STORINGSCODE E5     ,grafietpakking brander vv                         ,4556959.0,1.0,23454,2018-11-06
REM000090260    ,1134303574470,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50085483    ,P,COMFORT PLUS                  ,MEROVINGENSTRAAT 54                     ,6224 HD             ,MAASTRICHT                              ,0054      ,2022-04-26,OHKL,2012,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-26,4371394.0,1.0,2017-06-04,AFGESLOTEN,lo00498726,REM000090260    ,1134303574470            ,OHGO            ,2017-10-02,50085483    ,6224 HD             ,0054      ,PM ONDERHOUD GROOT                                ,45 min gewerkt                                    ,4371394.0,1.0,19841,2017-10-02
REM000090260    ,1134303574470,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50085483    ,P,COMFORT PLUS                  ,MEROVINGENSTRAAT 54                     ,6224 HD             ,MAASTRICHT                              ,0054      ,2022-04-26,OHKL,2012,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-26,4371394.0,1.0,2017-06-04,AFGESLOTEN,lo00498726,REM000090260    ,1134303574470            ,OHGO            ,2017-10-02,50085483    ,6224 HD             ,0054      ,PM ONDERHOUD GROOT                                ,45 min gewerkt                                    ,4371394.0,1.0,19841,2017-10-02
REM000090260    ,1134303574470,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50085483    ,P,COMFORT PLUS                  ,MEROVINGENSTRAAT 54                     ,6224 HD             ,MAASTRICHT                              ,0054      ,2022-04-26,OHKL,2012,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-26,4371394.0,1.0,2017-06-04,AFGESLOTEN,lo00498726,REM000090260    ,1134303574470            ,OHGO            ,2017-10-02,50085483    ,6224 HD             ,0054      ,PM ONDERHOUD GROOT                                ,45 min gewerkt                                    ,4371394.0,1.0,30500,2017-10-02
REM000090260    ,1134303574470,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50085483    ,P,COMFORT PLUS                  ,MEROVINGENSTRAAT 54                     ,6224 HD             ,MAASTRICHT                              ,0054      ,2022-04-26,OHKL,2012,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-26,4371394.0,1.0,2017-06-04,AFGESLOTEN,lo00498726,REM000090260    ,1134303574470            ,OHGO            ,2017-10-02,50085483    ,6224 HD             ,0054      ,PM ONDERHOUD GROOT                                ,45 min gewerkt                                    ,4371394.0,1.0,30500,2017-10-02
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4407509.0,1.0,2017-08-06,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,OHKL            ,2018-01-19,50088989    ,6104 AL             ,0070      ,"PM, ONDERHOUD KLEIN                               ",bijmenging                                        ,4407509.0,1.0,30400,2018-01-19
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,12700,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,12700,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,17022,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,17022,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,17041,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,17041,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,23454,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,23454,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,30500,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,4701880.0,1.0,2019-11-04,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2019-11-04,50088989    ,6104 AL             ,0070      ,STORING E4 ALLES ONTLUCHT CWD TEVENS OHGO GEPLAND ,bijmenging over thermostaatkraan 49 graden ww     ,4701880.0,1.0,30500,2019-11-04
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,5148784.0,1.0,2022-09-21,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2022-09-22,50088989    ,6104 AL             ,0070      ,"BLIJFT DOORBRANDEN, THERMOSTAAT DOET NIETS.       ",kt defect deze gaat de klant zelf vv              ,5148784.0,1.0,12700,2022-09-22
REM000090295    ,100330832450,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50088989    ,P,COMFORT PLUS                  ,KOESTRAAT 70                            ,6104 AL             ,KONINGSBOSCH                            ,0070      ,2022-04-13,OHKL,2010,BIJKEUKEN,2.0,1.0,2.0,2.0,1.0,24M ,2022-04-13,5148784.0,1.0,2022-09-21,AFGESLOTEN,lo00331029,REM000090295    ,100330832450             ,ST              ,2022-09-22,50088989    ,6104 AL             ,0070      ,"BLIJFT DOORBRANDEN, THERMOSTAAT DOET NIETS.       ",kt defect deze gaat de klant zelf vv              ,5148784.0,1.0,26600,2022-09-22
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,12700,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,12700,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,12700,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,12700,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,23500,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,23500,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,23500,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,23500,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,24700,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,24700,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,24700,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,24700,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,29181,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,29181,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,29181,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,29181,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,30500,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,30500,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,30500,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4434877.0,1.0,2017-11-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHGO            ,2018-01-09,50089457    ,6369 SJ             ,0004      ,FT VOOR 12:00 KLAAR ONDERHOUD GROOT               ,geen werktijd berekenen voor tapkraan             ,4434877.0,1.0,30500,2018-01-09
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4735369.0,1.0,2020-02-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHKL            ,2020-05-01,50089457    ,6369 SJ             ,0004      , ONDERHOUD UITVOEREN                              ,"klant op de hoogte dat inlaat in op de afvoer zit,",4735369.0,1.0,30400,2020-05-01
REM000090260    ,0903506095270,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50089457    ,P,COMFORT                       ,REENSTRAAT 4                            ,6369 SJ             ,SIMPELVELD                              ,0004      ,2022-06-16,OHKL,2009,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-06-16,4735369.0,1.0,2020-02-05,AFGESLOTEN,lo00407949,REM000090260    ,0903506095270            ,OHKL            ,2020-05-01,50089457    ,6369 SJ             ,0004      , ONDERHOUD UITVOEREN                              ,"klant op de hoogte dat inlaat in op de afvoer zit,",4735369.0,1.0,32600,2020-05-01
REM000090295    ,1935423031970,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50161049    ,P,ESSENT PREMIUM                ,RIJKSWEG NOORD 29-A                     ,6162 AA             ,GELEEN                                  ,0029-A    ,2023-07-18,OHKL,2019,WASHOK,0.0,0.0,0.0,0.0,0.0,24M ,2023-07-18,5279843.0,1.0,2023-07-21,AFGESLOTEN,lo90010287,REM000090295    ,1935423031970            ,ST              ,2023-07-21,50161049    ,6162 AA             ,0029-A    ,B WINKEL OPEN TOT 16.00 UUR. ALS HET NA           ,gasleiding te dun.                                ,5279843.0,1.0,32300,2023-07-21
REM000090260    ,ZI00001128,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50162858    ,P,ESSENT STANDAARD              ,SINT TEUNISSTRAAT 14                    ,6432 DJ             ,HOENSBROEK                              ,0014      ,2023-07-27,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-07-27,5194230.0,1.0,2023-01-13,AFGESLOTEN,lo00475871,REM000090260    ,ZI00001128               ,OHKL            ,2023-07-27,50162858    ,6432 DJ             ,0014      ,"OHKL, VVV                                         ","advies ketel te laten vv binnenkort, automast ontb",5194230.0,1.0,24700,2023-07-27
REM000090260    ,ZI00001128,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50162858    ,P,ESSENT STANDAARD              ,SINT TEUNISSTRAAT 14                    ,6432 DJ             ,HOENSBROEK                              ,0014      ,2023-07-27,OHGO,2010,ZOLDER,3.0,1.0,1.0,1.0,1.0,24M ,2023-07-27,5194230.0,1.0,2023-01-13,AFGESLOTEN,lo00475871,REM000090260    ,ZI00001128               ,OHKL            ,2023-07-27,50162858    ,6432 DJ             ,0014      ,"OHKL, VVV                                         ","advies ketel te laten vv binnenkort, automast ontb",5194230.0,1.0,30400,2023-07-27
REM000090295    ,1734917791900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50164095    ,P,COMFORT                       ,KOOLHOFSTRAAT 29-A                      ,6443 CL             ,BRUNSSUM                                ,0029-A    ,2023-06-28,OHKL,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-28,5100416.0,1.0,2022-03-09,AFGESLOTEN,lo00267305,REM000090295    ,1734917791900            ,ST              ,2022-03-09,50164095    ,6443 CL             ,0029-A    ,"WEL WW, GEEN CV , EERST SPRAKE VAN DOORBRANDER,   ","heatlink thermostaat gereset, nu weer groen en wer",5100416.0,1.0,27400,2022-03-09
REM000090295    ,1734917791900,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50164095    ,P,COMFORT                       ,KOOLHOFSTRAAT 29-A                      ,6443 CL             ,BRUNSSUM                                ,0029-A    ,2023-06-28,OHKL,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-28,5100416.0,1.0,2022-03-09,AFGESLOTEN,lo00267305,REM000090295    ,1734917791900            ,ST              ,2022-03-09,50164095    ,6443 CL             ,0029-A    ,"WEL WW, GEEN CV , EERST SPRAKE VAN DOORBRANDER,   ","heatlink thermostaat gereset, nu weer groen en wer",5100416.0,1.0,71000,2022-03-09
REM000090295    ,1008508703940,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50164813    ,P,BASIS 24 M                    ,SINT LAMBERTUSWEG 20                    ,5953 CJ             ,REUVER                                  ,0020      ,2023-05-25,OHGO,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-05-25,5111964.0,1.0,2022-04-19,AFGESLOTEN,lo00196253,REM000090295    ,1008508703940            ,ST              ,2022-04-21,50164813    ,5953 CJ             ,0020      ,COMBI MAAKT LAWAAI BIJ GEBRUIK WARM WATER         ,Luchttoevoerbuis zat los                          ,5111964.0,1.0,27400,2022-04-21
REM000090260    ,0800704058820,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50091300    ,P,COMFORT                       ,JOHAN FRISOSTRAAT 23                    ,6176 BV             ,SPAUBEEK                                ,0023      ,2022-07-11,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-11,4918333.0,1.0,2021-02-15,AFGESLOTEN,lo00423188,REM000090260    ,0800704058820            ,ST              ,2021-02-15,50091300    ,6176 BV             ,0023      ,"GEEN WW, GEEN CV, FT CODE E5, RESET HELPT VOOR EEN",oude onderdeel 2 weken bewaren                    ,4918333.0,1.0,14471,2021-02-15
REM000090260    ,0800704058820,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50091300    ,P,COMFORT                       ,JOHAN FRISOSTRAAT 23                    ,6176 BV             ,SPAUBEEK                                ,0023      ,2022-07-11,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-11,4918333.0,1.0,2021-02-15,AFGESLOTEN,lo00423188,REM000090260    ,0800704058820            ,ST              ,2021-02-15,50091300    ,6176 BV             ,0023      ,"GEEN WW, GEEN CV, FT CODE E5, RESET HELPT VOOR EEN",oude onderdeel 2 weken bewaren                    ,4918333.0,1.0,20671,2021-02-15
REM000090260    ,0800704058820,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50091300    ,P,COMFORT                       ,JOHAN FRISOSTRAAT 23                    ,6176 BV             ,SPAUBEEK                                ,0023      ,2022-07-11,OHGO,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-11,4918333.0,1.0,2021-02-15,AFGESLOTEN,lo00423188,REM000090260    ,0800704058820            ,ST              ,2021-02-15,50091300    ,6176 BV             ,0023      ,"GEEN WW, GEEN CV, FT CODE E5, RESET HELPT VOOR EEN",oude onderdeel 2 weken bewaren                    ,4918333.0,1.0,24700,2021-02-15
REM000090260    ,0712702941500,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50091583    ,P,COMFORT                       ,OUVERTURESTRAAT 10                      ,5802 EL             ,VENRAY                                  ,0010      ,2022-07-11,OHGO,2007,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-07-11,4734460.0,1.0,2020-02-05,AFGESLOTEN,lo00246066,REM000090260    ,0712702941500            ,OHGO            ,2020-03-02,50091583    ,5802 EL             ,0010      , ONDERHOUD UITVOEREN                              ,DUBBLE BON                                        ,4734460.0,1.0,30000,2020-03-02
REM000090260    ,0932407803560,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50092439    ,P,COMFORT PLUS                  ,CORIOVALLUMSTRAAT 25                    ,6411 CA             ,HEERLEN                                 ,0025      ,2022-08-23,OHGO,2009,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-08-23,4260920.0,1.0,2016-09-21,AFGESLOTEN,lo00032086,REM000090260    ,0932407803560            ,ST              ,2016-09-21,50092439    ,6411 CA             ,0025      ,B 0625048327  1/2 VTV AT STORINGSCODE E 10        ,geen by-pass aanwezig                             ,4260920.0,1.0,24700,2016-09-21
REM000090295    ,103340122600,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50092777    ,P,COMFORT PLUS                  ,SINT BARBARASTRAAT 144                  ,6415 RZ             ,HEERLEN                                 ,0144      ,2023-09-22,OHKL,2014,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-22,4629663.0,1.0,2019-05-04,AFGESLOTEN,lo00042850,REM000090295    ,103340122600             ,ST              ,2019-05-04,50092777    ,6415 RZ             ,0144      ,B 1/2 VTV AT 06-10256101 WEDEROM KETEL VEROORZAAKT,"Alg.controle uitgevoerd.Voor nu i n orde,echter st",4629663.0,1.0,12700,2019-05-04
REM000090295    ,103340122600,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50092777    ,P,COMFORT PLUS                  ,SINT BARBARASTRAAT 144                  ,6415 RZ             ,HEERLEN                                 ,0144      ,2023-09-22,OHKL,2014,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-22,4629663.0,1.0,2019-05-04,AFGESLOTEN,lo00042850,REM000090295    ,103340122600             ,ST              ,2019-05-04,50092777    ,6415 RZ             ,0144      ,B 1/2 VTV AT 06-10256101 WEDEROM KETEL VEROORZAAKT,"Alg.controle uitgevoerd.Voor nu i n orde,echter st",4629663.0,1.0,24700,2019-05-04
REM000090295    ,103340122600,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50092777    ,P,COMFORT PLUS                  ,SINT BARBARASTRAAT 144                  ,6415 RZ             ,HEERLEN                                 ,0144      ,2023-09-22,OHKL,2014,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-09-22,4629663.0,1.0,2019-05-04,AFGESLOTEN,lo00042850,REM000090295    ,103340122600             ,ST              ,2019-05-04,50092777    ,6415 RZ             ,0144      ,B 1/2 VTV AT 06-10256101 WEDEROM KETEL VEROORZAAKT,"Alg.controle uitgevoerd.Voor nu i n orde,echter st",4629663.0,1.0,71000,2019-05-04
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4659712.0,1.0,2019-06-14,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,OHGO            ,2020-02-14,50097023    ,6042 EA             ,0005      , ONDERHOUD UITVOEREN                              ,* kon ketel niet bijvullen.  slang wasmachine zat ,4659712.0,1.0,21354,2020-02-14
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4659712.0,1.0,2019-06-14,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,OHGO            ,2020-02-14,50097023    ,6042 EA             ,0005      , ONDERHOUD UITVOEREN                              ,* kon ketel niet bijvullen.  slang wasmachine zat ,4659712.0,1.0,23454,2020-02-14
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4659712.0,1.0,2019-06-14,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,OHGO            ,2020-02-14,50097023    ,6042 EA             ,0005      , ONDERHOUD UITVOEREN                              ,* kon ketel niet bijvullen.  slang wasmachine zat ,4659712.0,1.0,30500,2020-02-14
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4659712.0,1.0,2019-06-14,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,OHGO            ,2020-02-14,50097023    ,6042 EA             ,0005      , ONDERHOUD UITVOEREN                              ,* kon ketel niet bijvullen.  slang wasmachine zat ,4659712.0,1.0,35000,2020-02-14
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,15641,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,15641,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,15641,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,15641,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,20300,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,20300,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,20300,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,20300,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,22181,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,22181,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,22181,2020-02-23
