Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,1.0,22181,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,2.0,16041,2020-02-24
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,2.0,16041,2020-02-24
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,2.0,16041,2020-02-24
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,1.0,2020-02-23,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-23,50097023    ,6042 EA             ,0005      ,GCV. DISPLAY IS LEEG.                             ,veiligheid ntc geplaatst.                         ,4741655.0,2.0,16041,2020-02-24
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,15641,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,15641,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,15641,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,15641,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,20300,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,20300,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,20300,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,20300,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,22181,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,22181,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,22181,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,1.0,22181,2020-02-23
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,2.0,16041,2020-02-24
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,2.0,16041,2020-02-24
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,2.0,16041,2020-02-24
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,4741655.0,2.0,2020-02-24,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,ST              ,2020-02-24,50097023    ,6042 EA             ,0005      ,"B GCV GWW RESET HELPT NIET, F ZONDER CIJFER OP KT ",branderautomaat gaf E3 aarde/automaat ST          ,4741655.0,2.0,16041,2020-02-24
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,5048161.0,1.0,2022-01-18,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,OHKL            ,2022-03-31,50097023    ,6042 EA             ,0005      ,ONDERHOUD KLEIN                                   ,geen co2 kunnen meten ivm meter defekt            ,5048161.0,1.0,12700,2022-03-31
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,5048161.0,1.0,2022-01-18,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,OHKL            ,2022-03-31,50097023    ,6042 EA             ,0005      ,ONDERHOUD KLEIN                                   ,geen co2 kunnen meten ivm meter defekt            ,5048161.0,1.0,23441,2022-03-31
REM000090259    ,0613001278230,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50097023    ,P,COMFORT                       ,BROEKHIN ZUID 5                         ,6042 EA             ,ROERMOND                                ,0005      ,2022-03-31,OHGO,2006,CV RUIMTE,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-31,5048161.0,1.0,2022-01-18,AFGESLOTEN,lo00390871,REM000090259    ,0613001278230            ,OHKL            ,2022-03-31,50097023    ,6042 EA             ,0005      ,ONDERHOUD KLEIN                                   ,geen co2 kunnen meten ivm meter defekt            ,5048161.0,1.0,30400,2022-03-31
REM000090260    ,1308706635440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50097630    ,P,BASIS 24 M                    ,ANNASTRAAT 20                           ,6161 GZ             ,GELEEN                                  ,0020      ,2022-04-12,OHGO,2013,CV-KAST,3.0,1.0,1.0,1.0,1.0,24M ,2022-04-12,4753816.0,1.0,2020-03-13,AFGESLOTEN,lo00287743,REM000090260    ,1308706635440            ,OHGO            ,2020-06-24,50097630    ,6161 GZ             ,0020      ,B 30 MIN VTV 0621951919 ONDERHOUD UITVOEREN.      ,rga uitbesteed werk aangevraagd                   ,4753816.0,1.0,30500,2020-06-24
REM000090260    ,1308706635440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50097630    ,P,BASIS 24 M                    ,ANNASTRAAT 20                           ,6161 GZ             ,GELEEN                                  ,0020      ,2022-04-12,OHGO,2013,CV-KAST,3.0,1.0,1.0,1.0,1.0,24M ,2022-04-12,4753816.0,1.0,2020-03-13,AFGESLOTEN,lo00287743,REM000090260    ,1308706635440            ,OHGO            ,2020-06-24,50097630    ,6161 GZ             ,0020      ,B 30 MIN VTV 0621951919 ONDERHOUD UITVOEREN.      ,rga uitbesteed werk aangevraagd                   ,4753816.0,1.0,35000,2020-06-24
REM000090260    ,141270915092,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50097756    ,P,BASIS 24 M                    ,MUURPEPER 8                             ,5803 LA             ,VENRAY                                  ,0008      ,2022-03-17,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,3.0,24M ,2022-03-17,5042912.0,1.0,2022-01-18,AFGESLOTEN,lo00249635,REM000090260    ,141270915092             ,OHKL            ,2022-03-17,50097756    ,5803 LA             ,0008      ,ONDERHOUD KLEIN/GEEN COORNA/VVV                   ,g/l co2afgesteld.                                 ,5042912.0,1.0,30400,2022-03-17
REM000090295    ,1405008743680,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50097863    ,P,COMFORT PLUS                  ,VAN GALENSTRAAT 1-A                     ,6163 XX             ,GELEEN                                  ,0001-A    ,2022-09-14,OHGO,2014,ZOLDER,1.0,1.0,1.0,4.0,2.0,24M ,2022-09-14,5033874.0,1.0,2022-01-18,AFGESLOTEN,lo00058137,REM000090295    ,1405008743680            ,OHKL            ,2022-09-14,50097863    ,6163 XX             ,0001-A    ,ONDERHOUD KLEIN                                   ,geen logboek stickers meer                        ,5033874.0,1.0,30400,2022-09-14
REM000090260    ,1225705225940,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50166824    ,P,BASIS 24 M                    ,BERKENSTRAAT 6                          ,6127 CK             ,GREVENBICHT                             ,0006      ,2022-12-14,OHKL,2012,BERGHOK,0.0,0.0,0.0,0.0,0.0,24M ,2022-12-14,5175019.0,1.0,2022-12-13,AFGESLOTEN,lo00299620,REM000090260    ,1225705225940            ,ST              ,2022-12-13,50166824    ,6127 CK             ,0006      ,GWW/GCV ALLEEN EVEN NA RESETTEN. WD IS BIJGEVULD. ,"Opname monteur retour 3-1-2022,                   ",5175019.0,1.0,32100,2022-12-13
REM000090260    ,1225705225940,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50166824    ,P,BASIS 24 M                    ,BERKENSTRAAT 6                          ,6127 CK             ,GREVENBICHT                             ,0006      ,2022-12-14,OHKL,2012,BERGHOK,0.0,0.0,0.0,0.0,0.0,24M ,2022-12-14,5175019.0,1.0,2022-12-13,AFGESLOTEN,lo00299620,REM000090260    ,1225705225940            ,ST              ,2022-12-13,50166824    ,6127 CK             ,0006      ,GWW/GCV ALLEEN EVEN NA RESETTEN. WD IS BIJGEVULD. ,"Opname monteur retour 3-1-2022,                   ",5175019.0,2.0,21341,2022-12-14
REM000090260    ,1225705225940,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50166824    ,P,BASIS 24 M                    ,BERKENSTRAAT 6                          ,6127 CK             ,GREVENBICHT                             ,0006      ,2022-12-14,OHKL,2012,BERGHOK,0.0,0.0,0.0,0.0,0.0,24M ,2022-12-14,5175019.0,1.0,2022-12-13,AFGESLOTEN,lo00299620,REM000090260    ,1225705225940            ,ST              ,2022-12-13,50166824    ,6127 CK             ,0006      ,GWW/GCV ALLEEN EVEN NA RESETTEN. WD IS BIJGEVULD. ,"Opname monteur retour 3-1-2022,                   ",5175019.0,2.0,22181,2022-12-14
REM000090260    ,1225705225940,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50166824    ,P,BASIS 24 M                    ,BERKENSTRAAT 6                          ,6127 CK             ,GREVENBICHT                             ,0006      ,2022-12-14,OHKL,2012,BERGHOK,0.0,0.0,0.0,0.0,0.0,24M ,2022-12-14,5175019.0,1.0,2022-12-13,AFGESLOTEN,lo00299620,REM000090260    ,1225705225940            ,ST              ,2022-12-13,50166824    ,6127 CK             ,0006      ,GWW/GCV ALLEEN EVEN NA RESETTEN. WD IS BIJGEVULD. ,"Opname monteur retour 3-1-2022,                   ",5175019.0,2.0,30500,2022-12-14
REM000090260    ,1632215025470,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50169102    ,P,ESSENT STANDAARD              ,WILHELMINA DRUCKERSTRAAT 69             ,5912 HP             ,VENLO                                   ,0069      ,2022-09-14,OHKL,2016,KAST 2E VERDIEPING,1.0,1.0,2.0,5.0,2.0,24M ,2022-09-14,5041926.0,1.0,2022-01-18,AFGESLOTEN,lo00216484,REM000090260    ,1632215025470            ,OHGO            ,2022-09-14,50169102    ,5912 HP             ,0069      ,ONDERHOUD GROOT                                   ,"1e 3 fotos is hoe ik het aantrof, rookgas pijp was",5041926.0,1.0,30500,2022-09-14
REM000090260    ,1632215025470,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50169102    ,P,ESSENT STANDAARD              ,WILHELMINA DRUCKERSTRAAT 69             ,5912 HP             ,VENLO                                   ,0069      ,2022-09-14,OHKL,2016,KAST 2E VERDIEPING,1.0,1.0,2.0,5.0,2.0,24M ,2022-09-14,5041926.0,1.0,2022-01-18,AFGESLOTEN,lo00216484,REM000090260    ,1632215025470            ,OHGO            ,2022-09-14,50169102    ,5912 HP             ,0069      ,ONDERHOUD GROOT                                   ,"1e 3 fotos is hoe ik het aantrof, rookgas pijp was",5041926.0,1.0,30500,2022-09-14
REM000090295    ,1924121992330,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50170212    ,P,COMFORT                       ,VAN STOCKHEMSTRAAT 10                   ,5922 TN             ,VENLO                                   ,0010      ,2023-03-03,OHGO,2019,ZOLDER,1.0,1.0,4.0,4.0,2.0,24M ,2023-03-03,5194412.0,1.0,2023-01-13,AFGESLOTEN,lo00234426,REM000090295    ,1924121992330            ,OHGO            ,2023-03-03,50170212    ,5922 TN             ,0010      ,ONDERHOUD GROOT                                   ,ohb 1 jaar te vroeg. ohb klein ivm entree in 2022 ,5194412.0,1.0,30400,2023-03-03
REM000090295    ,214239308,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50171442    ,P,ESSENT STANDAARD              ,BOVENSTESTRAAT 3                        ,6101 EG             ,ECHT                                    ,0003      ,2023-05-24,OHGO,2021,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-05-24,5262761.0,1.0,2023-04-26,AFGESLOTEN,lo00275826,REM000090295    ,214239308                ,OHGO            ,2023-05-24,50171442    ,6101 EG             ,0003      ,"ONDERHOUD GROOT, VVV                              ",warm water taphoeveelheid ingeschat ivm laag tappu,5262761.0,1.0,12700,2023-05-24
REM000090295    ,214239308,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50171442    ,P,ESSENT STANDAARD              ,BOVENSTESTRAAT 3                        ,6101 EG             ,ECHT                                    ,0003      ,2023-05-24,OHGO,2021,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-05-24,5262761.0,1.0,2023-04-26,AFGESLOTEN,lo00275826,REM000090295    ,214239308                ,OHGO            ,2023-05-24,50171442    ,6101 EG             ,0003      ,"ONDERHOUD GROOT, VVV                              ",warm water taphoeveelheid ingeschat ivm laag tappu,5262761.0,1.0,17022,2023-05-24
REM000090295    ,214239308,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50171442    ,P,ESSENT STANDAARD              ,BOVENSTESTRAAT 3                        ,6101 EG             ,ECHT                                    ,0003      ,2023-05-24,OHGO,2021,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-05-24,5262761.0,1.0,2023-04-26,AFGESLOTEN,lo00275826,REM000090295    ,214239308                ,OHGO            ,2023-05-24,50171442    ,6101 EG             ,0003      ,"ONDERHOUD GROOT, VVV                              ",warm water taphoeveelheid ingeschat ivm laag tappu,5262761.0,1.0,23454,2023-05-24
REM000090295    ,214239308,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50171442    ,P,ESSENT STANDAARD              ,BOVENSTESTRAAT 3                        ,6101 EG             ,ECHT                                    ,0003      ,2023-05-24,OHGO,2021,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-05-24,5262761.0,1.0,2023-04-26,AFGESLOTEN,lo00275826,REM000090295    ,214239308                ,OHGO            ,2023-05-24,50171442    ,6101 EG             ,0003      ,"ONDERHOUD GROOT, VVV                              ",warm water taphoeveelheid ingeschat ivm laag tappu,5262761.0,1.0,30400,2023-05-24
REM000090295    ,214239308,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50171442    ,P,ESSENT STANDAARD              ,BOVENSTESTRAAT 3                        ,6101 EG             ,ECHT                                    ,0003      ,2023-05-24,OHGO,2021,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-05-24,5262761.0,1.0,2023-04-26,AFGESLOTEN,lo00275826,REM000090295    ,214239308                ,OHGO            ,2023-05-24,50171442    ,6101 EG             ,0003      ,"ONDERHOUD GROOT, VVV                              ",warm water taphoeveelheid ingeschat ivm laag tappu,5262761.0,1.0,33100,2023-05-24
REM000090260    ,1515611616160,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2111      ,50170502    ,P,COMFORT 1X/JR.OH              ,GUNDELFINGENSTRAAT 58                   ,6191 KW             ,BEEK LB                                 ,0058      ,2023-04-17,OHGO,2006,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-04-17,4236587.0,1.0,2016-06-05,AFGESLOTEN,lo00256891,REM000090260    ,1515611616160            ,OHGO            ,2016-07-14,80441376    ,6191 KW             ,0058      ,ONDERHOUD GROOT                                   ,OVEREENKOMST OPGEZEGD                             ,4236587.0,1.0,30000,2016-07-14
REM000000042    ,061280126660,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50171614    ,P,COMFORT                       ,POMONAHOF 19                            ,6215 RM             ,MAASTRICHT                              ,0019      ,2022-02-04,OHKL,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2022-02-04,4834157.0,1.0,2020-10-26,AFGESLOTEN,lo00469403,REM000000042    ,061280126660             ,ST              ,2020-10-29,50055140    ,6215 RM             ,0019      ,DRUKVERLIES/GEEN CORONA/                          ,expansievat gecontroleerd!  io                    ,4834157.0,1.0,26400,2020-10-29
REM000090260    ,0706402670140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174259    ,P,COMFORT                       ,HEIVELDSTRAAT 141                       ,6466 AJ             ,KERKRADE                                ,0141      ,2022-07-19,OHGO,2007,KELDER,3.0,1.0,4.0,2.0,2.0,24M ,2022-07-19,4229760.0,1.0,2016-05-01,AFGESLOTEN,lo00004233,REM000090260    ,0706402670140            ,OHKL            ,2016-07-05,50068266    ,6466 AJ             ,0141      , AM ONDERHOUD KLEIN                               ,rookgas/gasblok doorgeg Bjorn/ eigenaar           ,4229760.0,1.0,32100,2016-07-05
REM000090260    ,0706402670140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174259    ,P,COMFORT                       ,HEIVELDSTRAAT 141                       ,6466 AJ             ,KERKRADE                                ,0141      ,2022-07-19,OHGO,2007,KELDER,3.0,1.0,4.0,2.0,2.0,24M ,2022-07-19,4428570.0,1.0,2017-11-12,AFGESLOTEN,lo00004233,REM000090260    ,0706402670140            ,OHKL            ,2018-01-25,50068266    ,6466 AJ             ,0141      ,AT ONDERHOUD KLEIN                                ,eneco stekker condenspomp uitgetrokken tbv thermos,4428570.0,1.0,30400,2018-01-25
REM000090260    ,0706402670140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174259    ,P,COMFORT                       ,HEIVELDSTRAAT 141                       ,6466 AJ             ,KERKRADE                                ,0141      ,2022-07-19,OHGO,2007,KELDER,3.0,1.0,4.0,2.0,2.0,24M ,2022-07-19,5252514.0,1.0,2023-03-14,AFGESLOTEN,lo00004233,REM000090260    ,0706402670140            ,ST              ,2023-03-14,50174259    ,6466 AJ             ,0141      ,GEEN CV. GEEN CODE. KT VRAGEND. RAD OPEN/KOUD.    ,Kt had geen verbinding                            ,5252514.0,1.0,26600,2023-03-14
REM000090260    ,0706402670140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174259    ,P,COMFORT                       ,HEIVELDSTRAAT 141                       ,6466 AJ             ,KERKRADE                                ,0141      ,2022-07-19,OHGO,2007,KELDER,3.0,1.0,4.0,2.0,2.0,24M ,2022-07-19,5252514.0,1.0,2023-03-14,AFGESLOTEN,lo00004233,REM000090260    ,0706402670140            ,ST              ,2023-03-14,50174259    ,6466 AJ             ,0141      ,GEEN CV. GEEN CODE. KT VRAGEND. RAD OPEN/KOUD.    ,Kt had geen verbinding                            ,5252514.0,1.0,27400,2023-03-14
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,1.0,19943,2017-11-03
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,1.0,19943,2017-11-03
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,1.0,32100,2017-11-03
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,1.0,32100,2017-11-03
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,2.0,16882,2017-11-07
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,2.0,16882,2017-11-07
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,2.0,30500,2017-11-07
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,2.0,30500,2017-11-07
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,2.0,32100,2017-11-07
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,2.0,32100,2017-11-07
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,3.0,16881,2017-11-08
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,3.0,16881,2017-11-08
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,3.0,19941,2017-11-08
REM000090260    ,0729603612630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174686    ,P,COMFORT                       ,VESTESINGEL 69                          ,6049 LC             ,HERTEN                                  ,0069      ,2021-11-01,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2021-11-01,4409013.0,1.0,2017-09-03,AFGESLOTEN,lo00485634,REM000090260    ,0729603612630            ,OHGOST          ,2017-11-03,50070481    ,6049 LC             ,0069      ,ONDERHOUD GROOT GCV WEL WW  (ALLES GECONTROLEERD) ,driewegklep defect 7-11-2017 driewegklep verv voor,4409013.0,3.0,19941,2017-11-08
REM000090260    ,1905120792870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174682    ,P,COMFORT                       ,BROEKHIN ZUID 7-B                       ,6042 EA             ,ROERMOND                                ,0007-B    ,2023-06-07,OHGO,2006,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-07,4583464.0,1.0,2019-01-29,AFGESLOTEN,lo00482839,REM000090260    ,1905120792870            ,ST              ,2019-01-30,50060738    ,6042 EA             ,0007-B    ,"AM CODE E5 BIJ RESETTEN WEER WEG, KLANT WIL PERSE ",expansievatlekkage hersteld                       ,4583464.0,1.0,17022,2019-01-30
REM000090260    ,1905120792870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174682    ,P,COMFORT                       ,BROEKHIN ZUID 7-B                       ,6042 EA             ,ROERMOND                                ,0007-B    ,2023-06-07,OHGO,2006,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-07,4585496.0,1.0,2019-02-05,AFGESLOTEN,lo00482839,REM000090260    ,1905120792870            ,ST              ,2019-02-05,50060738    ,6042 EA             ,0007-B    , PM STAAN LATEN REM074053 VERVANGEN IOV P.        ,ondrl besteld pakking weggebrand                  ,4585496.0,1.0,32100,2019-02-05
REM000090260    ,1905120792870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174682    ,P,COMFORT                       ,BROEKHIN ZUID 7-B                       ,6042 EA             ,ROERMOND                                ,0007-B    ,2023-06-07,OHGO,2006,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-07,4585496.0,1.0,2019-02-05,AFGESLOTEN,lo00482839,REM000090260    ,1905120792870            ,ST              ,2019-02-05,50060738    ,6042 EA             ,0007-B    , PM STAAN LATEN REM074053 VERVANGEN IOV P.        ,ondrl besteld pakking weggebrand                  ,4585496.0,1.0,32100,2019-02-05
REM000090260    ,1905120792870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174682    ,P,COMFORT                       ,BROEKHIN ZUID 7-B                       ,6042 EA             ,ROERMOND                                ,0007-B    ,2023-06-07,OHGO,2006,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-07,4585496.0,1.0,2019-02-05,AFGESLOTEN,lo00482839,REM000090260    ,1905120792870            ,ST              ,2019-02-05,50060738    ,6042 EA             ,0007-B    , PM STAAN LATEN REM074053 VERVANGEN IOV P.        ,ondrl besteld pakking weggebrand                  ,4585496.0,1.0,71000,2019-02-05
REM000090260    ,1905120792870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174682    ,P,COMFORT                       ,BROEKHIN ZUID 7-B                       ,6042 EA             ,ROERMOND                                ,0007-B    ,2023-06-07,OHGO,2006,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-07,4585496.0,1.0,2019-02-05,AFGESLOTEN,lo00482839,REM000090260    ,1905120792870            ,ST              ,2019-02-05,50060738    ,6042 EA             ,0007-B    , PM STAAN LATEN REM074053 VERVANGEN IOV P.        ,ondrl besteld pakking weggebrand                  ,4585496.0,1.0,71000,2019-02-05
REM000090260    ,1905120792870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174682    ,P,COMFORT                       ,BROEKHIN ZUID 7-B                       ,6042 EA             ,ROERMOND                                ,0007-B    ,2023-06-07,OHGO,2006,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-07,4879008.0,1.0,2021-01-09,AFGESLOTEN,lo00482839,REM000090260    ,1905120792870            ,OHGO            ,2021-03-25,50060738    ,6042 EA             ,0007-B    ,ONDERHOUD UITVOEREN/GEEN CORONA/VVV               ,ohkl uitgevoerd ivm leeftijd toestel              ,4879008.0,1.0,30400,2021-03-25
REM000090260    ,1905120792870,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174682    ,P,COMFORT                       ,BROEKHIN ZUID 7-B                       ,6042 EA             ,ROERMOND                                ,0007-B    ,2023-06-07,OHGO,2006,BERGKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-07,5205847.0,1.0,2023-01-13,AFGESLOTEN,lo00482839,REM000090260    ,1905120792870            ,OHGO            ,2023-06-07,50174682    ,6042 EA             ,0007-B    ,"B 30 MIN VTV  0618043297 ONDERHOUD GROOT, Graag   ",klein onderhoud. toestel is van 2021              ,5205847.0,1.0,30400,2023-06-07
REM000090295    ,1009608753770,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50098680    ,P,COMFORT                       ,SCHUTTERSDREEF 78                       ,6181 DS             ,ELSLOO LB                               ,0078      ,2022-10-31,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-10-31,4847624.0,1.0,2020-12-08,AFGESLOTEN,lo00118766,REM000090295    ,1009608753770            ,ST              ,2020-12-09,50098680    ,6181 DS             ,0078      ,"GELUIDSKLACHTEN BIJ WARMTE VRAAG, GEEN ZIEKTE     ",weerstand in radiatorkraan.                       ,4847624.0,1.0,27400,2020-12-09
REM000090260    ,133520837417,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50098664    ,P,COMFORT ALL-IN                ,ZONNESTRAAT 6                           ,6446 TE             ,BRUNSSUM                                ,0006      ,2022-06-23,OHGO,2014,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-23,4754224.0,1.0,2020-03-13,AFGESLOTEN,lo00463384,REM000090260    ,133520837417             ,OHGO            ,2020-06-09,50098664    ,6446 TE             ,0006      ,ONDERHOUD UITVOEREN                               ,enexix komt binnen 2 uur ivm te hoge voordruk     ,4754224.0,1.0,30500,2020-06-09
REM000090260    ,133520837417,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3200      ,50098664    ,P,COMFORT ALL-IN                ,ZONNESTRAAT 6                           ,6446 TE             ,BRUNSSUM                                ,0006      ,2022-06-23,OHGO,2014,BIJKEUKEN,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-23,4754224.0,1.0,2020-03-13,AFGESLOTEN,lo00463384,REM000090260    ,133520837417             ,OHGO            ,2020-06-09,50098664    ,6446 TE             ,0006      ,ONDERHOUD UITVOEREN                               ,enexix komt binnen 2 uur ivm te hoge voordruk     ,4754224.0,1.0,33100,2020-06-09
REM000090295    ,1235206016620,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50104815    ,P,COMFORT PLUS                  ,JOHAN WILLEM FRISOLAAN 37               ,6006 EV             ,WEERT                                   ,0037      ,2022-05-13,OHKL,2012,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-05-13,4313863.0,1.0,2016-11-06,AFGESLOTEN,lo00516200,REM000090295    ,1235206016620            ,OHKL            ,2017-04-18,50104815    ,6006 EV             ,0037      , FC  ONDERHOUD KLEIN                              ,enexis gebeld ivm gasdruk                         ,4313863.0,1.0,30400,2017-04-18
REM000090295    ,1235206016620,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50104815    ,P,COMFORT PLUS                  ,JOHAN WILLEM FRISOLAAN 37               ,6006 EV             ,WEERT                                   ,0037      ,2022-05-13,OHKL,2012,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-05-13,4665479.0,1.0,2019-06-14,AFGESLOTEN,lo00516200,REM000090295    ,1235206016620            ,OHGO            ,2020-03-31,50104815    ,6006 EV             ,0037      , ONDERHOUD UITVOEREN                              ,klant vult zelf bij wel verzocht om slang erop te ,4665479.0,1.0,30400,2020-03-31
REM000090260    ,1005508477530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50106294    ,P,COMFORT PLUS                  ,ORANJEPLEIN 1                           ,6333 BD             ,SCHIMMERT                               ,0001      ,2023-02-10,OHGO,2010,CV HOK,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,4947740.0,1.0,2021-06-08,AFGESLOTEN,lo00403890,REM000090260    ,1005508477530            ,ST              ,2021-06-09,50106294    ,6333 BD             ,0001      ,"STORING, geen cv, geen ww. Herhaalklacht, Druk 2,0",klant geadviseerd rga volgens voorschriften beugel,4947740.0,1.0,20341,2021-06-09
REM000090260    ,1005508477530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50106294    ,P,COMFORT PLUS                  ,ORANJEPLEIN 1                           ,6333 BD             ,SCHIMMERT                               ,0001      ,2023-02-10,OHGO,2010,CV HOK,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,4947740.0,1.0,2021-06-08,AFGESLOTEN,lo00403890,REM000090260    ,1005508477530            ,ST              ,2021-06-09,50106294    ,6333 BD             ,0001      ,"STORING, geen cv, geen ww. Herhaalklacht, Druk 2,0",klant geadviseerd rga volgens voorschriften beugel,4947740.0,1.0,20341,2021-06-09
REM000090260    ,1005508477530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50106294    ,P,COMFORT PLUS                  ,ORANJEPLEIN 1                           ,6333 BD             ,SCHIMMERT                               ,0001      ,2023-02-10,OHGO,2010,CV HOK,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,4947740.0,1.0,2021-06-08,AFGESLOTEN,lo00403890,REM000090260    ,1005508477530            ,ST              ,2021-06-09,50106294    ,6333 BD             ,0001      ,"STORING, geen cv, geen ww. Herhaalklacht, Druk 2,0",klant geadviseerd rga volgens voorschriften beugel,4947740.0,1.0,21354,2021-06-09
REM000090260    ,1005508477530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50106294    ,P,COMFORT PLUS                  ,ORANJEPLEIN 1                           ,6333 BD             ,SCHIMMERT                               ,0001      ,2023-02-10,OHGO,2010,CV HOK,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,4947740.0,1.0,2021-06-08,AFGESLOTEN,lo00403890,REM000090260    ,1005508477530            ,ST              ,2021-06-09,50106294    ,6333 BD             ,0001      ,"STORING, geen cv, geen ww. Herhaalklacht, Druk 2,0",klant geadviseerd rga volgens voorschriften beugel,4947740.0,1.0,21354,2021-06-09
