Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1005508477530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50106294    ,P,COMFORT PLUS                  ,ORANJEPLEIN 1                           ,6333 BD             ,SCHIMMERT                               ,0001      ,2023-02-10,OHGO,2010,CV HOK,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,5127463.0,1.0,2022-06-17,AFGESLOTEN,lo00403890,REM000090260    ,1005508477530            ,ST              ,2022-06-17,50106294    ,6333 BD             ,0001      ,B 1/2 U VTV 0653974138; REGELMATIG VALT HET WARM  ,"aarde/nul niet ok, bewoner schakelt installateur i",5127463.0,1.0,14341,2022-06-17
REM000090260    ,1005508477530,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50106294    ,P,COMFORT PLUS                  ,ORANJEPLEIN 1                           ,6333 BD             ,SCHIMMERT                               ,0001      ,2023-02-10,OHGO,2010,CV HOK,1.0,1.0,1.0,2.0,1.0,24M ,2023-02-10,5127463.0,1.0,2022-06-17,AFGESLOTEN,lo00403890,REM000090260    ,1005508477530            ,ST              ,2022-06-17,50106294    ,6333 BD             ,0001      ,B 1/2 U VTV 0653974138; REGELMATIG VALT HET WARM  ,"aarde/nul niet ok, bewoner schakelt installateur i",5127463.0,1.0,20241,2022-06-17
REM000090260    ,0822805861340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50106364    ,P,BASIS 24 M                    ,HOEBIGERWEG 49                          ,6287 AS             ,EYS                                     ,0049      ,2021-07-02,OHKL,2008,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2021-07-02,4879049.0,1.0,2021-01-09,AFGESLOTEN,lo00286531,REM000090260    ,0822805861340            ,OHGO            ,2021-07-02,50106364    ,6287 AS             ,0049      ,ONDERHOUD UITVOEREN VVV GEEN ZIEKEN               ,toestel is open aangesloten                       ,4879049.0,1.0,30500,2021-07-02
REM000090259    ,2480760342,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50106917    ,P,COMFORT                       ,BORGHAAG 128-B                          ,6228 EB             ,MAASTRICHT                              ,0128-B    ,2023-06-15,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-15,5139784.0,1.0,2022-08-12,AFGESLOTEN,lo00356246,REM000090259    ,2480760342               ,ST              ,2022-08-16,50106917    ,6228 EB             ,0128-B    ,"VALT UIT OP E5, RESET HELPT TIJDELIJK/ DRUK IS    ",recirculatie rookgassen                           ,5139784.0,1.0,23500,2022-08-16
REM000090259    ,2480760342,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50106917    ,P,COMFORT                       ,BORGHAAG 128-B                          ,6228 EB             ,MAASTRICHT                              ,0128-B    ,2023-06-15,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-15,5139784.0,1.0,2022-08-12,AFGESLOTEN,lo00356246,REM000090259    ,2480760342               ,ST              ,2022-08-16,50106917    ,6228 EB             ,0128-B    ,"VALT UIT OP E5, RESET HELPT TIJDELIJK/ DRUK IS    ",recirculatie rookgassen                           ,5139784.0,1.0,32300,2022-08-16
REM000090259    ,2480760342,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50106917    ,P,COMFORT                       ,BORGHAAG 128-B                          ,6228 EB             ,MAASTRICHT                              ,0128-B    ,2023-06-15,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-15,5139784.0,1.0,2022-08-12,AFGESLOTEN,lo00356246,REM000090259    ,2480760342               ,ST              ,2022-08-16,50106917    ,6228 EB             ,0128-B    ,"VALT UIT OP E5, RESET HELPT TIJDELIJK/ DRUK IS    ",recirculatie rookgassen                           ,5139784.0,1.0,32600,2022-08-16
REM000090259    ,2480760342,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2100      ,50106917    ,P,COMFORT                       ,BORGHAAG 128-B                          ,6228 EB             ,MAASTRICHT                              ,0128-B    ,2023-06-15,OHGO,2006,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-15,5139784.0,1.0,2022-08-12,AFGESLOTEN,lo00356246,REM000090259    ,2480760342               ,ST              ,2022-08-16,50106917    ,6228 EB             ,0128-B    ,"VALT UIT OP E5, RESET HELPT TIJDELIJK/ DRUK IS    ",recirculatie rookgassen                           ,5139784.0,1.0,35000,2022-08-16
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,15941,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,15941,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,15941,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,15941,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,23441,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,23441,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,23441,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,23441,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,30500,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,30500,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,30500,2020-08-19
REM000090260    ,ZI00000443,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50174499    ,P,COMFORT                       ,CAECILIASTRAAT 32                       ,6143 BH             ,GUTTECOVEN                              ,0032      ,2023-01-24,OHGO,2006,ZOLDER,3.0,1.0,2.0,2.0,2.0,24M ,2023-01-24,4656672.0,1.0,2019-06-14,AFGESLOTEN,lo00301947,REM000090260    ,ZI00000443               ,OHGOST          ,2020-08-19,50053663    ,6143 BH             ,0032      ," ONDERHOUD UITVOEREN, FOUTCODE E8, VENTILATOR??   ",ventilator vervangen e8 toestel had 5jaar geen ohd,4656672.0,1.0,30500,2020-08-19
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,17022,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,24700,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,26632,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,30400,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,35000,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,71000,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5175016.0,1.0,2022-12-13,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,ST              ,2022-12-14,E0009518    ,6224 ER             ,0131      ,"GCV, GWW, ELECTRICIEN IS GEWEEST, CV KETEL        ","aardlek uit door overbelasting, klant sluit appara",5175016.0,1.0,27400,2022-12-14
REM000090260    ,1133903533630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50181779    ,P,BASIS 24 M                    ,GRIMBEERTSTRAAT 19-C                    ,6217 BA             ,MAASTRICHT                              ,0019-C    ,2023-03-13,OHKL,2011,BADKAMER,1.0,1.0,2.0,4.0,3.0,24M ,2023-03-13,4827458.0,1.0,2020-10-04,AFGESLOTEN,lo90005434,REM000090260    ,1133903533630            ,ST              ,2020-10-05,50135212    ,6217 BA             ,0019-C    ,GWW GCV                                           ,radiatoren waren allemaal gesloten                ,4827458.0,1.0,27200,2020-10-05
REM000090295    ,1532712744910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50108329    ,P,HUUR CV 12 JAAR PLUS          ,ELSKAMPWEG 10                           ,5851 DL             ,AFFERDEN LB                             ,0010      ,2022-03-07,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-07,4768773.0,1.0,2020-03-13,AFGESLOTEN,lo00127310,REM000090295    ,1532712744910            ,OHGO            ,2020-10-26,50108329    ,5851 DL             ,0010      ,B 1/2 UUR VTV ONDERHOUD UITVOEREN 0614646903      ,Volgend OH bediedningspaneel vv REM059128         ,4768773.0,1.0,12700,2020-10-29
REM000090295    ,1532712744910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50108329    ,P,HUUR CV 12 JAAR PLUS          ,ELSKAMPWEG 10                           ,5851 DL             ,AFFERDEN LB                             ,0010      ,2022-03-07,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-07,4768773.0,1.0,2020-03-13,AFGESLOTEN,lo00127310,REM000090295    ,1532712744910            ,OHGO            ,2020-10-26,50108329    ,5851 DL             ,0010      ,B 1/2 UUR VTV ONDERHOUD UITVOEREN 0614646903      ,Volgend OH bediedningspaneel vv REM059128         ,4768773.0,1.0,13143,2020-10-29
REM000090295    ,1532712744910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50108329    ,P,HUUR CV 12 JAAR PLUS          ,ELSKAMPWEG 10                           ,5851 DL             ,AFFERDEN LB                             ,0010      ,2022-03-07,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-07,4768773.0,1.0,2020-03-13,AFGESLOTEN,lo00127310,REM000090295    ,1532712744910            ,OHGO            ,2020-10-26,50108329    ,5851 DL             ,0010      ,B 1/2 UUR VTV ONDERHOUD UITVOEREN 0614646903      ,Volgend OH bediedningspaneel vv REM059128         ,4768773.0,1.0,14441,2020-10-29
REM000090295    ,1532712744910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50108329    ,P,HUUR CV 12 JAAR PLUS          ,ELSKAMPWEG 10                           ,5851 DL             ,AFFERDEN LB                             ,0010      ,2022-03-07,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-07,4768773.0,1.0,2020-03-13,AFGESLOTEN,lo00127310,REM000090295    ,1532712744910            ,OHGO            ,2020-10-26,50108329    ,5851 DL             ,0010      ,B 1/2 UUR VTV ONDERHOUD UITVOEREN 0614646903      ,Volgend OH bediedningspaneel vv REM059128         ,4768773.0,1.0,21343,2020-10-29
REM000090295    ,1532712744910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50108329    ,P,HUUR CV 12 JAAR PLUS          ,ELSKAMPWEG 10                           ,5851 DL             ,AFFERDEN LB                             ,0010      ,2022-03-07,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-07,4768773.0,1.0,2020-03-13,AFGESLOTEN,lo00127310,REM000090295    ,1532712744910            ,OHGO            ,2020-10-26,50108329    ,5851 DL             ,0010      ,B 1/2 UUR VTV ONDERHOUD UITVOEREN 0614646903      ,Volgend OH bediedningspaneel vv REM059128         ,4768773.0,1.0,21354,2020-10-29
REM000090295    ,1532712744910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50108329    ,P,HUUR CV 12 JAAR PLUS          ,ELSKAMPWEG 10                           ,5851 DL             ,AFFERDEN LB                             ,0010      ,2022-03-07,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-07,4768773.0,1.0,2020-03-13,AFGESLOTEN,lo00127310,REM000090295    ,1532712744910            ,OHGO            ,2020-10-26,50108329    ,5851 DL             ,0010      ,B 1/2 UUR VTV ONDERHOUD UITVOEREN 0614646903      ,Volgend OH bediedningspaneel vv REM059128         ,4768773.0,1.0,21359,2020-10-29
REM000090295    ,1532712744910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50108329    ,P,HUUR CV 12 JAAR PLUS          ,ELSKAMPWEG 10                           ,5851 DL             ,AFFERDEN LB                             ,0010      ,2022-03-07,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-07,4768773.0,1.0,2020-03-13,AFGESLOTEN,lo00127310,REM000090295    ,1532712744910            ,OHGO            ,2020-10-26,50108329    ,5851 DL             ,0010      ,B 1/2 UUR VTV ONDERHOUD UITVOEREN 0614646903      ,Volgend OH bediedningspaneel vv REM059128         ,4768773.0,1.0,23454,2020-10-29
REM000090295    ,1532712744910,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50108329    ,P,HUUR CV 12 JAAR PLUS          ,ELSKAMPWEG 10                           ,5851 DL             ,AFFERDEN LB                             ,0010      ,2022-03-07,OHGO,2016,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-03-07,4768773.0,1.0,2020-03-13,AFGESLOTEN,lo00127310,REM000090295    ,1532712744910            ,OHGO            ,2020-10-26,50108329    ,5851 DL             ,0010      ,B 1/2 UUR VTV ONDERHOUD UITVOEREN 0614646903      ,Volgend OH bediedningspaneel vv REM059128         ,4768773.0,1.0,30500,2020-10-29
REM000090260    ,0801504116440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50109814    ,P,COMFORT                       ,OVERBROEKERF 52                         ,6433 EZ             ,HOENSBROEK                              ,0052      ,2022-01-12,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-12,4645250.0,1.0,2019-06-14,AFGESLOTEN,lo00055613,REM000090260    ,0801504116440            ,OHGO            ,2019-11-04,50109814    ,6433 EZ             ,0052      , ONDERHOUD UITVOEREN                              ,gasleiding is 15 mm ipv 22 mm.                    ,4645250.0,1.0,30500,2019-11-04
REM000090260    ,0801504116440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50109814    ,P,COMFORT                       ,OVERBROEKERF 52                         ,6433 EZ             ,HOENSBROEK                              ,0052      ,2022-01-12,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-12,4835417.0,1.0,2020-10-29,AFGESLOTEN,lo00055613,REM000090260    ,0801504116440            ,ST              ,2020-10-30,50109814    ,6433 EZ             ,0052      ,"GCV, GWW. CODE E5. CV IS UITGEVALLEN. GEEN ZIEKEN ",gasleiding dun 15mm dynamische druk 8.7 mbar      ,4835417.0,1.0,14341,2020-10-30
REM000090260    ,0801504116440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50109814    ,P,COMFORT                       ,OVERBROEKERF 52                         ,6433 EZ             ,HOENSBROEK                              ,0052      ,2022-01-12,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-12,4835417.0,1.0,2020-10-29,AFGESLOTEN,lo00055613,REM000090260    ,0801504116440            ,ST              ,2020-10-30,50109814    ,6433 EZ             ,0052      ,"GCV, GWW. CODE E5. CV IS UITGEVALLEN. GEEN ZIEKEN ",gasleiding dun 15mm dynamische druk 8.7 mbar      ,4835417.0,1.0,20241,2020-10-30
REM000090260    ,0801504116440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50109814    ,P,COMFORT                       ,OVERBROEKERF 52                         ,6433 EZ             ,HOENSBROEK                              ,0052      ,2022-01-12,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-12,4835417.0,1.0,2020-10-29,AFGESLOTEN,lo00055613,REM000090260    ,0801504116440            ,ST              ,2020-10-30,50109814    ,6433 EZ             ,0052      ,"GCV, GWW. CODE E5. CV IS UITGEVALLEN. GEEN ZIEKEN ",gasleiding dun 15mm dynamische druk 8.7 mbar      ,4835417.0,1.0,24800,2020-10-30
REM000090260    ,0801504116440,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50109814    ,P,COMFORT                       ,OVERBROEKERF 52                         ,6433 EZ             ,HOENSBROEK                              ,0052      ,2022-01-12,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-01-12,4879034.0,1.0,2021-01-09,AFGESLOTEN,lo00055613,REM000090260    ,0801504116440            ,OHKL            ,2022-01-12,50109814    ,6433 EZ             ,0052      ,ONDERHOUD UITVOEREN                               ,"gasleiding is van 12mm kunststof meerlagenbuis, te",4879034.0,1.0,30400,2022-01-31
REM000090260    ,1103501652480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50110313    ,P,COMFORT PLUS                  ,BOLDERIKWEERD 48                        ,6229 TA             ,MAASTRICHT                              ,0048      ,2022-01-19,OHGO,2011,ZOLDER,1.0,1.0,3.0,3.0,2.0,24M ,2022-01-19,5156660.0,1.0,2022-10-17,AFGESLOTEN,lo00464605,REM000090260    ,1103501652480            ,ST              ,2022-10-19,50110313    ,6229 TA             ,0048      ,B 30 MIN VTV 0650878000                           ,klant gaat expansievat vrij maken voor vervangen v,5156660.0,1.0,26441,2022-10-19
REM000090260    ,1103501652480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50110313    ,P,COMFORT PLUS                  ,BOLDERIKWEERD 48                        ,6229 TA             ,MAASTRICHT                              ,0048      ,2022-01-19,OHGO,2011,ZOLDER,1.0,1.0,3.0,3.0,2.0,24M ,2022-01-19,5156660.0,1.0,2022-10-17,AFGESLOTEN,lo00464605,REM000090260    ,1103501652480            ,ST              ,2022-10-19,50110313    ,6229 TA             ,0048      ,B 30 MIN VTV 0650878000                           ,klant gaat expansievat vrij maken voor vervangen v,5156660.0,1.0,32100,2022-10-19
REM000090260    ,0633402185140,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50112786    ,P,COMFORT                       ,ONDERSTE CAUMER 14                      ,6416 GM             ,HEERLEN                                 ,0014      ,2022-05-03,OHGO,2006,KEUKEN,1.0,1.0,2.0,2.0,2.0,24M ,2022-05-03,4371952.0,1.0,2017-04-02,AFGESLOTEN,lo90000363,REM000090260    ,0633402185140            ,OHKL            ,2017-07-21,50112786    ,6416 GM             ,0014      ,ONDERHOUD KLEIN                                   ,PAS GEPLAATST                                     ,4371952.0,1.0,30000,2017-07-21
REM000090295    ,1614813818260,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50112037    ,P,COMFORT PLUS                  ,MEDOCLAAN 180                           ,6213 EG             ,MAASTRICHT                              ,0180      ,2021-11-16,OHGO,2016,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-11-16,4726478.0,1.0,2020-01-21,AFGESLOTEN,lo00491045,REM000090295    ,1614813818260            ,ST              ,2020-01-21,50112037    ,6213 EG             ,0180      ,KLANT HEEFT NA HET VERVANGEN VAN DE 3 WEG KLEP    ,"Storing betreft een instelling van een warmtepomp,",4726478.0,1.0,32100,2020-01-21
REM000090260    ,131806158660,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50112488    ,P,COMFORT                       ,BROEKSTRAAT 14                          ,6247 BR             ,GRONSVELD                               ,0014      ,2022-07-08,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-07-08,4728559.0,1.0,2020-01-27,AFGESLOTEN,lo00109590,REM000090260    ,131806158660             ,ST              ,2020-01-29,50112488    ,6247 BR             ,0014      ,st ZZ0000004574 VV IO JOS HABETS                  ,brander besteld !!!!!!                            ,4728559.0,1.0,32100,2020-01-29
REM000090259    ,1612413680580,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,3100      ,50112519    ,P,COMFORT PLUS                  ,LEEUWARDENSTRAAT 4                      ,6415 XL             ,HEERLEN                                 ,0004      ,2022-02-07,OHGO,2016,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-02-07,4333996.0,1.0,2017-03-05,AFGESLOTEN,lo00043295,REM000090259    ,1612413680580            ,OHKL            ,2017-05-31,50112519    ,6415 XL             ,0004      ,ONDERHOUD KLEIN                                   ,KETEL PAS GEPLAATST                               ,4333996.0,1.0,30000,2017-05-31
REM000090259    ,1612413680580,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,3100      ,50112519    ,P,COMFORT PLUS                  ,LEEUWARDENSTRAAT 4                      ,6415 XL             ,HEERLEN                                 ,0004      ,2022-02-07,OHGO,2016,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-02-07,4644422.0,1.0,2019-06-14,AFGESLOTEN,lo00043295,REM000090259    ,1612413680580            ,OHGO            ,2019-12-27,50112519    ,6415 XL             ,0004      , ONDERHOUD UITVOEREN                              ,"geen gasblok meer in de auto, vandaar vervolgafspr",4644422.0,1.0,30500,2019-12-27
REM000090259    ,1612413680580,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,3100      ,50112519    ,P,COMFORT PLUS                  ,LEEUWARDENSTRAAT 4                      ,6415 XL             ,HEERLEN                                 ,0004      ,2022-02-07,OHGO,2016,KELDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-02-07,4644422.0,1.0,2019-06-14,AFGESLOTEN,lo00043295,REM000090259    ,1612413680580            ,OHGO            ,2019-12-27,50112519    ,6415 XL             ,0004      , ONDERHOUD UITVOEREN                              ,"geen gasblok meer in de auto, vandaar vervolgafspr",4644422.0,1.0,32100,2019-12-27
REM000000042    ,1110402182940,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50112815    ,P,COMFORT                       ,MARIA GORETTISTRAAT 148                 ,6462 XV             ,KERKRADE                                ,0148      ,2023-02-01,OHKL,2011,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-01,4338961.0,1.0,2017-01-01,AFGESLOTEN,lo00321710,REM000000042    ,1110402182940            ,OHKL            ,2017-05-17,50112815    ,6462 XV             ,0148      ,ONDERHOUD KLEIN                                   ,ENTREEBEURT 180616                                ,4338961.0,1.0,30000,2017-05-17
REM000090260    ,0713402968940,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50114207    ,P,BASIS 24 M                    ,ANDERSONWEG 25                          ,6041 JE             ,ROERMOND                                ,0025      ,2023-10-02,OHGO,2013,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5200253.0,1.0,2023-01-13,AFGESLOTEN,lo00387232,REM000090260    ,0713402968940            ,OHKL            ,2023-10-02,50114207    ,6041 JE             ,0025      ,ONDERHOUD KLEIN VVV                               ,temperatuur max 50 graden. teveel water uit de kra,5200253.0,1.0,12700,2023-10-02
REM000090260    ,0713402968940,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50114207    ,P,BASIS 24 M                    ,ANDERSONWEG 25                          ,6041 JE             ,ROERMOND                                ,0025      ,2023-10-02,OHGO,2013,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5200253.0,1.0,2023-01-13,AFGESLOTEN,lo00387232,REM000090260    ,0713402968940            ,OHKL            ,2023-10-02,50114207    ,6041 JE             ,0025      ,ONDERHOUD KLEIN VVV                               ,temperatuur max 50 graden. teveel water uit de kra,5200253.0,1.0,17022,2023-10-02
REM000090260    ,0713402968940,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50114207    ,P,BASIS 24 M                    ,ANDERSONWEG 25                          ,6041 JE             ,ROERMOND                                ,0025      ,2023-10-02,OHGO,2013,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5200253.0,1.0,2023-01-13,AFGESLOTEN,lo00387232,REM000090260    ,0713402968940            ,OHKL            ,2023-10-02,50114207    ,6041 JE             ,0025      ,ONDERHOUD KLEIN VVV                               ,temperatuur max 50 graden. teveel water uit de kra,5200253.0,1.0,23441,2023-10-02
REM000090260    ,0713402968940,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50114207    ,P,BASIS 24 M                    ,ANDERSONWEG 25                          ,6041 JE             ,ROERMOND                                ,0025      ,2023-10-02,OHGO,2013,BIJKEUKEN,3.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5200253.0,1.0,2023-01-13,AFGESLOTEN,lo00387232,REM000090260    ,0713402968940            ,OHKL            ,2023-10-02,50114207    ,6041 JE             ,0025      ,ONDERHOUD KLEIN VVV                               ,temperatuur max 50 graden. teveel water uit de kra,5200253.0,1.0,30400,2023-10-02
REM000090295    ,ZI00000079,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50115256    ,P,ESSENT PREMIUM                ,OUDE LINDESTRAAT 33                     ,6411 EH             ,HEERLEN                                 ,0033      ,2022-08-16,OHGO,2009,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-08-16,4575769.0,1.0,2019-01-07,AFGESLOTEN,lo90000927,REM000090295    ,ZI00000079               ,ST              ,2019-01-08,50115256    ,6411 EH             ,0033      ,B AM ZELFDE KLACHT ALS VORIGE KEER. WARME WATER   ,nest thermostaat was het warmwater op 50 graden in,4575769.0,1.0,24700,2019-01-08
REM000090260    ,1423109683480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50115600    ,P,ESSENT BUDGET                 ,EIJCKERVELD 32                          ,6235 BZ             ,ULESTRATEN                              ,0032      ,2023-05-22,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-22,5187286.0,1.0,2023-01-13,AFGESLOTEN,lo90000978,REM000090260    ,1423109683480            ,OHKL            ,2023-05-22,50115600    ,6235 BZ             ,0032      ,ONDERHOUD KLEIN VVV                               ,"temp verlaagd, eco stand actief. // sensor geplaat",5187286.0,1.0,12700,2023-05-22
REM000090260    ,1423109683480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50115600    ,P,ESSENT BUDGET                 ,EIJCKERVELD 32                          ,6235 BZ             ,ULESTRATEN                              ,0032      ,2023-05-22,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-22,5187286.0,1.0,2023-01-13,AFGESLOTEN,lo90000978,REM000090260    ,1423109683480            ,OHKL            ,2023-05-22,50115600    ,6235 BZ             ,0032      ,ONDERHOUD KLEIN VVV                               ,"temp verlaagd, eco stand actief. // sensor geplaat",5187286.0,1.0,19811,2023-05-22
REM000090260    ,1423109683480,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50115600    ,P,ESSENT BUDGET                 ,EIJCKERVELD 32                          ,6235 BZ             ,ULESTRATEN                              ,0032      ,2023-05-22,OHGO,2014,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-05-22,5187286.0,1.0,2023-01-13,AFGESLOTEN,lo90000978,REM000090260    ,1423109683480            ,OHKL            ,2023-05-22,50115600    ,6235 BZ             ,0032      ,ONDERHOUD KLEIN VVV                               ,"temp verlaagd, eco stand actief. // sensor geplaat",5187286.0,1.0,30400,2023-05-22
REM000090260    ,0931307699250,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50115688    ,P,BASIS 24 M                    ,VOLKSPLEIN 95-B                         ,6214 PC             ,MAASTRICHT                              ,0095-B    ,2021-12-03,OHGO,2008,WASHOK,1.0,1.0,1.0,1.0,2.0,24M ,2021-12-03,4339112.0,1.0,2017-01-01,AFGESLOTEN,lo00328613,REM000090260    ,0931307699250            ,OHKL            ,2017-05-16,50115688    ,6214 PC             ,0095-B    ,ONDERHOUD KLEIN                                   ,In 2016 EB uitgevoerd.                            ,4339112.0,1.0,30000,2017-05-16
REM000090295    ,1635515322070,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7021      ,50115974    ,P,HUUR CV 12 JAAR               ,PASTOOR HALMANSSTRAAT 28                ,6235 EG             ,ULESTRATEN                              ,0028      ,2023-01-20,OHKL,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-20,5183841.0,1.0,2023-01-11,AFGESLOTEN,lo00100739,REM000090295    ,1635515322070            ,ST              ,2023-01-12,50115974    ,6235 EG             ,0028      ,"GEEN CV+WW, CODE E4, RESET HELPT NIET, WATERDRUK  ",gasleiding ontlucht ivm algemene storing enexis gi,5183841.0,1.0,12700,2023-01-12
REM000090295    ,1635515322070,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7021      ,50115974    ,P,HUUR CV 12 JAAR               ,PASTOOR HALMANSSTRAAT 28                ,6235 EG             ,ULESTRATEN                              ,0028      ,2023-01-20,OHKL,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-20,5183841.0,1.0,2023-01-11,AFGESLOTEN,lo00100739,REM000090295    ,1635515322070            ,ST              ,2023-01-12,50115974    ,6235 EG             ,0028      ,"GEEN CV+WW, CODE E4, RESET HELPT NIET, WATERDRUK  ",gasleiding ontlucht ivm algemene storing enexis gi,5183841.0,1.0,17051,2023-01-12
REM000090295    ,1635515322070,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7021      ,50115974    ,P,HUUR CV 12 JAAR               ,PASTOOR HALMANSSTRAAT 28                ,6235 EG             ,ULESTRATEN                              ,0028      ,2023-01-20,OHKL,2017,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-20,5183841.0,1.0,2023-01-11,AFGESLOTEN,lo00100739,REM000090295    ,1635515322070            ,ST              ,2023-01-12,50115974    ,6235 EG             ,0028      ,"GEEN CV+WW, CODE E4, RESET HELPT NIET, WATERDRUK  ",gasleiding ontlucht ivm algemene storing enexis gi,5183841.0,1.0,30400,2023-01-12
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OHKL,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM000090260    ,1007708637890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50189290    ,P,COMFORT                       ,BRUSSELSESTRAAT 93-F                    ,6211 PC             ,MAASTRICHT                              ,0093-F    ,2022-06-07,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-07,5287426.0,1.0,2023-08-29,AFGESLOTEN,lo00487633,REM000090260    ,1007708637890            ,ST              ,2023-08-30,50189290    ,6211 PC             ,0093-F    ,"GEEN WW, CODE E4, RESET Z. RESULTAAT, WD 1.5 VVV  ",gaskraan stond dicht                              ,5287426.0,1.0,11922,2023-08-30
REM000090260    ,1007708637890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50189290    ,P,COMFORT                       ,BRUSSELSESTRAAT 93-F                    ,6211 PC             ,MAASTRICHT                              ,0093-F    ,2022-06-07,OHKL,2010,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-07,5287426.0,1.0,2023-08-29,AFGESLOTEN,lo00487633,REM000090260    ,1007708637890            ,ST              ,2023-08-30,50189290    ,6211 PC             ,0093-F    ,"GEEN WW, CODE E4, RESET Z. RESULTAAT, WD 1.5 VVV  ",gaskraan stond dicht                              ,5287426.0,1.0,27200,2023-08-30
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,26451,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,26451,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,26451,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,29581,2023-10-02
