Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,29581,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,29581,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30000,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30000,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30000,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30600,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30600,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30600,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,32100,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,32100,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,32100,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,2.0,32200,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,2.0,32200,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,2.0,32200,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,12700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,12700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,12700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,23500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,23500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,23500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,24700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,24700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,24700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26151,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26151,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26151,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26451,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26451,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26451,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,29581,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,29581,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,29581,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30100,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30100,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30100,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OH,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,26451,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,26451,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,26451,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,29581,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,29581,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,29581,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30000,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30000,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30000,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30600,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30600,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,30600,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,32100,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,32100,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,1.0,32100,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,2.0,32200,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,2.0,32200,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,2.0,32200,2023-10-02
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,12700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,12700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,12700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,23500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,23500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,23500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,24700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,24700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,24700,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26151,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26151,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26151,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26451,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26451,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,26451,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,29581,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,29581,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,29581,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30100,2023-10-03
