Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30100,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30100,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30500,2023-10-03
REM000090295    ,2002323197490,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50189707    ,P,COMFORT                       ,GOSELINGSTRAAT 10                       ,6129 HT             ,URMOND                                  ,0010      ,2023-10-03,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-10-03,5290194.0,1.0,2023-09-04,AFGESLOTEN,lo00084368,REM000090295    ,2002323197490            ,EB              ,2023-10-02,50189707    ,6129 HT             ,0010      ,"REMEHA AVANTA, BJ:2020, ZOLDER,VVV, VASTE TRAP,   ","uurloon niet doorberekenen naar klant, materiaal a",5290194.0,3.0,30500,2023-10-03
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,12700,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,12700,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,12700,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,14441,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,14441,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,14441,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,21354,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,21354,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,21354,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30100,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30100,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30100,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30500,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30500,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30500,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32100,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32100,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32100,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32900,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32900,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32900,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20271,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20271,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20271,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20371,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20371,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OH,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20371,2023-10-20
REM000090260    ,0733403885620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50119098    ,P,COMFORT                       ,KENNEDYPLANTSOEN 7                      ,6372 TH             ,LANDGRAAF                               ,0007      ,2022-11-21,OHGO,2007,BERGING,1.0,1.0,2.0,1.0,1.0,24M ,2022-11-21,4727802.0,1.0,2020-01-24,AFGESLOTEN,lo00336522,REM000090260    ,0733403885620            ,ST              ,2020-01-24,50119098    ,6372 TH             ,0007      ,STORING STCODE E5 GISTEREN BEZOEK GEHAD J. MERTENS,gasblok bijgesteld op 5.1 % O2 op laaglast tevens ,4727802.0,1.0,17022,2020-01-24
REM000090260    ,0733403885620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50119098    ,P,COMFORT                       ,KENNEDYPLANTSOEN 7                      ,6372 TH             ,LANDGRAAF                               ,0007      ,2022-11-21,OHGO,2007,BERGING,1.0,1.0,2.0,1.0,1.0,24M ,2022-11-21,4761599.0,1.0,2020-03-13,AFGESLOTEN,lo00336522,REM000090260    ,0733403885620            ,OHGOST          ,2020-10-01,50119098    ,6372 TH             ,0007      ,"ONDERHOUD UITVOEREN, GEEN CV, WEL WW VIA          ",kabelbreuk                                        ,4761599.0,1.0,30500,2020-10-01
REM000090260    ,1326607608390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50124538    ,P,COMFORT PLUS                  ,KORHOENSTRAAT 8                         ,6075 BN             ,HERKENBOSCH                             ,0008      ,2023-04-18,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-18,4924880.0,1.0,2021-03-10,AFGESLOTEN,lo00306601,REM000090260    ,1326607608390            ,ST              ,2021-03-11,50124538    ,6075 BN             ,0008      ,DRUKTEST                                          ,lekkage in istallatie                             ,4924880.0,1.0,25980,2021-03-11
REM000090260    ,1326607608390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50124538    ,P,COMFORT PLUS                  ,KORHOENSTRAAT 8                         ,6075 BN             ,HERKENBOSCH                             ,0008      ,2023-04-18,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-18,4924880.0,1.0,2021-03-10,AFGESLOTEN,lo00306601,REM000090260    ,1326607608390            ,ST              ,2021-03-11,50124538    ,6075 BN             ,0008      ,DRUKTEST                                          ,lekkage in istallatie                             ,4924880.0,1.0,33600,2021-03-11
REM000090260    ,1326607608390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50124538    ,P,COMFORT PLUS                  ,KORHOENSTRAAT 8                         ,6075 BN             ,HERKENBOSCH                             ,0008      ,2023-04-18,OHGO,2013,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-18,4924880.0,1.0,2021-03-10,AFGESLOTEN,lo00306601,REM000090260    ,1326607608390            ,ST              ,2021-03-11,50124538    ,6075 BN             ,0008      ,DRUKTEST                                          ,lekkage in istallatie                             ,4924880.0,1.0,35000,2021-03-11
REM000090260    ,ZI00000233,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124758    ,P,COMFORT                       ,MARIASTRAAT 33                          ,6361 CM             ,NUTH                                    ,0033      ,2023-02-22,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-22,5246689.0,1.0,2023-02-21,AFGESLOTEN,lo00376495,REM000090260    ,ZI00000233               ,OHGOST          ,2023-02-22,50124758    ,6361 CM             ,0033      ,OHGOST: CV LEKT BIJ LEIDING. OPVANGBAAR. VVV. GEEN,"pvc niet gebeugeld bij aankomst, hierdoor lekkage ",5246689.0,1.0,30500,2023-02-22
REM000090260    ,ZI00000233,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124758    ,P,COMFORT                       ,MARIASTRAAT 33                          ,6361 CM             ,NUTH                                    ,0033      ,2023-02-22,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-22,5246689.0,1.0,2023-02-21,AFGESLOTEN,lo00376495,REM000090260    ,ZI00000233               ,OHGOST          ,2023-02-22,50124758    ,6361 CM             ,0033      ,OHGOST: CV LEKT BIJ LEIDING. OPVANGBAAR. VVV. GEEN,"pvc niet gebeugeld bij aankomst, hierdoor lekkage ",5246689.0,1.0,30500,2023-02-22
REM000090260    ,ZI00000233,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124758    ,P,COMFORT                       ,MARIASTRAAT 33                          ,6361 CM             ,NUTH                                    ,0033      ,2023-02-22,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-22,5246689.0,1.0,2023-02-21,AFGESLOTEN,lo00376495,REM000090260    ,ZI00000233               ,OHGOST          ,2023-02-22,50124758    ,6361 CM             ,0033      ,OHGOST: CV LEKT BIJ LEIDING. OPVANGBAAR. VVV. GEEN,"pvc niet gebeugeld bij aankomst, hierdoor lekkage ",5246689.0,1.0,32100,2023-02-22
REM000090260    ,ZI00000233,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124758    ,P,COMFORT                       ,MARIASTRAAT 33                          ,6361 CM             ,NUTH                                    ,0033      ,2023-02-22,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-22,5246689.0,1.0,2023-02-21,AFGESLOTEN,lo00376495,REM000090260    ,ZI00000233               ,OHGOST          ,2023-02-22,50124758    ,6361 CM             ,0033      ,OHGOST: CV LEKT BIJ LEIDING. OPVANGBAAR. VVV. GEEN,"pvc niet gebeugeld bij aankomst, hierdoor lekkage ",5246689.0,1.0,32100,2023-02-22
REM000090260    ,ZI00000233,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124758    ,P,COMFORT                       ,MARIASTRAAT 33                          ,6361 CM             ,NUTH                                    ,0033      ,2023-02-22,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-22,5246689.0,1.0,2023-02-21,AFGESLOTEN,lo00376495,REM000090260    ,ZI00000233               ,OHGOST          ,2023-02-22,50124758    ,6361 CM             ,0033      ,OHGOST: CV LEKT BIJ LEIDING. OPVANGBAAR. VVV. GEEN,"pvc niet gebeugeld bij aankomst, hierdoor lekkage ",5246689.0,2.0,17022,2023-02-28
REM000090260    ,ZI00000233,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124758    ,P,COMFORT                       ,MARIASTRAAT 33                          ,6361 CM             ,NUTH                                    ,0033      ,2023-02-22,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-22,5246689.0,1.0,2023-02-21,AFGESLOTEN,lo00376495,REM000090260    ,ZI00000233               ,OHGOST          ,2023-02-22,50124758    ,6361 CM             ,0033      ,OHGOST: CV LEKT BIJ LEIDING. OPVANGBAAR. VVV. GEEN,"pvc niet gebeugeld bij aankomst, hierdoor lekkage ",5246689.0,2.0,17022,2023-02-28
REM000090260    ,ZI00000233,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124758    ,P,COMFORT                       ,MARIASTRAAT 33                          ,6361 CM             ,NUTH                                    ,0033      ,2023-02-22,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-22,5246689.0,1.0,2023-02-21,AFGESLOTEN,lo00376495,REM000090260    ,ZI00000233               ,OHGOST          ,2023-02-22,50124758    ,6361 CM             ,0033      ,OHGOST: CV LEKT BIJ LEIDING. OPVANGBAAR. VVV. GEEN,"pvc niet gebeugeld bij aankomst, hierdoor lekkage ",5246689.0,2.0,17041,2023-02-28
REM000090260    ,ZI00000233,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50124758    ,P,COMFORT                       ,MARIASTRAAT 33                          ,6361 CM             ,NUTH                                    ,0033      ,2023-02-22,OHKL,2009,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-22,5246689.0,1.0,2023-02-21,AFGESLOTEN,lo00376495,REM000090260    ,ZI00000233               ,OHGOST          ,2023-02-22,50124758    ,6361 CM             ,0033      ,OHGOST: CV LEKT BIJ LEIDING. OPVANGBAAR. VVV. GEEN,"pvc niet gebeugeld bij aankomst, hierdoor lekkage ",5246689.0,2.0,17041,2023-02-28
REM000090260    ,ZI00000708,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126036    ,P,ESSENT STANDAARD              ,SCHEIDINGSWEG 17                        ,6045 CN             ,ROERMOND                                ,0017      ,2022-01-12,OHKL,2012,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4741921.0,1.0,2020-02-25,AFGESLOTEN,lo00399311,REM000090260    ,ZI00000708               ,ST              ,2020-02-25,50126036    ,6045 CN             ,0017      ,"GCV, GWW. KAN VERDER NIKS NAKIJKEN, KAN NIET NAAR ",LTV hersteld                                      ,4741921.0,1.0,12700,2020-02-25
REM000090260    ,ZI00000708,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126036    ,P,ESSENT STANDAARD              ,SCHEIDINGSWEG 17                        ,6045 CN             ,ROERMOND                                ,0017      ,2022-01-12,OHKL,2012,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4741921.0,1.0,2020-02-25,AFGESLOTEN,lo00399311,REM000090260    ,ZI00000708               ,ST              ,2020-02-25,50126036    ,6045 CN             ,0017      ,"GCV, GWW. KAN VERDER NIKS NAKIJKEN, KAN NIET NAAR ",LTV hersteld                                      ,4741921.0,1.0,71000,2020-02-25
REM000090260    ,ZI00000708,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126036    ,P,ESSENT STANDAARD              ,SCHEIDINGSWEG 17                        ,6045 CN             ,ROERMOND                                ,0017      ,2022-01-12,OHKL,2012,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4879250.0,1.0,2021-01-09,AFGESLOTEN,lo00399311,REM000090260    ,ZI00000708               ,OHGO            ,2022-01-12,50126036    ,6045 CN             ,0017      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN ,VVV             ",ionisatie vv                                      ,4879250.0,1.0,14441,2022-01-12
REM000090260    ,ZI00000708,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126036    ,P,ESSENT STANDAARD              ,SCHEIDINGSWEG 17                        ,6045 CN             ,ROERMOND                                ,0017      ,2022-01-12,OHKL,2012,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4879250.0,1.0,2021-01-09,AFGESLOTEN,lo00399311,REM000090260    ,ZI00000708               ,OHGO            ,2022-01-12,50126036    ,6045 CN             ,0017      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN ,VVV             ",ionisatie vv                                      ,4879250.0,1.0,14441,2022-01-12
REM000090260    ,ZI00000708,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126036    ,P,ESSENT STANDAARD              ,SCHEIDINGSWEG 17                        ,6045 CN             ,ROERMOND                                ,0017      ,2022-01-12,OHKL,2012,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4879250.0,1.0,2021-01-09,AFGESLOTEN,lo00399311,REM000090260    ,ZI00000708               ,OHGO            ,2022-01-12,50126036    ,6045 CN             ,0017      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN ,VVV             ",ionisatie vv                                      ,4879250.0,1.0,30500,2022-01-12
REM000090260    ,ZI00000708,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50126036    ,P,ESSENT STANDAARD              ,SCHEIDINGSWEG 17                        ,6045 CN             ,ROERMOND                                ,0017      ,2022-01-12,OHKL,2012,zolder,3.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4879250.0,1.0,2021-01-09,AFGESLOTEN,lo00399311,REM000090260    ,ZI00000708               ,OHGO            ,2022-01-12,50126036    ,6045 CN             ,0017      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN ,VVV             ",ionisatie vv                                      ,4879250.0,1.0,30500,2022-01-12
REM000090260    ,ZI00001175,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3004      ,50126729    ,P,PERSONEEL VOLTA CSP           ,MARIE KOENENSTRAAT 3                    ,6191 BT             ,BEEK LB                                 ,0003      ,2023-08-17,OHGO,2011,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-08-17,5192009.0,1.0,2023-01-13,AFGESLOTEN,lo00028292,REM000090260    ,ZI00001175               ,OHGO            ,2023-08-17,50126729    ,6191 BT             ,0003      ,ONDERHOUD GROOT                                   ,ROY DOET HET OH ZELF OP 17-8-23                   ,5192009.0,1.0,30400,2023-08-15
REM000090260    ,1331508052880,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50127874    ,P,ESSENT BUDGET                 ,GETELBERG 38                            ,6121 XR             ,BORN                                    ,0038      ,2022-07-15,OHKL,2003,BERGING ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-07-15,5134594.0,1.0,2022-07-19,AFGESLOTEN,lo00262721,REM000090260    ,1331508052880            ,ST              ,2022-07-20,50127874    ,6121 XR             ,0038      ,SINDS OH VAN AFGELOPEN VRIJDAG VALT KETEL MEERDERE,Veiligheidssensor geplaatst                       ,5134594.0,1.0,12700,2022-07-20
REM000090260    ,1331508052880,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50127874    ,P,ESSENT BUDGET                 ,GETELBERG 38                            ,6121 XR             ,BORN                                    ,0038      ,2022-07-15,OHKL,2003,BERGING ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-07-15,5134594.0,1.0,2022-07-19,AFGESLOTEN,lo00262721,REM000090260    ,1331508052880            ,ST              ,2022-07-20,50127874    ,6121 XR             ,0038      ,SINDS OH VAN AFGELOPEN VRIJDAG VALT KETEL MEERDERE,Veiligheidssensor geplaatst                       ,5134594.0,1.0,12700,2022-07-20
REM000090260    ,1331508052880,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50127874    ,P,ESSENT BUDGET                 ,GETELBERG 38                            ,6121 XR             ,BORN                                    ,0038      ,2022-07-15,OHKL,2003,BERGING ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-07-15,5134594.0,1.0,2022-07-19,AFGESLOTEN,lo00262721,REM000090260    ,1331508052880            ,ST              ,2022-07-20,50127874    ,6121 XR             ,0038      ,SINDS OH VAN AFGELOPEN VRIJDAG VALT KETEL MEERDERE,Veiligheidssensor geplaatst                       ,5134594.0,1.0,22181,2022-07-20
REM000090260    ,1331508052880,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50127874    ,P,ESSENT BUDGET                 ,GETELBERG 38                            ,6121 XR             ,BORN                                    ,0038      ,2022-07-15,OHKL,2003,BERGING ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-07-15,5134594.0,1.0,2022-07-19,AFGESLOTEN,lo00262721,REM000090260    ,1331508052880            ,ST              ,2022-07-20,50127874    ,6121 XR             ,0038      ,SINDS OH VAN AFGELOPEN VRIJDAG VALT KETEL MEERDERE,Veiligheidssensor geplaatst                       ,5134594.0,1.0,22181,2022-07-20
REM000090295    ,1801617947250,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50127772    ,P,COMFORT                       ,ANSELDERLAAN 30                         ,6471 GL             ,EYGELSHOVEN                             ,0030      ,2022-06-30,OHKL,2018,ZOLDER,2.0,1.0,1.0,2.0,1.0,24M ,2022-06-30,5044412.0,1.0,2022-01-18,AFGESLOTEN,lo00285449,REM000090295    ,1801617947250            ,OHGO            ,2022-06-30,50127772    ,6471 GL             ,0030      ,ONDERHOUD GROOT                                   ,expansievat  in de gaten houden                   ,5044412.0,1.0,12700,2022-06-30
REM000090295    ,1801617947250,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50127772    ,P,COMFORT                       ,ANSELDERLAAN 30                         ,6471 GL             ,EYGELSHOVEN                             ,0030      ,2022-06-30,OHKL,2018,ZOLDER,2.0,1.0,1.0,2.0,1.0,24M ,2022-06-30,5044412.0,1.0,2022-01-18,AFGESLOTEN,lo00285449,REM000090295    ,1801617947250            ,OHGO            ,2022-06-30,50127772    ,6471 GL             ,0030      ,ONDERHOUD GROOT                                   ,expansievat  in de gaten houden                   ,5044412.0,1.0,26400,2022-06-30
REM000090295    ,1801617947250,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50127772    ,P,COMFORT                       ,ANSELDERLAAN 30                         ,6471 GL             ,EYGELSHOVEN                             ,0030      ,2022-06-30,OHKL,2018,ZOLDER,2.0,1.0,1.0,2.0,1.0,24M ,2022-06-30,5044412.0,1.0,2022-01-18,AFGESLOTEN,lo00285449,REM000090295    ,1801617947250            ,OHGO            ,2022-06-30,50127772    ,6471 GL             ,0030      ,ONDERHOUD GROOT                                   ,expansievat  in de gaten houden                   ,5044412.0,1.0,30500,2022-06-30
REM000090260    ,0909192394990000905071322,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50129100    ,P,ESSENT BUDGET                 ,VIJVERHOFSTRAAT 68                      ,5913 TV             ,VENLO                                   ,0068      ,2023-05-22,OHKL,2013,Berging,1.0,1.0,1.0,4.0,1.0,24M ,2023-05-22,4879134.0,1.0,2021-01-09,AFGESLOTEN,lo00453750,REM000090260    ,0909192394990000905071322,OHKL            ,2021-04-12,50129100    ,5913 TV             ,0068      ,"ONDERHOUD UITVOEREN, VVV. CORONA REGELS BEKEND.   ",info onderhoud MV toesturen                       ,4879134.0,1.0,12700,2021-04-12
REM000090260    ,0909192394990000905071322,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50129100    ,P,ESSENT BUDGET                 ,VIJVERHOFSTRAAT 68                      ,5913 TV             ,VENLO                                   ,0068      ,2023-05-22,OHKL,2013,Berging,1.0,1.0,1.0,4.0,1.0,24M ,2023-05-22,4879134.0,1.0,2021-01-09,AFGESLOTEN,lo00453750,REM000090260    ,0909192394990000905071322,OHKL            ,2021-04-12,50129100    ,5913 TV             ,0068      ,"ONDERHOUD UITVOEREN, VVV. CORONA REGELS BEKEND.   ",info onderhoud MV toesturen                       ,4879134.0,1.0,23454,2021-04-12
REM000090260    ,0909192394990000905071322,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1205      ,50129100    ,P,ESSENT BUDGET                 ,VIJVERHOFSTRAAT 68                      ,5913 TV             ,VENLO                                   ,0068      ,2023-05-22,OHKL,2013,Berging,1.0,1.0,1.0,4.0,1.0,24M ,2023-05-22,4879134.0,1.0,2021-01-09,AFGESLOTEN,lo00453750,REM000090260    ,0909192394990000905071322,OHKL            ,2021-04-12,50129100    ,5913 TV             ,0068      ,"ONDERHOUD UITVOEREN, VVV. CORONA REGELS BEKEND.   ",info onderhoud MV toesturen                       ,4879134.0,1.0,30400,2021-04-12
REM000090260    ,0934107939780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50128897    ,P,ESSENT STANDAARD              ,TICHELSTRAAT 88                         ,6464 GS             ,KERKRADE                                ,0088      ,2023-04-06,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-06,5186754.0,1.0,2023-01-13,AFGESLOTEN,lo00006567,REM000090260    ,0934107939780            ,OHGO            ,2023-04-06,50128897    ,6464 GS             ,0088      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",Safetysensor geplaatst                            ,5186754.0,1.0,30500,2023-04-06
REM000090260    ,0934107939780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50128897    ,P,ESSENT STANDAARD              ,TICHELSTRAAT 88                         ,6464 GS             ,KERKRADE                                ,0088      ,2023-04-06,OHKL,2009,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-06,5186754.0,1.0,2023-01-13,AFGESLOTEN,lo00006567,REM000090260    ,0934107939780            ,OHGO            ,2023-04-06,50128897    ,6464 GS             ,0088      ,"ONDERHOUD GROOT, VVV, GEEN ZIEKEN                 ",Safetysensor geplaatst                            ,5186754.0,1.0,30500,2023-04-06
REM000090260    ,1803918118730,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7020      ,50128960    ,P,HUUR CV 12 JAAR PLUS          ,FERDINAND BOLSTRAAT 1                   ,5914 XN             ,VENLO                                   ,0001      ,2023-07-03,OHKL,2018,B.G.,1.0,1.0,1.0,1.0,2.0,24M ,2023-07-03,4584874.0,1.0,2019-02-02,AFGESLOTEN,lo00226251,REM000090260    ,1803918118730            ,ST              ,2019-02-02,50128960    ,5914 XN             ,0001      ," AT GCV WAARSCHIJNLIJK BIJVULLEN, HULP NODIG      ",aanvoertemperatuur 75 C gezet                     ,4584874.0,1.0,71000,2019-02-02
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,1.0,32100,2022-06-14
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,1.0,32100,2022-06-14
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,1.0,32100,2022-06-14
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,14441,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,14441,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,14441,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,22181,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,22181,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,22181,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,30500,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,30500,2022-06-17
