Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,30500,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,71000,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,71000,2022-06-17
REM000090260    ,132970789662,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50129113    ,P,ESSENT PREMIUM                ,MAANSTRAAT 17                           ,6446 XE             ,BRUNSSUM                                ,0017      ,2022-06-17,OHKL,2013,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-06-17,5050277.0,2.0,2022-06-14,AFGESLOTEN,lo00463526,REM000090260    ,132970789662             ,OHMW            ,2022-06-17,50129113    ,6446 XE             ,0017      ,VOORPLAAT VV EN OHGO                              ,voorplaat vv                                      ,5050277.0,2.0,71000,2022-06-17
REM000090295    ,1303106266930,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3105      ,50129023    ,P,ESSENT PREMIUM                ,RIJDTSTRAAT 78                          ,6114 AM             ,SUSTEREN                                ,0078      ,2022-07-11,OHKL,2013,zolder,1.0,1.0,1.0,1.0,2.0,24M ,2022-07-11,4948708.0,1.0,2021-06-12,AFGESLOTEN,lo90004400,REM000090295    ,1303106266930            ,ST              ,2021-06-12,50129023    ,6114 AM             ,0078      ,Lekt water uit de ketel langs een stroomkabel.    ,o-ring automatisch ontluchter vervangen geen nieuw,4948708.0,1.0,22182,2021-06-12
REM000090260    ,0800404048860,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50130328    ,P,COMFORT                       ,KLEINE PARALLELSTRAAT 6                 ,5922 VP             ,VENLO                                   ,0006      ,2022-12-05,OHKL,2008,WASHOK,1.0,1.0,2.0,2.0,2.0,24M ,2022-12-05,4916821.0,1.0,2021-02-10,AFGESLOTEN,lo00234718,REM000090260    ,0800404048860            ,ST              ,2021-02-12,50130328    ,5922 VP             ,0006      ,"ST AAN CV, CV VALT REGELMATIG UIT, NA RESET WERKT ",Klant  wis de code niet meer                      ,4916821.0,1.0,12700,2021-02-12
REM000090295    ,0908194045830076255081807,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50129660    ,P,COMFORT                       ,CUNEGONDISSTRAAT 21                     ,6017 ED             ,THORN                                   ,0021      ,2023-01-09,OHGO,2018,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-09,4771021.0,1.0,2020-03-29,AFGESLOTEN,lo00434768,REM000090295    ,0908194045830076255081807,ST              ,2020-03-29,50129660    ,6017 ED             ,0021      ,GCV. WD ONBEKEND. CODE E5. GEEN ZIEKEN.           ,"reistijd 10,werktijd 75 minuten                   ",4771021.0,1.0,17022,2020-03-29
REM000090295    ,0908194045830076255081807,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50129660    ,P,COMFORT                       ,CUNEGONDISSTRAAT 21                     ,6017 ED             ,THORN                                   ,0021      ,2023-01-09,OHGO,2018,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-09,4771021.0,1.0,2020-03-29,AFGESLOTEN,lo00434768,REM000090295    ,0908194045830076255081807,ST              ,2020-03-29,50129660    ,6017 ED             ,0021      ,GCV. WD ONBEKEND. CODE E5. GEEN ZIEKEN.           ,"reistijd 10,werktijd 75 minuten                   ",4771021.0,1.0,23454,2020-03-29
REM000090295    ,0908194045830076255081807,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50129660    ,P,COMFORT                       ,CUNEGONDISSTRAAT 21                     ,6017 ED             ,THORN                                   ,0021      ,2023-01-09,OHGO,2018,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-09,4771021.0,1.0,2020-03-29,AFGESLOTEN,lo00434768,REM000090295    ,0908194045830076255081807,ST              ,2020-03-29,50129660    ,6017 ED             ,0021      ,GCV. WD ONBEKEND. CODE E5. GEEN ZIEKEN.           ,"reistijd 10,werktijd 75 minuten                   ",4771021.0,1.0,24700,2020-03-29
REM000090295    ,0908194045830076255081807,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50129660    ,P,COMFORT                       ,CUNEGONDISSTRAAT 21                     ,6017 ED             ,THORN                                   ,0021      ,2023-01-09,OHGO,2018,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-09,4771021.0,1.0,2020-03-29,AFGESLOTEN,lo00434768,REM000090295    ,0908194045830076255081807,ST              ,2020-03-29,50129660    ,6017 ED             ,0021      ,GCV. WD ONBEKEND. CODE E5. GEEN ZIEKEN.           ,"reistijd 10,werktijd 75 minuten                   ",4771021.0,1.0,29582,2020-03-29
REM000090295    ,0908194045830076255081807,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50129660    ,P,COMFORT                       ,CUNEGONDISSTRAAT 21                     ,6017 ED             ,THORN                                   ,0021      ,2023-01-09,OHGO,2018,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-09,4771021.0,1.0,2020-03-29,AFGESLOTEN,lo00434768,REM000090295    ,0908194045830076255081807,ST              ,2020-03-29,50129660    ,6017 ED             ,0021      ,GCV. WD ONBEKEND. CODE E5. GEEN ZIEKEN.           ,"reistijd 10,werktijd 75 minuten                   ",4771021.0,1.0,30400,2020-03-29
REM000090295    ,0908194045830076255081807,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50129660    ,P,COMFORT                       ,CUNEGONDISSTRAAT 21                     ,6017 ED             ,THORN                                   ,0021      ,2023-01-09,OHGO,2018,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-09,4735517.0,1.0,2020-02-05,AFGESLOTEN,lo00434768,REM000090295    ,0908194045830076255081807,OHKL            ,2020-04-08,50129660    ,6017 ED             ,0021      , ONDERHOUD UITVOEREN                              ,REEDS OHKL UITGEVOERD MET ST 29-03-20             ,4735517.0,1.0,30000,2020-04-08
REM000090295    ,0908194045830076255081807,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50129660    ,P,COMFORT                       ,CUNEGONDISSTRAAT 21                     ,6017 ED             ,THORN                                   ,0021      ,2023-01-09,OHGO,2018,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-01-09,4879344.0,1.0,2021-01-09,AFGESLOTEN,lo00434768,REM000090295    ,0908194045830076255081807,OHGO            ,2021-04-19,50129660    ,6017 ED             ,0021      ,ONDERHOUD UITVOEREN                               ,OH 1 JAAR TE VROEG                                ,4879344.0,1.0,30000,2021-04-19
REM000090260    ,1803018044620,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50129308    ,P,COMFORT PLUS                  ,REMBRANDTSTRAAT 63                      ,6415 JD             ,HEERLEN                                 ,0063      ,2022-05-30,OHKL,2018,KELDER,1.0,1.0,2.0,4.0,1.0,24M ,2022-05-30,4754667.0,1.0,2020-03-13,AFGESLOTEN,lo00523414,REM000090260    ,1803018044620            ,OHGO            ,2020-04-20,50129308    ,6415 JD             ,0063      ,ONDERHOUD UITVOEREN. GEEN ZIEKEN IN HUIS          ,ketel is uit 2018                                 ,4754667.0,1.0,30400,2020-04-20
REM000090295    ,1807418357560,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,7020      ,50130334    ,P,HUUR CV 12 JAAR PLUS          ,SCHIJFWEG-ZUID 76                       ,5995 BG             ,KESSEL LB                               ,0076      ,2023-01-27,OHKL,2018,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2023-01-27,4924032.0,1.0,2021-03-08,AFGESLOTEN,lo00183070,REM000090295    ,1807418357560            ,ST              ,2021-03-08,50130334    ,5995 BG             ,0076      ,"B 30 VTV 0654223969, GEEN CV, WEL WW, GEEN ST     ",bewust geen plaatsingskosten geteld               ,4924032.0,1.0,26641,2021-03-08
REM000090260    ,ZI00000776,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50131795    ,P,ESSENT STANDAARD              ,PROF. VAN ITERSONSTRAAT 120             ,6419 SE             ,HEERLEN                                 ,0120      ,2022-12-29,OHKL,2018,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-29,4767177.0,1.0,2020-03-13,AFGESLOTEN,lo00524125,REM000090260    ,ZI00000776               ,OHKL            ,2020-12-04,50131795    ,6419 SE             ,0120      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN                  ","expansievat hangt aan leiding, klant onderneemt ze",4767177.0,1.0,30400,2020-12-04
REM000090260    ,ZI00000776,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50131795    ,P,ESSENT STANDAARD              ,PROF. VAN ITERSONSTRAAT 120             ,6419 SE             ,HEERLEN                                 ,0120      ,2022-12-29,OHKL,2018,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-29,5054170.0,1.0,2022-01-18,AFGESLOTEN,lo00524125,REM000090260    ,ZI00000776               ,OHGO            ,2022-12-29,50131795    ,6419 SE             ,0120      ,ONDERHOUD GROOT                                   ,parameter p4  op 1 gezet is eco stand             ,5054170.0,1.0,17022,2022-12-29
REM000090260    ,ZI00000776,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50131795    ,P,ESSENT STANDAARD              ,PROF. VAN ITERSONSTRAAT 120             ,6419 SE             ,HEERLEN                                 ,0120      ,2022-12-29,OHKL,2018,zolder,1.0,1.0,2.0,2.0,1.0,24M ,2022-12-29,5054170.0,1.0,2022-01-18,AFGESLOTEN,lo00524125,REM000090260    ,ZI00000776               ,OHGO            ,2022-12-29,50131795    ,6419 SE             ,0120      ,ONDERHOUD GROOT                                   ,parameter p4  op 1 gezet is eco stand             ,5054170.0,1.0,30500,2022-12-29
REM000090260    ,120930422823,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50132538    ,P,COMFORT                       ,ELSSTRAAT 21                            ,6191 JW             ,BEEK LB                                 ,0021      ,2023-10-02,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5003000.0,1.0,2021-11-29,AFGESLOTEN,lo00256569,REM000090260    ,120930422823             ,ST              ,2021-11-29,50132538    ,6191 JW             ,0021      ,STORING SAMEN MET RON VAN HEEL                    ,in overleg ron niks doorberekend.                 ,5003000.0,1.0,15941,2021-11-29
REM000090260    ,120930422823,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50132538    ,P,COMFORT                       ,ELSSTRAAT 21                            ,6191 JW             ,BEEK LB                                 ,0021      ,2023-10-02,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5003000.0,1.0,2021-11-29,AFGESLOTEN,lo00256569,REM000090260    ,120930422823             ,ST              ,2021-11-29,50132538    ,6191 JW             ,0021      ,STORING SAMEN MET RON VAN HEEL                    ,in overleg ron niks doorberekend.                 ,5003000.0,1.0,15941,2021-11-29
REM000090260    ,120930422823,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50132538    ,P,COMFORT                       ,ELSSTRAAT 21                            ,6191 JW             ,BEEK LB                                 ,0021      ,2023-10-02,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5003000.0,1.0,2021-11-29,AFGESLOTEN,lo00256569,REM000090260    ,120930422823             ,ST              ,2021-11-29,50132538    ,6191 JW             ,0021      ,STORING SAMEN MET RON VAN HEEL                    ,in overleg ron niks doorberekend.                 ,5003000.0,1.0,31582,2021-11-29
REM000090260    ,120930422823,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50132538    ,P,COMFORT                       ,ELSSTRAAT 21                            ,6191 JW             ,BEEK LB                                 ,0021      ,2023-10-02,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5003000.0,1.0,2021-11-29,AFGESLOTEN,lo00256569,REM000090260    ,120930422823             ,ST              ,2021-11-29,50132538    ,6191 JW             ,0021      ,STORING SAMEN MET RON VAN HEEL                    ,in overleg ron niks doorberekend.                 ,5003000.0,1.0,31582,2021-11-29
REM000090260    ,120930422823,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50132538    ,P,COMFORT                       ,ELSSTRAAT 21                            ,6191 JW             ,BEEK LB                                 ,0021      ,2023-10-02,OHGO,2012,BERGKAST,1.0,1.0,1.0,1.0,2.0,24M ,2023-10-02,5002458.0,1.0,2021-11-26,AFGESLOTEN,lo00256569,REM000090260    ,120930422823             ,ST              ,2021-11-26,50132538    ,6191 JW             ,0021      ,CO melding                                        ,0ppm gemeten zie foto                             ,5002458.0,1.0,24700,2021-11-26
REM000090260    ,132870780226,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50133892    ,P,COMFORT                       ,SPOORDWARSSTRAAT 1                      ,6446 TH             ,BRUNSSUM                                ,0001      ,2022-09-16,OHKL,2013,ZOLDER,3.0,1.0,2.0,4.0,1.0,24M ,2022-09-16,4661683.0,1.0,2019-06-14,AFGESLOTEN,lo00463335,REM000090260    ,132870780226             ,OHGO            ,2020-02-18,50133892    ,6446 TH             ,0001      , ONDERHOUD UITVOEREN                              ,TE VROEG                                          ,4661683.0,1.0,30000,2020-02-18
REM000090260    ,132870780226,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50133892    ,P,COMFORT                       ,SPOORDWARSSTRAAT 1                      ,6446 TH             ,BRUNSSUM                                ,0001      ,2022-09-16,OHKL,2013,ZOLDER,3.0,1.0,2.0,4.0,1.0,24M ,2022-09-16,4828634.0,1.0,2020-10-07,AFGESLOTEN,lo00463335,REM000090260    ,132870780226             ,OHGO            ,2020-10-29,50133892    ,6446 TH             ,0001      ,"VTV B 0641026314 ONDERHOUD GROOT, NIET ZIEK, HOEFT",gasblok liet door deze vv                         ,4828634.0,1.0,12700,2020-10-29
REM000090260    ,132870780226,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50133892    ,P,COMFORT                       ,SPOORDWARSSTRAAT 1                      ,6446 TH             ,BRUNSSUM                                ,0001      ,2022-09-16,OHKL,2013,ZOLDER,3.0,1.0,2.0,4.0,1.0,24M ,2022-09-16,4828634.0,1.0,2020-10-07,AFGESLOTEN,lo00463335,REM000090260    ,132870780226             ,OHGO            ,2020-10-29,50133892    ,6446 TH             ,0001      ,"VTV B 0641026314 ONDERHOUD GROOT, NIET ZIEK, HOEFT",gasblok liet door deze vv                         ,4828634.0,1.0,17041,2020-10-29
REM000090260    ,132870780226,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50133892    ,P,COMFORT                       ,SPOORDWARSSTRAAT 1                      ,6446 TH             ,BRUNSSUM                                ,0001      ,2022-09-16,OHKL,2013,ZOLDER,3.0,1.0,2.0,4.0,1.0,24M ,2022-09-16,4828634.0,1.0,2020-10-07,AFGESLOTEN,lo00463335,REM000090260    ,132870780226             ,OHGO            ,2020-10-29,50133892    ,6446 TH             ,0001      ,"VTV B 0641026314 ONDERHOUD GROOT, NIET ZIEK, HOEFT",gasblok liet door deze vv                         ,4828634.0,1.0,30400,2020-10-29
REM000090260    ,133190809382,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3105      ,50133901    ,P,ESSENT PREMIUM                ,SPOORSTRAAT 39                          ,6446 TX             ,BRUNSSUM                                ,0039      ,2023-02-03,OHGO,2013,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-02-03,4379654.0,1.0,2017-07-31,AFGESLOTEN,lo00463345,REM000090260    ,133190809382             ,OHGO            ,2017-07-31,E0013457    ,6446 TX             ,0039      ,ONDERHOUD GROOT                                   ,GEEN CONTRACT MEER                                ,4379654.0,1.0,30000,2017-07-31
REM000090260    ,1215704603650,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50134431    ,P,COMFORT                       ,KOEHOORNSTRAAT 7                        ,5935 SW             ,STEIJL                                  ,0007      ,2021-11-09,OHKL,2012,ZOLDER,1.0,1.0,2.0,4.0,1.0,24M ,2021-11-09,4653811.0,1.0,2019-06-14,AFGESLOTEN,lo00202762,REM000090260    ,1215704603650            ,OHGO            ,2019-09-13,50134431    ,5935 SW             ,0007      , ONDERHOUD UITVOEREN RUIMTE VRIJ GEEN ST          ,oktober 2018 grote beu rt                         ,4653811.0,1.0,30400,2019-09-13
REM007625506    ,182051922360,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,3100      ,50134537    ,P,COMFORT PLUS                  ,MINORSTRAAT 2                           ,6361 XB             ,NUTH                                    ,0002      ,2022-08-02,OHKL,2018,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,4991685.0,1.0,2021-10-28,AFGESLOTEN,lo00062576,REM007625506    ,182051922360             ,ST              ,2021-10-28,50134537    ,6361 XB             ,0002      ,"GEEN CV/WW, ST CODE E9, DRUK GEZAKT ONDER DE 0,   ",bardruk onbekend ivm ontbreken van drukmeter.     ,4991685.0,1.0,12700,2021-10-28
REM007625506    ,182051922360,REMEHA         ,REMEHA HRC AVANTA 24C CW3 A                       ,3100      ,50134537    ,P,COMFORT PLUS                  ,MINORSTRAAT 2                           ,6361 XB             ,NUTH                                    ,0002      ,2022-08-02,OHKL,2018,KEUKEN,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,4991685.0,1.0,2021-10-28,AFGESLOTEN,lo00062576,REM007625506    ,182051922360             ,ST              ,2021-10-28,50134537    ,6361 XB             ,0002      ,"GEEN CV/WW, ST CODE E9, DRUK GEZAKT ONDER DE 0,   ",bardruk onbekend ivm ontbreken van drukmeter.     ,4991685.0,1.0,35000,2021-10-28
REM000090260    ,06166013999380,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50135302    ,P,ESSENT STANDAARD              ,AKENERSTRAAT 26                         ,6291 BB             ,VAALS                                   ,0026      ,2022-12-12,OHKL,2006,BERGING BUITEN,3.0,1.0,3.0,4.0,1.0,24M ,2022-12-12,4641577.0,1.0,2019-06-14,AFGESLOTEN,lo00011625,REM000090260    ,06166013999380           ,OHGO            ,2019-07-31,50135302    ,6291 BB             ,0026      , ONDERHOUD UITVOEREN                              ,EB GEHAD IN  2018                                 ,4641577.0,1.0,30000,2019-08-06
REM000090260    ,0810004559280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50134917    ,P,COMFORT                       ,OUDE TUNNELWEG 49                       ,6467 EM             ,KERKRADE                                ,0049      ,2022-01-05,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-05,4657585.0,1.0,2019-06-14,AFGESLOTEN,lo00328951,REM000090260    ,0810004559280            ,OHGO            ,2019-08-07,50134917    ,6467 EM             ,0049      , ONDERHOUD UITVOEREN                              ,VOLGEND JAAR PAS TOE AAN OH                       ,4657585.0,1.0,30000,2019-08-07
REM000090260    ,0810004559280,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50134917    ,P,COMFORT                       ,OUDE TUNNELWEG 49                       ,6467 EM             ,KERKRADE                                ,0049      ,2022-01-05,OHKL,2008,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-05,4677388.0,1.0,2019-08-07,AFGESLOTEN,lo00328951,REM000090260    ,0810004559280            ,ST              ,2019-08-07,50134917    ,6467 EM             ,0049      ,"CODE E6, RESETTEN HELPT EVENT, WATERDRUK ONBEKEND ",bij herhaal klacht rem073967 print vervangen      ,4677388.0,1.0,20641,2019-08-07
REM000090260    ,1518911828890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50134986    ,P,COMFORT PLUS                  ,STADHOUDERSTRAAT 71                     ,6441 GT             ,BRUNSSUM                                ,0071      ,2022-07-04,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-07-04,4765226.0,1.0,2020-03-13,AFGESLOTEN,lo00264828,REM000090260    ,1518911828890            ,OHKL            ,2020-08-31,50134986    ,6441 GT             ,0071      ,ONDERHOUD UITVOEREN                               ,"tapwaterkraan bij ketel lekt, klant onderneemt zel",4765226.0,1.0,12700,2020-09-21
REM000090260    ,1518911828890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50134986    ,P,COMFORT PLUS                  ,STADHOUDERSTRAAT 71                     ,6441 GT             ,BRUNSSUM                                ,0071      ,2022-07-04,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-07-04,4765226.0,1.0,2020-03-13,AFGESLOTEN,lo00264828,REM000090260    ,1518911828890            ,OHKL            ,2020-08-31,50134986    ,6441 GT             ,0071      ,ONDERHOUD UITVOEREN                               ,"tapwaterkraan bij ketel lekt, klant onderneemt zel",4765226.0,1.0,25200,2020-09-21
REM000090260    ,1518911828890,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50134986    ,P,COMFORT PLUS                  ,STADHOUDERSTRAAT 71                     ,6441 GT             ,BRUNSSUM                                ,0071      ,2022-07-04,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-07-04,4765226.0,1.0,2020-03-13,AFGESLOTEN,lo00264828,REM000090260    ,1518911828890            ,OHKL            ,2020-08-31,50134986    ,6441 GT             ,0071      ,ONDERHOUD UITVOEREN                               ,"tapwaterkraan bij ketel lekt, klant onderneemt zel",4765226.0,1.0,30400,2020-09-21
REM000090295    ,0926607325860,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50135502    ,P,COMFORT                       ,ALBERDINGK THIJMSTRAAT 30               ,5921 BC             ,VENLO                                   ,0030      ,2021-12-31,OHKL,2009,2DE VERDIEPING,1.0,1.0,2.0,2.0,2.0,24M ,2021-12-31,4654212.0,1.0,2019-06-14,AFGESLOTEN,lo00229974,REM000090295    ,0926607325860            ,OHGO            ,2019-08-07,50135502    ,5921 BC             ,0030      , ONDERHOUD UITVOEREN                              ,EB UITGEVOERD OH TE VROEG OPEN                    ,4654212.0,1.0,30000,2019-08-07
REM000090295    ,62550,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50134994    ,P,ESSENT STANDAARD              ,BORNERKAPELSTRAAT 39                    ,6121 HL             ,BORN                                    ,0039      ,2023-01-18,OHGO,2018,zolder,1.0,1.0,1.0,1.0,1.0,24M ,2023-01-18,4993720.0,1.0,2021-11-03,AFGESLOTEN,lo00261376,REM000090295    ,62550                    ,OHKL            ,2021-11-24,50134994    ,6121 HL             ,0039      ,"ONDERHOUD KLEIN,                                  ",REEDS UITGEVOERD 2020                             ,4993720.0,1.0,30000,2021-11-24
REM000090295    ,ZI00000086,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136203    ,P,ESSENT STANDAARD              ,LINDEBOOM 65                            ,6585 BE             ,MOOK                                    ,0065      ,2022-11-24,OHKL,2018,WASHOK BEG GROND,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,5047574.0,1.0,2022-01-18,AFGESLOTEN,lo00367145,REM000090295    ,ZI00000086               ,OHGO            ,2022-11-24,50136203    ,6585 BE             ,0065      ,B 30 MIN VTV 0627080620 ONDERHOUD GROOT VVV GEEN  ,riool en vulkraan vv betalen                      ,5047574.0,1.0,21841,2022-11-24
REM000090295    ,ZI00000086,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136203    ,P,ESSENT STANDAARD              ,LINDEBOOM 65                            ,6585 BE             ,MOOK                                    ,0065      ,2022-11-24,OHKL,2018,WASHOK BEG GROND,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,5047574.0,1.0,2022-01-18,AFGESLOTEN,lo00367145,REM000090295    ,ZI00000086               ,OHGO            ,2022-11-24,50136203    ,6585 BE             ,0065      ,B 30 MIN VTV 0627080620 ONDERHOUD GROOT VVV GEEN  ,riool en vulkraan vv betalen                      ,5047574.0,1.0,21841,2022-11-24
REM000090295    ,ZI00000086,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136203    ,P,ESSENT STANDAARD              ,LINDEBOOM 65                            ,6585 BE             ,MOOK                                    ,0065      ,2022-11-24,OHKL,2018,WASHOK BEG GROND,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,5047574.0,1.0,2022-01-18,AFGESLOTEN,lo00367145,REM000090295    ,ZI00000086               ,OHGO            ,2022-11-24,50136203    ,6585 BE             ,0065      ,B 30 MIN VTV 0627080620 ONDERHOUD GROOT VVV GEEN  ,riool en vulkraan vv betalen                      ,5047574.0,1.0,30500,2022-11-24
REM000090295    ,ZI00000086,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136203    ,P,ESSENT STANDAARD              ,LINDEBOOM 65                            ,6585 BE             ,MOOK                                    ,0065      ,2022-11-24,OHKL,2018,WASHOK BEG GROND,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,5047574.0,1.0,2022-01-18,AFGESLOTEN,lo00367145,REM000090295    ,ZI00000086               ,OHGO            ,2022-11-24,50136203    ,6585 BE             ,0065      ,B 30 MIN VTV 0627080620 ONDERHOUD GROOT VVV GEEN  ,riool en vulkraan vv betalen                      ,5047574.0,1.0,30500,2022-11-24
REM000090295    ,ZI00000086,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136203    ,P,ESSENT STANDAARD              ,LINDEBOOM 65                            ,6585 BE             ,MOOK                                    ,0065      ,2022-11-24,OHKL,2018,WASHOK BEG GROND,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,5047574.0,1.0,2022-01-18,AFGESLOTEN,lo00367145,REM000090295    ,ZI00000086               ,OHGO            ,2022-11-24,50136203    ,6585 BE             ,0065      ,B 30 MIN VTV 0627080620 ONDERHOUD GROOT VVV GEEN  ,riool en vulkraan vv betalen                      ,5047574.0,1.0,33482,2022-11-24
REM000090295    ,ZI00000086,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136203    ,P,ESSENT STANDAARD              ,LINDEBOOM 65                            ,6585 BE             ,MOOK                                    ,0065      ,2022-11-24,OHKL,2018,WASHOK BEG GROND,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,5047574.0,1.0,2022-01-18,AFGESLOTEN,lo00367145,REM000090295    ,ZI00000086               ,OHGO            ,2022-11-24,50136203    ,6585 BE             ,0065      ,B 30 MIN VTV 0627080620 ONDERHOUD GROOT VVV GEEN  ,riool en vulkraan vv betalen                      ,5047574.0,1.0,33482,2022-11-24
REM000090295    ,ZI00000086,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136203    ,P,ESSENT STANDAARD              ,LINDEBOOM 65                            ,6585 BE             ,MOOK                                    ,0065      ,2022-11-24,OHKL,2018,WASHOK BEG GROND,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,5234336.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM000090259    ,ZI00000086               ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,vaatwasser en combioven staan in de weg en er is n,5234336.0,1.0,30600,2023-09-15
REM000090295    ,ZI00000086,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136203    ,P,ESSENT STANDAARD              ,LINDEBOOM 65                            ,6585 BE             ,MOOK                                    ,0065      ,2022-11-24,OHKL,2018,WASHOK BEG GROND,1.0,1.0,1.0,1.0,1.0,24M ,2022-11-24,5234336.0,1.0,2023-02-02,AFGESLOTEN,lo00520816,REM000090259    ,ZI00000086               ,OHGO            ,2023-09-15,E0020374    ,6433 KC             ,0039      ,ONDERHOUD GROOT                                   ,vaatwasser en combioven staan in de weg en er is n,5234336.0,1.0,32100,2023-09-15
REM000090295    ,1106301855350,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50136016    ,P,COMFORT                       ,KOMERD 30                               ,6431 XB             ,HOENSBROEK                              ,0030      ,2023-03-08,OHKL,2011,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-03-08,4645030.0,1.0,2019-06-14,AFGESLOTEN,lo00053270,REM000090295    ,1106301855350            ,OHGO            ,2019-08-12,50136016    ,6431 XB             ,0030      , ONDERHOUD UITVOEREN                              ,VOLGEND JAAR OH                                   ,4645030.0,1.0,30000,2019-08-12
REM000090295    ,1106301855350,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50136016    ,P,COMFORT                       ,KOMERD 30                               ,6431 XB             ,HOENSBROEK                              ,0030      ,2023-03-08,OHKL,2011,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-03-08,5206360.0,1.0,2023-01-13,AFGESLOTEN,lo00053270,REM000090295    ,1106301855350            ,OHGO            ,2023-03-08,50136016    ,6431 XB             ,0030      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",hoofdgas kraan test gedaan is ok                  ,5206360.0,1.0,12700,2023-03-08
REM000090295    ,1106301855350,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50136016    ,P,COMFORT                       ,KOMERD 30                               ,6431 XB             ,HOENSBROEK                              ,0030      ,2023-03-08,OHKL,2011,ZOLDER,1.0,1.0,1.0,2.0,1.0,24M ,2023-03-08,5206360.0,1.0,2023-01-13,AFGESLOTEN,lo00053270,REM000090295    ,1106301855350            ,OHGO            ,2023-03-08,50136016    ,6431 XB             ,0030      ,"ONDERHOUD GROOT, GEEN ZIEKEN, VVV                 ",hoofdgas kraan test gedaan is ok                  ,5206360.0,1.0,30500,2023-03-08
REM000090260    ,0732303786390,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50136163    ,P,COMFORT                       ,WEEFSTERSTRAAT 3                        ,6043 RG             ,ROERMOND                                ,0003      ,2022-03-14,OHKL,2007,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-03-14,4659875.0,1.0,2019-06-14,AFGESLOTEN,lo00396411,REM000090260    ,0732303786390            ,OHKL            ,2020-02-26,50136163    ,6043 RG             ,0003      ,B 1/2 U VTV 0610067012 ONDERHOUD UITVOEREN        ,cv water 80&gt;65gezet ivm vloerverwarming        ,4659875.0,1.0,30400,2020-02-26
REM000090260    ,1206604077930,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50138234    ,P,COMFORT                       ,THERESIASTRAAT 35                       ,6102 CS             ,ECHT                                    ,0035      ,2023-01-30,OHGO,2012,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2023-01-30,4655884.0,1.0,2019-06-14,AFGESLOTEN,lo00279105,REM000090260    ,1206604077930            ,OHKL            ,2019-11-29,50138234    ,6102 CS             ,0035      , ONDERHOUD UITVOEREN                              ,PAS EB GEWEEST                                    ,4655884.0,1.0,30000,2019-11-29
REM000090295    ,0932107766750,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136400    ,P,ESSENT STANDAARD              ,HOOFDSTRAAT 45-A                        ,6061 CA             ,POSTERHOLT                              ,0045-A    ,2022-04-28,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-28,4659519.0,1.0,2019-06-14,AFGESLOTEN,lo00382323,REM000090295    ,0932107766750            ,OHKL            ,2020-02-27,50136400    ,6061 CA             ,0045-A    , ONDERHOUD UITVOEREN                              ,laat stopcontact vv ivm slechte aarde             ,4659519.0,1.0,23454,2020-02-27
REM000090295    ,0932107766750,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136400    ,P,ESSENT STANDAARD              ,HOOFDSTRAAT 45-A                        ,6061 CA             ,POSTERHOLT                              ,0045-A    ,2022-04-28,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-28,4659519.0,1.0,2019-06-14,AFGESLOTEN,lo00382323,REM000090295    ,0932107766750            ,OHKL            ,2020-02-27,50136400    ,6061 CA             ,0045-A    , ONDERHOUD UITVOEREN                              ,laat stopcontact vv ivm slechte aarde             ,4659519.0,1.0,24700,2020-02-27
REM000090295    ,0932107766750,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50136400    ,P,ESSENT STANDAARD              ,HOOFDSTRAAT 45-A                        ,6061 CA             ,POSTERHOLT                              ,0045-A    ,2022-04-28,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-04-28,4659519.0,1.0,2019-06-14,AFGESLOTEN,lo00382323,REM000090295    ,0932107766750            ,OHKL            ,2020-02-27,50136400    ,6061 CA             ,0045-A    , ONDERHOUD UITVOEREN                              ,laat stopcontact vv ivm slechte aarde             ,4659519.0,1.0,30400,2020-02-27
REM000090295    ,1511411369850,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50137039    ,P,COMFORT PLUS                  ,DE KATSTRAAT 5                          ,6166 BC             ,GELEEN                                  ,0005      ,2023-05-24,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2023-05-24,4656422.0,1.0,2019-06-14,AFGESLOTEN,lo00293534,REM000090295    ,1511411369850            ,OHKL            ,2020-03-02,50137039    ,6166 BC             ,0005      , ONDERHOUD UITVOEREN                              ,TE VROEG                                          ,4656422.0,1.0,30000,2020-03-02
REM000000042    ,2118726852530,REMEHA         ,REMEHA HRC AVANTA                                 ,2105      ,50136821    ,P,ESSENT STANDAARD              ,BURCHTSTRAAT 24                         ,6587 BE             ,MIDDELAAR                               ,0024      ,2023-08-22,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-22,4659119.0,1.0,2019-06-14,AFGESLOTEN,lo00363381,REM000000042    ,2118726852530            ,OHKL            ,2020-03-05,50136821    ,6587 BE             ,0024      , ONDERHOUD UITVOEREN                              ,EB PLAATSGEVONDEN 2019                            ,4659119.0,1.0,30000,2020-03-05
REM000000042    ,2118726852530,REMEHA         ,REMEHA HRC AVANTA                                 ,2105      ,50136821    ,P,ESSENT STANDAARD              ,BURCHTSTRAAT 24                         ,6587 BE             ,MIDDELAAR                               ,0024      ,2023-08-22,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-22,5188477.0,1.0,2023-01-13,AFGESLOTEN,lo00363381,REM000000042    ,2118726852530            ,OHKL            ,2023-08-22,50136821    ,6587 BE             ,0024      ,ONDERHOUD KLEIN VVV                               ,nw. cv toestel door derde geplaatst??             ,5188477.0,1.0,17022,2023-08-22
REM000000042    ,2118726852530,REMEHA         ,REMEHA HRC AVANTA                                 ,2105      ,50136821    ,P,ESSENT STANDAARD              ,BURCHTSTRAAT 24                         ,6587 BE             ,MIDDELAAR                               ,0024      ,2023-08-22,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-22,5188477.0,1.0,2023-01-13,AFGESLOTEN,lo00363381,REM000000042    ,2118726852530            ,OHKL            ,2023-08-22,50136821    ,6587 BE             ,0024      ,ONDERHOUD KLEIN VVV                               ,nw. cv toestel door derde geplaatst??             ,5188477.0,1.0,30100,2023-08-22
REM000000042    ,2118726852530,REMEHA         ,REMEHA HRC AVANTA                                 ,2105      ,50136821    ,P,ESSENT STANDAARD              ,BURCHTSTRAAT 24                         ,6587 BE             ,MIDDELAAR                               ,0024      ,2023-08-22,OHGO,2019,BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-08-22,5188477.0,1.0,2023-01-13,AFGESLOTEN,lo00363381,REM000000042    ,2118726852530            ,OHKL            ,2023-08-22,50136821    ,6587 BE             ,0024      ,ONDERHOUD KLEIN VVV                               ,nw. cv toestel door derde geplaatst??             ,5188477.0,1.0,30400,2023-08-22
REM000090260    ,1331208036960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50137534    ,P,COMFORT PLUS                  ,LORENTZSTRAAT 2                         ,6227 TL             ,MAASTRICHT                              ,0002      ,2022-01-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4658708.0,1.0,2019-06-14,AFGESLOTEN,lo00354563,REM000090260    ,1331208036960            ,OHGO            ,2019-09-02,50137534    ,6227 TL             ,0002      , ONDERHOUD UITVOEREN                              ,bij entreebeurt is geen melding gedaan van de rga ,4658708.0,1.0,30500,2019-09-02
REM000090260    ,1331208036960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50137534    ,P,COMFORT PLUS                  ,LORENTZSTRAAT 2                         ,6227 TL             ,MAASTRICHT                              ,0002      ,2022-01-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4658708.0,1.0,2019-06-14,AFGESLOTEN,lo00354563,REM000090260    ,1331208036960            ,OHGO            ,2019-09-02,50137534    ,6227 TL             ,0002      , ONDERHOUD UITVOEREN                              ,bij entreebeurt is geen melding gedaan van de rga ,4658708.0,1.0,30500,2019-09-02
REM000090260    ,1331208036960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50137534    ,P,COMFORT PLUS                  ,LORENTZSTRAAT 2                         ,6227 TL             ,MAASTRICHT                              ,0002      ,2022-01-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4705843.0,1.0,2019-11-15,AFGESLOTEN,lo00354563,REM000090260    ,1331208036960            ,ST              ,2019-11-15,50137534    ,6227 TL             ,0002      ,B AT 1/2 VTV 0633925788 1GWW GCV WEER CODE E4.    ,gas toevoer niet voldoende naar cv ketel .        ,4705843.0,1.0,24800,2019-11-15
REM000090260    ,1331208036960,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50137534    ,P,COMFORT PLUS                  ,LORENTZSTRAAT 2                         ,6227 TL             ,MAASTRICHT                              ,0002      ,2022-01-12,OHGO,2013,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-01-12,4824962.0,1.0,2020-09-25,AFGESLOTEN,lo00354563,REM000090260    ,1331208036960            ,ST              ,2020-10-09,50137534    ,6227 TL             ,0002      ,WANNEER KLANT CV AAN HEEFT STAAN EN GEBRUIKT MAAKT,kosten niet door berekenen. iom callcontrol       ,4824962.0,1.0,24700,2020-10-09
REM000090260    ,1901720528000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137395    ,P,COMFORT                       ,KLIFSBERGWEG 15                         ,6063 NE             ,VLODROP                                 ,0015      ,2023-08-16,OHKL,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5284752.0,1.0,2023-08-16,AFGESLOTEN,lo00443708,REM000090260    ,1901720528000            ,OHGO            ,2023-08-16,50137395    ,6063 NE             ,0015      ,ONDERHOUD GROOT                                   ,"Exp vat niet vv bij installatie, staat wel in opna",5284752.0,1.0,12700,2023-08-16
REM000090260    ,1901720528000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137395    ,P,COMFORT                       ,KLIFSBERGWEG 15                         ,6063 NE             ,VLODROP                                 ,0015      ,2023-08-16,OHKL,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5284752.0,1.0,2023-08-16,AFGESLOTEN,lo00443708,REM000090260    ,1901720528000            ,OHGO            ,2023-08-16,50137395    ,6063 NE             ,0015      ,ONDERHOUD GROOT                                   ,"Exp vat niet vv bij installatie, staat wel in opna",5284752.0,1.0,21811,2023-08-16
REM000090260    ,1901720528000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137395    ,P,COMFORT                       ,KLIFSBERGWEG 15                         ,6063 NE             ,VLODROP                                 ,0015      ,2023-08-16,OHKL,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5284752.0,1.0,2023-08-16,AFGESLOTEN,lo00443708,REM000090260    ,1901720528000            ,OHGO            ,2023-08-16,50137395    ,6063 NE             ,0015      ,ONDERHOUD GROOT                                   ,"Exp vat niet vv bij installatie, staat wel in opna",5284752.0,1.0,23500,2023-08-16
REM000090260    ,1901720528000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137395    ,P,COMFORT                       ,KLIFSBERGWEG 15                         ,6063 NE             ,VLODROP                                 ,0015      ,2023-08-16,OHKL,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5284752.0,1.0,2023-08-16,AFGESLOTEN,lo00443708,REM000090260    ,1901720528000            ,OHGO            ,2023-08-16,50137395    ,6063 NE             ,0015      ,ONDERHOUD GROOT                                   ,"Exp vat niet vv bij installatie, staat wel in opna",5284752.0,1.0,24700,2023-08-16
REM000090260    ,1901720528000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137395    ,P,COMFORT                       ,KLIFSBERGWEG 15                         ,6063 NE             ,VLODROP                                 ,0015      ,2023-08-16,OHKL,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5284752.0,1.0,2023-08-16,AFGESLOTEN,lo00443708,REM000090260    ,1901720528000            ,OHGO            ,2023-08-16,50137395    ,6063 NE             ,0015      ,ONDERHOUD GROOT                                   ,"Exp vat niet vv bij installatie, staat wel in opna",5284752.0,1.0,26100,2023-08-16
REM000090260    ,1901720528000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137395    ,P,COMFORT                       ,KLIFSBERGWEG 15                         ,6063 NE             ,VLODROP                                 ,0015      ,2023-08-16,OHKL,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5284752.0,1.0,2023-08-16,AFGESLOTEN,lo00443708,REM000090260    ,1901720528000            ,OHGO            ,2023-08-16,50137395    ,6063 NE             ,0015      ,ONDERHOUD GROOT                                   ,"Exp vat niet vv bij installatie, staat wel in opna",5284752.0,1.0,26481,2023-08-16
REM000090260    ,1901720528000,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50137395    ,P,COMFORT                       ,KLIFSBERGWEG 15                         ,6063 NE             ,VLODROP                                 ,0015      ,2023-08-16,OHKL,2019,BERGING,1.0,1.0,2.0,2.0,1.0,24M ,2023-08-16,5284752.0,1.0,2023-08-16,AFGESLOTEN,lo00443708,REM000090260    ,1901720528000            ,OHGO            ,2023-08-16,50137395    ,6063 NE             ,0015      ,ONDERHOUD GROOT                                   ,"Exp vat niet vv bij installatie, staat wel in opna",5284752.0,1.0,30500,2023-08-16
REM000090260    ,1903620684780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137923    ,P,HUUR CV 5 JAAR                ,FOSSIELENERF 452                        ,6413 MJ             ,HEERLEN                                 ,0452      ,2023-05-09,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-09,4625362.0,1.0,2019-04-17,AFGESLOTEN,lo00514601,REM000090260    ,1903620684780            ,ST              ,2019-04-17,50137923    ,6413 MJ             ,0452      ,"B AT 30 MIN VTV 0621521120 GEEN CV, GEEN WW.      ",was alleen bijvullen                              ,4625362.0,1.0,12700,2019-04-17
REM000090260    ,1903620684780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137923    ,P,HUUR CV 5 JAAR                ,FOSSIELENERF 452                        ,6413 MJ             ,HEERLEN                                 ,0452      ,2023-05-09,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-09,4625362.0,1.0,2019-04-17,AFGESLOTEN,lo00514601,REM000090260    ,1903620684780            ,ST              ,2019-04-17,50137923    ,6413 MJ             ,0452      ,"B AT 30 MIN VTV 0621521120 GEEN CV, GEEN WW.      ",was alleen bijvullen                              ,4625362.0,1.0,27100,2019-04-17
REM000090260    ,1903620684780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137923    ,P,HUUR CV 5 JAAR                ,FOSSIELENERF 452                        ,6413 MJ             ,HEERLEN                                 ,0452      ,2023-05-09,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-09,5142751.0,1.0,2022-08-29,AFGESLOTEN,lo00514601,REM000090260    ,1903620684780            ,ST              ,2022-08-30,50137923    ,6413 MJ             ,0452      ,GWW. GEEFT AAN F3 STORING. ER ZIJN WERKZAAMHEDEN  ,"onderkant van cv ombouw beschadigd, recht gebogen ",5142751.0,1.0,12700,2022-08-30
REM000090260    ,1903620684780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137923    ,P,HUUR CV 5 JAAR                ,FOSSIELENERF 452                        ,6413 MJ             ,HEERLEN                                 ,0452      ,2023-05-09,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-09,5142751.0,1.0,2022-08-29,AFGESLOTEN,lo00514601,REM000090260    ,1903620684780            ,ST              ,2022-08-30,50137923    ,6413 MJ             ,0452      ,GWW. GEEFT AAN F3 STORING. ER ZIJN WERKZAAMHEDEN  ,"onderkant van cv ombouw beschadigd, recht gebogen ",5142751.0,1.0,24700,2022-08-30
