Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,1903620684780,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50137923    ,P,HUUR CV 5 JAAR                ,FOSSIELENERF 452                        ,6413 MJ             ,HEERLEN                                 ,0452      ,2023-05-09,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-05-09,5142751.0,1.0,2022-08-29,AFGESLOTEN,lo00514601,REM000090260    ,1903620684780            ,ST              ,2022-08-30,50137923    ,6413 MJ             ,0452      ,GWW. GEEFT AAN F3 STORING. ER ZIJN WERKZAAMHEDEN  ,"onderkant van cv ombouw beschadigd, recht gebogen ",5142751.0,1.0,35000,2022-08-30
REM000090260    ,1333608227540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50137716    ,P,ESSENT STANDAARD              ,ACHTKANTMOLEN 33                        ,6003 CM             ,WEERT                                   ,0033      ,2023-05-10,OHKL,2013,zolder,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-10,5185359.0,1.0,2023-01-13,AFGESLOTEN,lo00473494,REM000090260    ,1333608227540            ,OHGO            ,2023-05-10,50137716    ,6003 CM             ,0033      ,ONDERHOUD GROOT/VVV                               ,slechte verlichting in hok                        ,5185359.0,1.0,12700,2023-05-10
REM000090260    ,1333608227540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50137716    ,P,ESSENT STANDAARD              ,ACHTKANTMOLEN 33                        ,6003 CM             ,WEERT                                   ,0033      ,2023-05-10,OHKL,2013,zolder,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-10,5185359.0,1.0,2023-01-13,AFGESLOTEN,lo00473494,REM000090260    ,1333608227540            ,OHGO            ,2023-05-10,50137716    ,6003 CM             ,0033      ,ONDERHOUD GROOT/VVV                               ,slechte verlichting in hok                        ,5185359.0,1.0,12700,2023-05-10
REM000090260    ,1333608227540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50137716    ,P,ESSENT STANDAARD              ,ACHTKANTMOLEN 33                        ,6003 CM             ,WEERT                                   ,0033      ,2023-05-10,OHKL,2013,zolder,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-10,5185359.0,1.0,2023-01-13,AFGESLOTEN,lo00473494,REM000090260    ,1333608227540            ,OHGO            ,2023-05-10,50137716    ,6003 CM             ,0033      ,ONDERHOUD GROOT/VVV                               ,slechte verlichting in hok                        ,5185359.0,1.0,30500,2023-05-10
REM000090260    ,1333608227540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50137716    ,P,ESSENT STANDAARD              ,ACHTKANTMOLEN 33                        ,6003 CM             ,WEERT                                   ,0033      ,2023-05-10,OHKL,2013,zolder,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-10,5185359.0,1.0,2023-01-13,AFGESLOTEN,lo00473494,REM000090260    ,1333608227540            ,OHGO            ,2023-05-10,50137716    ,6003 CM             ,0033      ,ONDERHOUD GROOT/VVV                               ,slechte verlichting in hok                        ,5185359.0,1.0,30500,2023-05-10
REM000090260    ,1333608227540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50137716    ,P,ESSENT STANDAARD              ,ACHTKANTMOLEN 33                        ,6003 CM             ,WEERT                                   ,0033      ,2023-05-10,OHKL,2013,zolder,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-10,5185359.0,1.0,2023-01-13,AFGESLOTEN,lo00473494,REM000090260    ,1333608227540            ,OHGO            ,2023-05-10,50137716    ,6003 CM             ,0033      ,ONDERHOUD GROOT/VVV                               ,slechte verlichting in hok                        ,5185359.0,1.0,71000,2023-05-10
REM000090260    ,1333608227540,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50137716    ,P,ESSENT STANDAARD              ,ACHTKANTMOLEN 33                        ,6003 CM             ,WEERT                                   ,0033      ,2023-05-10,OHKL,2013,zolder,1.0,1.0,2.0,4.0,1.0,24M ,2023-05-10,5185359.0,1.0,2023-01-13,AFGESLOTEN,lo00473494,REM000090260    ,1333608227540            ,OHGO            ,2023-05-10,50137716    ,6003 CM             ,0033      ,ONDERHOUD GROOT/VVV                               ,slechte verlichting in hok                        ,5185359.0,1.0,71000,2023-05-10
REM000090260    ,1807218336190,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50138169    ,P,HUUR CV 5 JAAR                ,PRINS HENDRIKSTRAAT 44                  ,6373 KE             ,LANDGRAAF                               ,0044      ,2021-12-16,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-16,4612488.0,1.0,2019-03-07,AFGESLOTEN,lo00095560,REM000090260    ,1807218336190            ,ST              ,2019-03-12,50138169    ,6373 KE             ,0044      ,STAAN LATEN PM PLAATSEN NIEUWE THERMOSTAAT        ,let op prijs zoals afgesproken is met Boris.      ,4612488.0,1.0,26641,2019-03-12
REM000090260    ,1905020785820,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50138995    ,P,HUUR CV 5 JAAR                ,BRUNSSUMMERWEG 1                        ,6373 ES             ,LANDGRAAF                               ,0001      ,2022-02-11,OHGO,2019,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-02-11,4618430.0,1.0,2019-03-25,AFGESLOTEN,lo00337689,REM000090260    ,1905020785820            ,ST              ,2019-03-25,50138995    ,6373 ES             ,0001      , B AT 30 MIN VTV 0624662065 IOV RODERLAND KETEL   ,klant had zelf slimme thermostaat geÃ¯nstalleerd e,4618430.0,1.0,27400,2019-03-25
REM000090260    ,1905120792450,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50138548    ,P,HUUR CV 5 JAAR                ,SPOORSTRAAT 15                          ,6471 CR             ,EYGELSHOVEN                             ,0015      ,2023-04-06,OHKL,2019,BERGRUIMTE,1.0,1.0,1.0,1.0,2.0,24M ,2023-04-06,5193921.0,1.0,2023-01-13,AFGESLOTEN,lo00018235,REM000090260    ,1905120792450            ,OHGOST          ,2023-04-06,50138548    ,6471 CR             ,0015      ,"ONDERHOUD GROOT MWW ALLE PUNTEN, GEEN KALK        ","Een radiatorkraan lekt, dit is het oorzaak van het",5193921.0,1.0,30500,2023-04-06
REM000090260    ,1906720921910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139145    ,P,HUUR CV 5 JAAR                ,SPEENKRUIDSTRAAT 32                     ,5953 MA             ,REUVER                                  ,0032      ,2021-11-25,OHGO,2019,CV-RUIMTE,1.0,1.0,4.0,4.0,2.0,24M ,2021-11-25,5213993.0,1.0,2023-01-21,AFGESLOTEN,lo00198378,REM000090260    ,1906720921910            ,ST              ,2023-01-25,50139145    ,5953 MA             ,0032      ,"INGESTELDE TEMP. WORDT NIET BEREIKT, KT OP 20     ",klant kijkt het nog even aan. indien nieuwe kt gew,5213993.0,1.0,12700,2023-01-25
REM000090260    ,1906720921910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139145    ,P,HUUR CV 5 JAAR                ,SPEENKRUIDSTRAAT 32                     ,5953 MA             ,REUVER                                  ,0032      ,2021-11-25,OHGO,2019,CV-RUIMTE,1.0,1.0,4.0,4.0,2.0,24M ,2021-11-25,5213993.0,1.0,2023-01-21,AFGESLOTEN,lo00198378,REM000090260    ,1906720921910            ,ST              ,2023-01-25,50139145    ,5953 MA             ,0032      ,"INGESTELDE TEMP. WORDT NIET BEREIKT, KT OP 20     ",klant kijkt het nog even aan. indien nieuwe kt gew,5213993.0,1.0,24700,2023-01-25
REM000090260    ,1906720921910,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139145    ,P,HUUR CV 5 JAAR                ,SPEENKRUIDSTRAAT 32                     ,5953 MA             ,REUVER                                  ,0032      ,2021-11-25,OHGO,2019,CV-RUIMTE,1.0,1.0,4.0,4.0,2.0,24M ,2021-11-25,5213993.0,1.0,2023-01-21,AFGESLOTEN,lo00198378,REM000090260    ,1906720921910            ,ST              ,2023-01-25,50139145    ,5953 MA             ,0032      ,"INGESTELDE TEMP. WORDT NIET BEREIKT, KT OP 20     ",klant kijkt het nog even aan. indien nieuwe kt gew,5213993.0,1.0,26600,2023-01-25
REM000090295    ,1108102000920,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50139521    ,P,COMFORT                       ,BURGEMEESTER CREMERSSTR 3               ,6361 BP             ,NUTH                                    ,0003      ,2023-07-04,OHGO,2011,KELDER,3.0,1.0,2.0,4.0,1.0,24M ,2023-07-04,4646227.0,1.0,2019-06-14,AFGESLOTEN,lo00062690,REM000090295    ,1108102000920            ,OHGO            ,2019-07-26,50139521    ,6361 BP             ,0003      , ONDERHOUD UITVOEREN                              ,PAS EB GEWEEST                                    ,4646227.0,1.0,30000,2019-07-26
REM000090260    ,1907921005860,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139473    ,P,HUUR CV 5 JAAR                ,JAN FRISOLAAN 29                        ,6077 CB             ,SINT ODILIENBERG                        ,0029      ,2023-06-07,OHKL,2019,CV BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-07,4879205.0,1.0,2021-01-09,AFGESLOTEN,lo00098131,REM000090260    ,1907921005860            ,OHKL            ,2021-11-22,50139473    ,6077 CB             ,0029      ,ONDERHOUD UITVOEREN/GEEN CORONA/VVV               ,rga en ktv niet gebeugeld maar minder dan 25 cm   ,4879205.0,1.0,12700,2021-11-23
REM000090260    ,1907921005860,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,7023      ,50139473    ,P,HUUR CV 5 JAAR                ,JAN FRISOLAAN 29                        ,6077 CB             ,SINT ODILIENBERG                        ,0029      ,2023-06-07,OHKL,2019,CV BERGING,1.0,1.0,1.0,1.0,1.0,24M ,2023-06-07,4879205.0,1.0,2021-01-09,AFGESLOTEN,lo00098131,REM000090260    ,1907921005860            ,OHKL            ,2021-11-22,50139473    ,6077 CB             ,0029      ,ONDERHOUD UITVOEREN/GEEN CORONA/VVV               ,rga en ktv niet gebeugeld maar minder dan 25 cm   ,4879205.0,1.0,30400,2021-11-23
REM000090260    ,0634602249850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140035    ,P,COMFORT                       ,DE TICHEL 91                            ,6417 RB             ,HEERLEN                                 ,0091      ,2023-03-23,OHGO,2006,KEUKENKAST,1.0,1.0,2.0,2.0,1.0,24M ,2023-03-23,4662694.0,1.0,2019-06-14,AFGESLOTEN,lo00482411,REM000090260    ,0634602249850            ,OHKL            ,2020-02-14,50140035    ,6417 RB             ,0091      , ONDERHOUD UITVOEREN                              ,EB 2019                                           ,4662694.0,1.0,30000,2020-02-14
REM000090260    ,0634602249850,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50140035    ,P,COMFORT                       ,DE TICHEL 91                            ,6417 RB             ,HEERLEN                                 ,0091      ,2023-03-23,OHGO,2006,KEUKENKAST,1.0,1.0,2.0,2.0,1.0,24M ,2023-03-23,4931151.0,1.0,2021-03-31,AFGESLOTEN,lo00482411,REM000090260    ,0634602249850            ,ST              ,2021-04-01,50140035    ,6417 RB             ,0091      ,STORING MAAKT LAWAAI BIJ GEBRUIK CV. ALS ER KOSTEN,voorplaat cv behuizing beugel beetje bijgebogen en,4931151.0,1.0,71000,2021-04-01
REM000090260    ,1407308868420,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50141470    ,P,COMFORT                       ,KONINGINNELAAN 128                      ,6043 AJ             ,ROERMOND                                ,0128      ,2023-03-06,OHKL,2014,BERGKAST,3.0,1.0,4.0,2.0,2.0,24M ,2023-03-06,5190886.0,1.0,2023-01-13,AFGESLOTEN,lo00394054,REM000090260    ,1407308868420            ,OHGO            ,2023-03-06,50141470    ,6043 AJ             ,0128      ,ONDERHOUD GROOT                                   ,rga op ww gedaan ivm slecht display print deze rea,5190886.0,1.0,30500,2023-03-06
REM007625508    ,19101021584610,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50141235    ,P,HUUR CV 5 JAAR                ,GEBROEK 132                             ,6044 XH             ,ROERMOND                                ,0132      ,2023-09-11,OH,2019,BERGING,1.0,2.0,2.0,2.0,1.0,24M ,2021-05-04,5206191.0,1.0,2023-01-13,AFGESLOTEN,lo00395308,REM007625508    ,19101021584610           ,OHGO            ,2023-09-11,50141235    ,6044 XH             ,0132      ,"ONDERHOUD GROOT,VVV                               ",klant gaat installatie oke maken/expansievat en rg,5206191.0,1.0,23500,2023-09-11
REM007625508    ,19101021584610,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50141235    ,P,HUUR CV 5 JAAR                ,GEBROEK 132                             ,6044 XH             ,ROERMOND                                ,0132      ,2023-09-11,OH,2019,BERGING,1.0,2.0,2.0,2.0,1.0,24M ,2021-05-04,5206191.0,1.0,2023-01-13,AFGESLOTEN,lo00395308,REM007625508    ,19101021584610           ,OHGO            ,2023-09-11,50141235    ,6044 XH             ,0132      ,"ONDERHOUD GROOT,VVV                               ",klant gaat installatie oke maken/expansievat en rg,5206191.0,1.0,30000,2023-09-11
REM007625508    ,19101021584610,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50141235    ,P,HUUR CV 5 JAAR                ,GEBROEK 132                             ,6044 XH             ,ROERMOND                                ,0132      ,2023-09-11,OH,2019,BERGING,1.0,2.0,2.0,2.0,1.0,24M ,2021-05-04,5206191.0,1.0,2023-01-13,AFGESLOTEN,lo00395308,REM007625508    ,19101021584610           ,OHGO            ,2023-09-11,50141235    ,6044 XH             ,0132      ,"ONDERHOUD GROOT,VVV                               ",klant gaat installatie oke maken/expansievat en rg,5206191.0,1.0,31600,2023-09-11
REM000090260    ,1919821780690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50141949    ,P,COMFORT PLUS                  ,ORCHIDEEHOF 7                           ,6413 PA             ,HEERLEN                                 ,0007      ,2023-07-17,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4812723.0,1.0,2020-08-09,AFGESLOTEN,lo00028688,REM000090260    ,1919821780690            ,ST              ,2020-08-09,50141949    ,6413 PA             ,0007      ,GWW AFGELOPEN NACHT IS HET REDUCEERVENTIEL        ,garantie na plaatsing staat in opname             ,4812723.0,1.0,16122,2020-08-09
REM000090260    ,1919821780690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50141949    ,P,COMFORT PLUS                  ,ORCHIDEEHOF 7                           ,6413 PA             ,HEERLEN                                 ,0007      ,2023-07-17,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4812723.0,1.0,2020-08-09,AFGESLOTEN,lo00028688,REM000090260    ,1919821780690            ,ST              ,2020-08-09,50141949    ,6413 PA             ,0007      ,GWW AFGELOPEN NACHT IS HET REDUCEERVENTIEL        ,garantie na plaatsing staat in opname             ,4812723.0,1.0,16122,2020-08-09
REM000090260    ,1919821780690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50141949    ,P,COMFORT PLUS                  ,ORCHIDEEHOF 7                           ,6413 PA             ,HEERLEN                                 ,0007      ,2023-07-17,OHKL,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2023-07-17,4821029.0,1.0,2020-09-07,AFGESLOTEN,lo00028688,REM000090260    ,1919821780690            ,ST              ,2020-09-21,50141949    ,6413 PA             ,0007      ,"GEEN DISPLAY MEER OP KT, REMEHA E TWIST  SVP      ",thermostaat gereset.                              ,4821029.0,1.0,27400,2020-09-21
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5102141.0,1.0,2022-03-16,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-03-16,50143046    ,6417 CW             ,0093      ,"STORINGSCODE E7, DRUK IS 1.9, GEEN ZIEKEN, VVV    ",na reset geen problemen gevonden. toestel in orde.,5102141.0,1.0,26922,2022-03-16
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5106756.0,1.0,2022-04-02,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-04-02,50143046    ,6417 CW             ,0093      ,"GEEN WW,GEEN CV GEEWATERDRUK 2 BAR, VOLGENS       ",klant heeft gereset was weer dezelfde.storing als ,5106756.0,1.0,32100,2022-04-02
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5106756.0,1.0,2022-04-02,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-04-02,50143046    ,6417 CW             ,0093      ,"GEEN WW,GEEN CV GEEWATERDRUK 2 BAR, VOLGENS       ",klant heeft gereset was weer dezelfde.storing als ,5106756.0,1.0,88888,2022-04-02
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5106842.0,1.0,2022-04-04,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-04-04,50143046    ,6417 CW             ,0093      ,B 0646105710 VTV STORINGSCODE E7 IOV JO PAFFEN    ,druksensor v.v. ivm meerdere keren op e7 storing g,5106842.0,1.0,29741,2022-04-04
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5106842.0,1.0,2022-04-04,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-04-04,50143046    ,6417 CW             ,0093      ,B 0646105710 VTV STORINGSCODE E7 IOV JO PAFFEN    ,druksensor v.v. ivm meerdere keren op e7 storing g,5106842.0,1.0,32100,2022-04-04
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5106842.0,1.0,2022-04-04,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-04-04,50143046    ,6417 CW             ,0093      ,B 0646105710 VTV STORINGSCODE E7 IOV JO PAFFEN    ,druksensor v.v. ivm meerdere keren op e7 storing g,5106842.0,1.0,32900,2022-04-04
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5106842.0,1.0,2022-04-04,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-04-04,50143046    ,6417 CW             ,0093      ,B 0646105710 VTV STORINGSCODE E7 IOV JO PAFFEN    ,druksensor v.v. ivm meerdere keren op e7 storing g,5106842.0,2.0,29741,2022-04-06
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5171415.0,1.0,2022-12-03,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-12-05,50143046    ,6417 CW             ,0093      ,"WATERDR 2 BAR, IS GERESET CODE E10                ",vrij veel lucht in leidingwerk                    ,5171415.0,1.0,12700,2022-12-05
REM000090295    ,1614713803690,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50143046    ,P,ESSENT STANDAARD              ,BURGEMEESTER WASZINKSTRAAT 93           ,6417 CW             ,HEERLEN                                 ,0093      ,2022-01-12,OHGO,2016,KELDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-01-12,5171415.0,1.0,2022-12-03,AFGESLOTEN,lo90007351,REM000090295    ,1614713803690            ,ST              ,2022-12-05,50143046    ,6417 CW             ,0093      ,"WATERDR 2 BAR, IS GERESET CODE E10                ",vrij veel lucht in leidingwerk                    ,5171415.0,1.0,25107,2022-12-05
REM000090260    ,ZI00000894,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50143642    ,P,BASIS 24 M                    ,OTTOSTRAAT 46                           ,5922 VT             ,VENLO                                   ,0046      ,2021-12-16,OHGO,2008,zolder,1.0,1.0,1.0,1.0,2.0,24M ,2021-12-16,5200783.0,1.0,2023-01-13,AFGESLOTEN,lo00234773,REM000090260    ,ZI00000894               ,OHGO            ,2023-11-02,50143642    ,5922 VT             ,0046      ,ONDERHOUD GROOT                                   ,Toestel is te vv.                                 ,5200783.0,1.0,13540,2023-11-02
REM000090260    ,ZI00000894,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50143642    ,P,BASIS 24 M                    ,OTTOSTRAAT 46                           ,5922 VT             ,VENLO                                   ,0046      ,2021-12-16,OHGO,2008,zolder,1.0,1.0,1.0,1.0,2.0,24M ,2021-12-16,5200783.0,1.0,2023-01-13,AFGESLOTEN,lo00234773,REM000090260    ,ZI00000894               ,OHGO            ,2023-11-02,50143642    ,5922 VT             ,0046      ,ONDERHOUD GROOT                                   ,Toestel is te vv.                                 ,5200783.0,1.0,30500,2023-11-02
REM007625508    ,1928422362140,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50144274    ,P,HUUR CV 5 JAAR                ,HEMELBOOMLAAN 18                        ,6241 AS             ,BUNDE                                   ,0018      ,2021-11-19,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-11-19,4882544.0,1.0,2021-01-09,AFGESLOTEN,lo00089183,REM007625508    ,1928422362140            ,OHKL            ,2021-06-22,50144274    ,6241 AS             ,0018      ,ONDERHOUD UITVOEREN                               ,klant laat trap maken.                            ,4882544.0,1.0,30600,2021-07-13
REM007625508    ,1928422362140,REMEHA         ,REMEHA HRC AVANTA 35C CW5 A                       ,7023      ,50144274    ,P,HUUR CV 5 JAAR                ,HEMELBOOMLAAN 18                        ,6241 AS             ,BUNDE                                   ,0018      ,2021-11-19,OHGO,2019,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-11-19,4882544.0,1.0,2021-01-09,AFGESLOTEN,lo00089183,REM007625508    ,1928422362140            ,OHKL            ,2021-06-22,50144274    ,6241 AS             ,0018      ,ONDERHOUD UITVOEREN                               ,klant laat trap maken.                            ,4882544.0,1.0,32300,2021-07-13
REM000090260    ,1706715747760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50145441    ,P,COMFORT PLUS                  ,BURGEMEESTER VAN LAARSTRAAT 17          ,6247 EV             ,GRONSVELD                               ,0017      ,2021-12-27,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-27,4756412.0,1.0,2020-03-13,AFGESLOTEN,lo00127857,REM000090260    ,1706715747760            ,OHKL            ,2020-07-02,50145441    ,6247 EV             ,0017      ,ONDERHOUD UITVOEREN                               ,"TE VROEG IN UITBELOH, EB NOV 2019!                ",4756412.0,1.0,30000,2020-07-02
REM000090260    ,1706715747760,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50145441    ,P,COMFORT PLUS                  ,BURGEMEESTER VAN LAARSTRAAT 17          ,6247 EV             ,GRONSVELD                               ,0017      ,2021-12-27,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2021-12-27,4879164.0,1.0,2021-01-09,AFGESLOTEN,lo00127857,REM000090260    ,1706715747760            ,OHGO            ,2021-12-27,50145441    ,6247 EV             ,0017      ,ONDERHOUD UITVOEREN                               ,ohkl uitgevoerd ivm recentelijk EB in 2019        ,4879164.0,1.0,30400,2022-01-26
REM000090260    ,1505111012340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145898    ,P,COMFORT                       ,PONJAARDRUWE 129-B                      ,6218 SM             ,MAASTRICHT                              ,0129-B    ,2022-04-22,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4771045.0,1.0,2020-03-29,AFGESLOTEN,lo00515798,REM000090260    ,1505111012340            ,ST              ,2020-03-30,50145898    ,6218 SM             ,0129-B    ,KETEL LEKT BOVENAAN; BARDRUK WW CV NORMAAL        ,"klant geeft aan tot het lekt boven het toestel,waa",4771045.0,1.0,23500,2020-03-30
REM000090260    ,1505111012340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145898    ,P,COMFORT                       ,PONJAARDRUWE 129-B                      ,6218 SM             ,MAASTRICHT                              ,0129-B    ,2022-04-22,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4771045.0,1.0,2020-03-29,AFGESLOTEN,lo00515798,REM000090260    ,1505111012340            ,ST              ,2020-03-30,50145898    ,6218 SM             ,0129-B    ,KETEL LEKT BOVENAAN; BARDRUK WW CV NORMAAL        ,"klant geeft aan tot het lekt boven het toestel,waa",4771045.0,1.0,24700,2020-03-30
REM000090260    ,1505111012340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145898    ,P,COMFORT                       ,PONJAARDRUWE 129-B                      ,6218 SM             ,MAASTRICHT                              ,0129-B    ,2022-04-22,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4771045.0,1.0,2020-03-29,AFGESLOTEN,lo00515798,REM000090260    ,1505111012340            ,ST              ,2020-03-30,50145898    ,6218 SM             ,0129-B    ,KETEL LEKT BOVENAAN; BARDRUK WW CV NORMAAL        ,"klant geeft aan tot het lekt boven het toestel,waa",4771045.0,1.0,27100,2020-03-30
REM000090260    ,1505111012340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145898    ,P,COMFORT                       ,PONJAARDRUWE 129-B                      ,6218 SM             ,MAASTRICHT                              ,0129-B    ,2022-04-22,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4845918.0,1.0,2020-12-03,AFGESLOTEN,lo00515798,REM000090260    ,1505111012340            ,ST              ,2020-12-04,50145898    ,6218 SM             ,0129-B    ,"LEKKAGE BIJ KETEL, KLANT VERMOED EXPANSIEVAT, GEEN",rga lekt                                          ,4845918.0,1.0,23500,2020-12-04
REM000090260    ,1505111012340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145898    ,P,COMFORT                       ,PONJAARDRUWE 129-B                      ,6218 SM             ,MAASTRICHT                              ,0129-B    ,2022-04-22,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4845918.0,1.0,2020-12-03,AFGESLOTEN,lo00515798,REM000090260    ,1505111012340            ,ST              ,2020-12-04,50145898    ,6218 SM             ,0129-B    ,"LEKKAGE BIJ KETEL, KLANT VERMOED EXPANSIEVAT, GEEN",rga lekt                                          ,4845918.0,1.0,31500,2020-12-04
REM000090260    ,1505111012340,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50145898    ,P,COMFORT                       ,PONJAARDRUWE 129-B                      ,6218 SM             ,MAASTRICHT                              ,0129-B    ,2022-04-22,OHKL,2015,ZOLDER,1.0,1.0,2.0,2.0,1.0,24M ,2022-04-22,4845918.0,1.0,2020-12-03,AFGESLOTEN,lo00515798,REM000090260    ,1505111012340            ,ST              ,2020-12-04,50145898    ,6218 SM             ,0129-B    ,"LEKKAGE BIJ KETEL, KLANT VERMOED EXPANSIEVAT, GEEN",rga lekt                                          ,4845918.0,1.0,35000,2020-12-04
REM000090260    ,1134903610150,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50147064    ,P,ESSENT STANDAARD              ,KAPELBERGWEG 3                          ,6171 GZ             ,STEIN LB                                ,0003      ,2023-01-03,OHKL,2011,BERGHOK,1.0,1.0,1.0,1.0,2.0,24M ,2023-01-03,4821475.0,1.0,2020-09-09,AFGESLOTEN,lo90008115,REM000090260    ,1134903610150            ,ST              ,2020-09-09,50147064    ,6171 GZ             ,0003      ," GWW, KODE E005, ALLES NAGELOPEN, RESET HELPT NIET",schilder heeft rga los gtrokken dus hij stike in z,4821475.0,1.0,27400,2020-09-09
REM000090260    ,1718516478580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50146011    ,P,ESSENT STANDAARD              ,HORATIUSLAAN 26                         ,5926 SH             ,VENLO                                   ,0026      ,2022-03-10,OHGO,2017,BIJKEUKEN,1.0,1.0,2.0,1.0,2.0,24M ,2022-03-10,5168287.0,1.0,2022-11-24,AFGESLOTEN,lo00240242,REM000090260    ,1718516478580            ,ST              ,2022-11-29,50146011    ,5926 SH             ,0026      ,"CV BOVEN EN RADIATOREN MAKEN EEN TIKKEND GELUID,  ",iom klant materiaal meegenomen                    ,5168287.0,1.0,21941,2022-11-29
REM000090260    ,1903220663750,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50146140    ,P,ESSENT STANDAARD              ,STATIONSTRAAT 24                        ,6247 BL             ,GRONSVELD                               ,0024      ,2022-11-16,OHGO,2020,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-16,5054777.0,1.0,2022-01-18,AFGESLOTEN,lo90006183,REM000090260    ,1903220663750            ,OHKLST          ,2022-11-16,50146140    ,6247 BL             ,0024      ,B ONDERHOUD KLEIN EN STORING. LEKKAGE UIT MANTEL  ,"auto ontluchter , eventueel leidingsset vv ,klant ",5054777.0,1.0,22141,2022-11-16
REM000090260    ,1903220663750,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50146140    ,P,ESSENT STANDAARD              ,STATIONSTRAAT 24                        ,6247 BL             ,GRONSVELD                               ,0024      ,2022-11-16,OHGO,2020,KELDER,1.0,1.0,2.0,2.0,2.0,24M ,2022-11-16,5054777.0,1.0,2022-01-18,AFGESLOTEN,lo90006183,REM000090260    ,1903220663750            ,OHKLST          ,2022-11-16,50146140    ,6247 BL             ,0024      ,B ONDERHOUD KLEIN EN STORING. LEKKAGE UIT MANTEL  ,"auto ontluchter , eventueel leidingsset vv ,klant ",5054777.0,1.0,30400,2022-11-16
REM000090260    ,1531012607360,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,3100      ,50146779    ,P,COMFORT PLUS                  ,BREMSTRAAT 40                           ,6134 TZ             ,SITTARD                                 ,0040      ,2022-12-05,OHKL,2015,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-12-05,4953522.0,1.0,2021-07-02,AFGESLOTEN,lo90008082,REM000090260    ,1531012607360            ,ST              ,2021-07-05,50146779    ,6134 TZ             ,0040      ,TOESTEL GEEFT E5 STORING. RESET WERKT NIET. GEEN  ,co2 afgesteld                                     ,4953522.0,1.0,17022,2021-07-05
REM000090260    ,1004608431060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50147234    ,P,BASIS 24 M                    ,SINT LUCIASTRAAT 37                     ,6002 BN             ,WEERT                                   ,0037      ,2022-11-02,OHGO,2010,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-11-02,5054227.0,1.0,2022-01-18,AFGESLOTEN,lo00525576,REM000090260    ,1004608431060            ,OHKL            ,2022-11-02,50147234    ,6002 BN             ,0037      ,ONDERHOUD KLEIN/VVV                               ,gasdrukmeter stuk                                 ,5054227.0,1.0,12700,2022-11-02
REM000090260    ,1004608431060,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50147234    ,P,BASIS 24 M                    ,SINT LUCIASTRAAT 37                     ,6002 BN             ,WEERT                                   ,0037      ,2022-11-02,OHGO,2010,ZOLDER,1.0,1.0,1.0,2.0,2.0,24M ,2022-11-02,5054227.0,1.0,2022-01-18,AFGESLOTEN,lo00525576,REM000090260    ,1004608431060            ,OHKL            ,2022-11-02,50147234    ,6002 BN             ,0037      ,ONDERHOUD KLEIN/VVV                               ,gasdrukmeter stuk                                 ,5054227.0,1.0,30400,2022-11-02
REM000090259    ,0606601039950,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50149790    ,P,ESSENT STANDAARD              ,AAN HET BOS 13                          ,6133 WG             ,SITTARD                                 ,0013      ,2022-12-19,OHKL,2006,ZOLDER,5.0,1.0,2.0,2.0,1.0,24M ,2022-12-19,4985759.0,1.0,2021-10-12,AFGESLOTEN,lo00138165,REM000090259    ,0606601039950            ,ST              ,2021-10-12,50149790    ,6133 WG             ,0013      ,VVV Lekkage boiler. Bew is vanaf 10 uur thuis     ,"druppelt in meterkast,oorzaak niet bekend,boiler n",4985759.0,1.0,24700,2021-10-12
REM000090259    ,0606601039950,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50149790    ,P,ESSENT STANDAARD              ,AAN HET BOS 13                          ,6133 WG             ,SITTARD                                 ,0013      ,2022-12-19,OHKL,2006,ZOLDER,5.0,1.0,2.0,2.0,1.0,24M ,2022-12-19,4985759.0,1.0,2021-10-12,AFGESLOTEN,lo00138165,REM000090259    ,0606601039950            ,ST              ,2021-10-12,50149790    ,6133 WG             ,0013      ,VVV Lekkage boiler. Bew is vanaf 10 uur thuis     ,"druppelt in meterkast,oorzaak niet bekend,boiler n",4985759.0,1.0,27400,2021-10-12
REM000090259    ,0606601039950,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50149790    ,P,ESSENT STANDAARD              ,AAN HET BOS 13                          ,6133 WG             ,SITTARD                                 ,0013      ,2022-12-19,OHKL,2006,ZOLDER,5.0,1.0,2.0,2.0,1.0,24M ,2022-12-19,5039543.0,1.0,2022-01-18,AFGESLOTEN,lo00138165,REM000090259    ,0606601039950            ,OHGO            ,2022-12-19,50149790    ,6133 WG             ,0013      ,ONDERHOUD GROOT                                   ,"eb geweest in 2020, had zo niet in contract gemoge",5039543.0,1.0,12700,2022-12-19
REM000090259    ,0606601039950,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50149790    ,P,ESSENT STANDAARD              ,AAN HET BOS 13                          ,6133 WG             ,SITTARD                                 ,0013      ,2022-12-19,OHKL,2006,ZOLDER,5.0,1.0,2.0,2.0,1.0,24M ,2022-12-19,5039543.0,1.0,2022-01-18,AFGESLOTEN,lo00138165,REM000090259    ,0606601039950            ,OHGO            ,2022-12-19,50149790    ,6133 WG             ,0013      ,ONDERHOUD GROOT                                   ,"eb geweest in 2020, had zo niet in contract gemoge",5039543.0,1.0,13540,2022-12-19
REM000090259    ,0606601039950,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50149790    ,P,ESSENT STANDAARD              ,AAN HET BOS 13                          ,6133 WG             ,SITTARD                                 ,0013      ,2022-12-19,OHKL,2006,ZOLDER,5.0,1.0,2.0,2.0,1.0,24M ,2022-12-19,5039543.0,1.0,2022-01-18,AFGESLOTEN,lo00138165,REM000090259    ,0606601039950            ,OHGO            ,2022-12-19,50149790    ,6133 WG             ,0013      ,ONDERHOUD GROOT                                   ,"eb geweest in 2020, had zo niet in contract gemoge",5039543.0,1.0,21341,2022-12-19
REM000090259    ,0606601039950,REMEHA         ,REMEHA HRC AVANTA 24 C CW3                        ,2105      ,50149790    ,P,ESSENT STANDAARD              ,AAN HET BOS 13                          ,6133 WG             ,SITTARD                                 ,0013      ,2022-12-19,OHKL,2006,ZOLDER,5.0,1.0,2.0,2.0,1.0,24M ,2022-12-19,5039543.0,1.0,2022-01-18,AFGESLOTEN,lo00138165,REM000090259    ,0606601039950            ,OHGO            ,2022-12-19,50149790    ,6133 WG             ,0013      ,ONDERHOUD GROOT                                   ,"eb geweest in 2020, had zo niet in contract gemoge",5039543.0,1.0,30500,2022-12-19
REM007670604    ,0725403355470,REMEHA         ,REMEHA AVANTA HRC 35C CW5 CONC 60/100             ,2105      ,50153667    ,P,ESSENT STANDAARD              ,JOHNANNES XXIIIE SINGEL 75              ,6416 HT             ,HEERLEN                                 ,0075      ,2022-09-09,OHGO,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-09-09,5054971.0,1.0,2022-01-18,AFGESLOTEN,lo90008923,REM007670604    ,0725403355470            ,OHKL            ,2022-09-09,50153667    ,6416 HT             ,0075      ,ONDERHOUD KLEIN/VVV                               ,syfon bij erinzetten stuk deze vv monteurgarantie ,5054971.0,1.0,12700,2022-09-09
REM007670604    ,0725403355470,REMEHA         ,REMEHA AVANTA HRC 35C CW5 CONC 60/100             ,2105      ,50153667    ,P,ESSENT STANDAARD              ,JOHNANNES XXIIIE SINGEL 75              ,6416 HT             ,HEERLEN                                 ,0075      ,2022-09-09,OHGO,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-09-09,5054971.0,1.0,2022-01-18,AFGESLOTEN,lo90008923,REM007670604    ,0725403355470            ,OHKL            ,2022-09-09,50153667    ,6416 HT             ,0075      ,ONDERHOUD KLEIN/VVV                               ,syfon bij erinzetten stuk deze vv monteurgarantie ,5054971.0,1.0,23441,2022-09-09
REM007670604    ,0725403355470,REMEHA         ,REMEHA AVANTA HRC 35C CW5 CONC 60/100             ,2105      ,50153667    ,P,ESSENT STANDAARD              ,JOHNANNES XXIIIE SINGEL 75              ,6416 HT             ,HEERLEN                                 ,0075      ,2022-09-09,OHGO,2007,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2022-09-09,5054971.0,1.0,2022-01-18,AFGESLOTEN,lo90008923,REM007670604    ,0725403355470            ,OHKL            ,2022-09-09,50153667    ,6416 HT             ,0075      ,ONDERHOUD KLEIN/VVV                               ,syfon bij erinzetten stuk deze vv monteurgarantie ,5054971.0,1.0,30400,2022-09-09
REM000090260    ,0907192073970000905041212,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50153004    ,P,ESSENT STANDAARD              ,FLORIJNRUWE 94-E                        ,6218 CJ             ,MAASTRICHT                              ,0094-E    ,2023-01-17,OHKL,2012,BIJKEUKEN,1.0,1.0,2.0,4.0,1.0,24M ,2023-01-17,4879230.0,1.0,2021-01-09,AFGESLOTEN,lo00510896,REM000090260    ,0907192073970000905041212,OHKL            ,2021-06-09,50153004    ,6218 CJ             ,0094-E    ,ONDERHOUD UITVOEREN                               ,TEVROEG INGELEZEN                                 ,4879230.0,1.0,30000,2021-06-09
REM000090295    ,1925322090320,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50155189    ,P,COMFORT PLUS                  ,HERTZDAHLSTRAAT 54                      ,6411 KD             ,HEERLEN                                 ,0054      ,2023-01-13,OHKL,2019,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-13,5050236.0,1.0,2022-01-18,AFGESLOTEN,lo00461925,REM000090295    ,1925322090320            ,OHGO            ,2023-01-13,50155189    ,6411 KD             ,0054      ,B ONDERHOUD GROOT 5 MIN VTV ZODAT MW HEKJES NAAR  ,Instructie bijvullen en instructie goed ventileren,5050236.0,1.0,12700,2023-01-13
REM000090295    ,1925322090320,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50155189    ,P,COMFORT PLUS                  ,HERTZDAHLSTRAAT 54                      ,6411 KD             ,HEERLEN                                 ,0054      ,2023-01-13,OHKL,2019,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-13,5050236.0,1.0,2022-01-18,AFGESLOTEN,lo00461925,REM000090295    ,1925322090320            ,OHGO            ,2023-01-13,50155189    ,6411 KD             ,0054      ,B ONDERHOUD GROOT 5 MIN VTV ZODAT MW HEKJES NAAR  ,Instructie bijvullen en instructie goed ventileren,5050236.0,1.0,17022,2023-01-13
REM000090295    ,1925322090320,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50155189    ,P,COMFORT PLUS                  ,HERTZDAHLSTRAAT 54                      ,6411 KD             ,HEERLEN                                 ,0054      ,2023-01-13,OHKL,2019,BERGING,0.0,0.0,0.0,0.0,0.0,24M ,2023-01-13,5050236.0,1.0,2022-01-18,AFGESLOTEN,lo00461925,REM000090295    ,1925322090320            ,OHGO            ,2023-01-13,50155189    ,6411 KD             ,0054      ,B ONDERHOUD GROOT 5 MIN VTV ZODAT MW HEKJES NAAR  ,Instructie bijvullen en instructie goed ventileren,5050236.0,1.0,30500,2023-01-13
REM000090295    ,0901606010140,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50156875    ,P,ESSENT STANDAARD              ,MARKTSCHIP 4                            ,6129 NB             ,URMOND                                  ,0004      ,2023-04-03,OHGO,2009,CV HOK,2.0,1.0,2.0,2.0,1.0,24M ,2023-04-03,4913945.0,1.0,2021-02-02,AFGESLOTEN,lo00526270,REM000090295    ,0901606010140            ,ST              ,2021-02-02,50156875    ,6129 NB             ,0004      ,"GEEN WW GEEN CV, STORING E5, WATERDRUK 1.9, RESET ",factuur  2 weken in wacht aub                     ,4913945.0,1.0,14471,2021-02-02
REM000090295    ,0901606010140,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50156875    ,P,ESSENT STANDAARD              ,MARKTSCHIP 4                            ,6129 NB             ,URMOND                                  ,0004      ,2023-04-03,OHGO,2009,CV HOK,2.0,1.0,2.0,2.0,1.0,24M ,2023-04-03,4913945.0,1.0,2021-02-02,AFGESLOTEN,lo00526270,REM000090295    ,0901606010140            ,ST              ,2021-02-02,50156875    ,6129 NB             ,0004      ,"GEEN WW GEEN CV, STORING E5, WATERDRUK 1.9, RESET ",factuur  2 weken in wacht aub                     ,4913945.0,1.0,20271,2021-02-02
REM000090295    ,0901606010140,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50156875    ,P,ESSENT STANDAARD              ,MARKTSCHIP 4                            ,6129 NB             ,URMOND                                  ,0004      ,2023-04-03,OHGO,2009,CV HOK,2.0,1.0,2.0,2.0,1.0,24M ,2023-04-03,4913945.0,1.0,2021-02-02,AFGESLOTEN,lo00526270,REM000090295    ,0901606010140            ,ST              ,2021-02-02,50156875    ,6129 NB             ,0004      ,"GEEN WW GEEN CV, STORING E5, WATERDRUK 1.9, RESET ",factuur  2 weken in wacht aub                     ,4913945.0,1.0,24700,2021-02-02
REM000090295    ,2031125078260,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50156238    ,P,COMFORT                       ,AKERSTRAAT 5                            ,6061 NE             ,POSTERHOLT                              ,0005      ,2023-09-04,OHGO,2020,MUURKAST,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-04,5196171.0,1.0,2023-01-13,AFGESLOTEN,lo00383413,REM000090295    ,2031125078260            ,OHKL            ,2023-09-04,50156238    ,6061 NE             ,0005      ,"OHKL, KLANT HEEFT INMIDDELS HYBRIDE WP BIJ LATEN  ",Klant gaat contract opmaken voor de wp            ,5196171.0,1.0,12700,2023-09-04
REM000090295    ,2031125078260,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50156238    ,P,COMFORT                       ,AKERSTRAAT 5                            ,6061 NE             ,POSTERHOLT                              ,0005      ,2023-09-04,OHGO,2020,MUURKAST,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-04,5196171.0,1.0,2023-01-13,AFGESLOTEN,lo00383413,REM000090295    ,2031125078260            ,OHKL            ,2023-09-04,50156238    ,6061 NE             ,0005      ,"OHKL, KLANT HEEFT INMIDDELS HYBRIDE WP BIJ LATEN  ",Klant gaat contract opmaken voor de wp            ,5196171.0,1.0,24700,2023-09-04
REM000090295    ,2031125078260,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50156238    ,P,COMFORT                       ,AKERSTRAAT 5                            ,6061 NE             ,POSTERHOLT                              ,0005      ,2023-09-04,OHGO,2020,MUURKAST,1.0,1.0,2.0,4.0,2.0,24M ,2023-09-04,5196171.0,1.0,2023-01-13,AFGESLOTEN,lo00383413,REM000090295    ,2031125078260            ,OHKL            ,2023-09-04,50156238    ,6061 NE             ,0005      ,"OHKL, KLANT HEEFT INMIDDELS HYBRIDE WP BIJ LATEN  ",Klant gaat contract opmaken voor de wp            ,5196171.0,1.0,30400,2023-09-04
REM007670603    ,1707615807180,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,3100      ,50155893    ,P,COMFORT PLUS                  ,BURCHTSTRAAT 8                          ,6241 CR             ,BUNDE                                   ,0008      ,2022-12-22,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-12-22,5177089.0,1.0,2022-12-18,AFGESLOTEN,lo00089135,REM007670603    ,1707615807180            ,ST              ,2022-12-18,50155893    ,6241 CR             ,0008      ,"GEEN CV OP SOMMIGE PLEKKEN EN GEEN WW, RESET NIET ","leidingen bevroren, klant wacht tot het gaat dooie",5177089.0,1.0,26181,2022-12-18
REM007670603    ,1707615807180,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,3100      ,50155893    ,P,COMFORT PLUS                  ,BURCHTSTRAAT 8                          ,6241 CR             ,BUNDE                                   ,0008      ,2022-12-22,OHGO,2017,ZOLDER,1.0,1.0,1.0,1.0,2.0,24M ,2022-12-22,5177089.0,1.0,2022-12-18,AFGESLOTEN,lo00089135,REM007670603    ,1707615807180            ,ST              ,2022-12-18,50155893    ,6241 CR             ,0008      ,"GEEN CV OP SOMMIGE PLEKKEN EN GEEN WW, RESET NIET ","leidingen bevroren, klant wacht tot het gaat dooie",5177089.0,1.0,26400,2022-12-18
REM000090260    ,1902520604690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50156524    ,P,COMFORT                       ,PALTSSTRAAT 8                           ,6224 HR             ,MAASTRICHT                              ,0008      ,2023-04-28,OHKL,2019,KEUKEN,0.0,0.0,0.0,0.0,0.0,24M ,2023-04-28,4769397.0,1.0,2020-03-13,AFGESLOTEN,lo00319015,REM000090260    ,1902520604690            ,OHKL            ,2021-01-15,50119296    ,6224 HR             ,0008      ,"ONDERHOUD UITVOEREN, GEEN ZIEKEN                  ",HEEFT DEZE KETEL NIET MEER                        ,4769397.0,1.0,30000,2021-01-15
REM000090260    ,1902520604690,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50156524    ,P,COMFORT                       ,PALTSSTRAAT 8                           ,6224 HR             ,MAASTRICHT                              ,0008      ,2023-04-28,OHKL,2019,KEUKEN,0.0,0.0,0.0,0.0,0.0,24M ,2023-04-28,4917575.0,1.0,2021-02-11,AFGESLOTEN,lo00319015,REM000090260    ,1902520604690            ,ST              ,2021-02-12,50119296    ,6224 HR             ,0008      ,"GEEN CV + WW, DRUK IN ORDE, RESET HELPT NIET, GEEN",alles stond uit geschakeld door laatste bezoek mon,4917575.0,1.0,27312,2021-02-12
