Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090295    ,1432310397750,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50160191    ,P,COMFORT                       ,KAALHEIDERSTEENWEG 3                    ,6466 AA             ,KERKRADE                                ,0003      ,2023-03-16,OH,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2021-01-26,5131466.0,1.0,2022-07-06,AFGESLOTEN,lo00325640,REM000090295    ,1432310397750            ,ST              ,2022-07-07,50160191    ,6466 AA             ,0003      ,"GEEN WW, WATER WORDT MAAR LAUW, DOUCHE DOET HET   ","thermostaatkraan douche defect,mengt bij          ",5131466.0,1.0,27400,2022-07-07
REM007670603    ,2110306226180,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,7023      ,50161172    ,P,HUUR CV 5 JAAR                ,MASCHERELSTRAAT 13                      ,6363 AV             ,WIJNANDSRADE                            ,0013      ,2023-08-14,OHGO,2021,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-08-14,5196848.0,1.0,2023-01-13,AFGESLOTEN,lo00023874,REM007670603    ,2110306226180            ,OHKL            ,2023-08-14,50161172    ,6363 AV             ,0013      ,"ONDERHOUD KLEIN, VVV                              ",Bewoner zal koof verwijderen volgende keer        ,5196848.0,1.0,12700,2023-08-14
REM007670603    ,2110306226180,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,7023      ,50161172    ,P,HUUR CV 5 JAAR                ,MASCHERELSTRAAT 13                      ,6363 AV             ,WIJNANDSRADE                            ,0013      ,2023-08-14,OHGO,2021,KELDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-08-14,5196848.0,1.0,2023-01-13,AFGESLOTEN,lo00023874,REM007670603    ,2110306226180            ,OHKL            ,2023-08-14,50161172    ,6363 AV             ,0013      ,"ONDERHOUD KLEIN, VVV                              ",Bewoner zal koof verwijderen volgende keer        ,5196848.0,1.0,30400,2023-08-14
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,14451,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,14451,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,14451,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,14451,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,17041,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,17041,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,17041,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,17041,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,20241,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,20241,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,20241,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,20241,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,23441,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,23441,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,23441,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,23441,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,29582,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,29582,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,29582,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,29582,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,30500,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,30500,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,30500,2020-06-05
REM000000042    ,0603700911020,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50160261    ,P,COMFORT                       ,SEFFENTERSTRAAT 41                      ,6291 GB             ,VAALS                                   ,0041      ,2022-11-28,OHGO,2006,ZOLDER,2.0,1.0,2.0,2.0,2.0,24M ,2022-11-28,4735535.0,1.0,2020-02-05,AFGESLOTEN,lo00438483,REM000000042    ,0603700911020            ,OHGO            ,2020-06-01,50036407    ,6291 GB             ,0041      , ONDERHOUD UITVOEREN                              ,gaslek onder toestel verholpen                    ,4735535.0,1.0,30500,2020-06-05
REM000090260    ,1331708073580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50161030    ,P,ESSENT STANDAARD              ,SINT JOZEFLAAN 18                       ,5817 AC             ,SMAKT                                   ,0018      ,2023-09-01,OHGO,2015,Woonkamer,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-01,5190761.0,1.0,2023-01-13,AFGESLOTEN,lo00201855,REM000090260    ,1331708073580            ,OHGO            ,2023-09-01,50161030    ,5817 AC             ,0018      ,ONDERHOUD GROOT                                   ,"In 2021 is er een entreebeurt gedaan (groot oh), d",5190761.0,1.0,12700,2023-09-01
REM000090260    ,1331708073580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50161030    ,P,ESSENT STANDAARD              ,SINT JOZEFLAAN 18                       ,5817 AC             ,SMAKT                                   ,0018      ,2023-09-01,OHGO,2015,Woonkamer,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-01,5190761.0,1.0,2023-01-13,AFGESLOTEN,lo00201855,REM000090260    ,1331708073580            ,OHGO            ,2023-09-01,50161030    ,5817 AC             ,0018      ,ONDERHOUD GROOT                                   ,"In 2021 is er een entreebeurt gedaan (groot oh), d",5190761.0,1.0,17081,2023-09-01
REM000090260    ,1331708073580,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2105      ,50161030    ,P,ESSENT STANDAARD              ,SINT JOZEFLAAN 18                       ,5817 AC             ,SMAKT                                   ,0018      ,2023-09-01,OHGO,2015,Woonkamer,1.0,1.0,2.0,2.0,2.0,24M ,2023-09-01,5190761.0,1.0,2023-01-13,AFGESLOTEN,lo00201855,REM000090260    ,1331708073580            ,OHGO            ,2023-09-01,50161030    ,5817 AC             ,0018      ,ONDERHOUD GROOT                                   ,"In 2021 is er een entreebeurt gedaan (groot oh), d",5190761.0,1.0,30400,2023-09-01
REM000090295    ,1910121150340,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50163943    ,P,COMFORT PLUS                  ,KAMPWEG 26                              ,6247 AT             ,GRONSVELD                               ,0026      ,2023-10-05,OHKL,2021,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-05,5295856.0,1.0,2023-10-05,AFGESLOTEN,lo00107280,REM000090295    ,1910121150340            ,OHGO            ,2023-10-05,50163943    ,6247 AT             ,0026      ,ONDERHOUD GROOT                                   ,toestel is met hwa aangesloten mocht niet van 2016,5295856.0,1.0,30500,2023-10-05
REM000090260    ,1228305419970,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50164346    ,P,COMFORT                       ,CLAVECYMBELSTRAAT 36-D                  ,6217 CV             ,MAASTRICHT                              ,0036-D    ,2023-02-03,OHKL,2012,MUURKAST,0.0,0.0,0.0,0.0,0.0,24M ,2023-02-03,5243812.0,1.0,2023-02-09,AFGESLOTEN,lo90010555,REM000090260    ,1228305419970            ,ST              ,2023-02-10,50164346    ,6217 CV             ,0036-D    ,"STORING, GCV,  RESETTEN WERKT NIET, WD 1,9. SCODES",bedrading thermostaat hersteld                    ,5243812.0,1.0,26622,2023-02-10
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,1.0,16022,2020-12-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,1.0,16022,2020-12-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,1.0,17022,2020-12-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,1.0,17022,2020-12-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,2.0,26441,2020-12-28
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,2.0,26441,2020-12-28
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,2.0,32100,2020-12-28
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,2.0,32100,2020-12-28
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,3.0,20841,2021-01-07
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,2.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2020-12-28,50051368    ,6162 GM             ,0276      ,"B 30 MIN VTV 0655762439 GISTEREN MONTEUR GEWEEST, ",kabelset vv                                       ,4853033.0,3.0,20841,2021-01-07
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,1.0,16022,2020-12-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,1.0,16022,2020-12-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,1.0,17022,2020-12-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,1.0,17022,2020-12-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,2.0,26441,2020-12-28
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,2.0,26441,2020-12-28
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,2.0,32100,2020-12-28
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,2.0,32100,2020-12-28
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,3.0,20841,2021-01-07
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4853033.0,3.0,2020-12-28,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2021-01-07,50051368    ,6162 GM             ,0276      ,KABELSET VV IOV WEIDEMAN                          ,kabel boom ventilator vv                          ,4853033.0,3.0,20841,2021-01-07
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4876542.0,1.0,2021-01-09,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,OHGO            ,2022-01-10,50051368    ,6162 GM             ,0276      ,ONDERHOUD UITVOEREN CORONAVRIJ VVV                ,"safetysensor geplaatst, erg moeilijk meten met kor",4876542.0,1.0,30500,2022-01-10
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4876542.0,1.0,2021-01-09,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,OHGO            ,2022-01-10,50051368    ,6162 GM             ,0276      ,ONDERHOUD UITVOEREN CORONAVRIJ VVV                ,"safetysensor geplaatst, erg moeilijk meten met kor",4876542.0,1.0,30500,2022-01-10
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4876542.0,1.0,2021-01-09,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,OHGO            ,2022-01-10,50051368    ,6162 GM             ,0276      ,ONDERHOUD UITVOEREN CORONAVRIJ VVV                ,"safetysensor geplaatst, erg moeilijk meten met kor",4876542.0,1.0,30500,2022-01-10
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4876542.0,1.0,2021-01-09,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,OHGO            ,2022-01-10,50051368    ,6162 GM             ,0276      ,ONDERHOUD UITVOEREN CORONAVRIJ VVV                ,"safetysensor geplaatst, erg moeilijk meten met kor",4876542.0,1.0,32600,2022-01-10
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4876542.0,1.0,2021-01-09,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,OHGO            ,2022-01-10,50051368    ,6162 GM             ,0276      ,ONDERHOUD UITVOEREN CORONAVRIJ VVV                ,"safetysensor geplaatst, erg moeilijk meten met kor",4876542.0,1.0,32600,2022-01-10
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,4876542.0,1.0,2021-01-09,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,OHGO            ,2022-01-10,50051368    ,6162 GM             ,0276      ,ONDERHOUD UITVOEREN CORONAVRIJ VVV                ,"safetysensor geplaatst, erg moeilijk meten met kor",4876542.0,1.0,32600,2022-01-10
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,5255558.0,1.0,2023-03-27,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2023-03-27,50163680    ,6162 GM             ,0276      ,"CV KETEL LEKT, AUTOMATISCH ONTLUCHTER VERVANGEN   ", geen lek gevonden is al 4jr gaande               ,5255558.0,1.0,24700,2023-03-27
REM000000042    ,ZI00004078,REMEHA         ,REMEHA HRC AVANTA                                 ,2100      ,50163680    ,P,COMFORT                       ,HENRI HERMANSLAAN 276                   ,6162 GM             ,GELEEN                                  ,0276      ,2022-01-10,OHKL,2006,KEUKEN,1.0,1.0,1.0,2.0,1.0,24M ,2022-01-10,5255558.0,1.0,2023-03-27,AFGESLOTEN,lo00078186,REM000000042    ,ZI00004078               ,ST              ,2023-03-27,50163680    ,6162 GM             ,0276      ,"CV KETEL LEKT, AUTOMATISCH ONTLUCHTER VERVANGEN   ", geen lek gevonden is al 4jr gaande               ,5255558.0,1.0,27400,2023-03-27
REM000090260    ,0909007244280000905041416,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50165613    ,P,COMFORT                       ,NARCISSENSINGEL 13                      ,6163 EA             ,GELEEN                                  ,0013      ,2023-06-30,OHGO,2014,BADKAMER,1.0,1.0,2.0,4.0,1.0,24M ,2023-06-30,5190073.0,1.0,2023-01-13,AFGESLOTEN,lo90010819,REM000090260    ,0909007244280000905041416,OHKL            ,2023-06-30,50165613    ,6163 EA             ,0013      ,"OHKL, VVV                                         ",Geen sensor meer voor op wisselaar                ,5190073.0,1.0,30400,2023-06-30
REM000090295    ,ZI00000119,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,1200      ,50165728    ,P,BASIS 24 M                    ,SERINGENSTRAAT 52                       ,5925 EM             ,VENLO                                   ,0052      ,2023-06-15,OHGO,2014,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-06-15,5190366.0,1.0,2023-01-13,AFGESLOTEN,lo00239141,REM000090295    ,ZI00000119               ,OHGO            ,2023-06-15,50165728    ,5925 EM             ,0052      ,ONDERHOUD GROOT                                   ,"In 2021 nog groot oh gedaan, Fraku. (4 maart door ",5190366.0,1.0,30400,2023-06-15
REM000090295    ,0933807930290,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50168591    ,P,ESSENT STANDAARD              ,SCHACHTSTR 39                           ,6163 LG             ,GELEEN                                  ,0039      ,2023-03-03,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-03,5186589.0,1.0,2023-01-13,AFGESLOTEN,lo00148056,REM000090295    ,0933807930290            ,OHGO            ,2023-03-03,50168591    ,6163 LG             ,0039      ,ONDERHOUD GROOT                                   ,Safetysensor geplaatst                            ,5186589.0,1.0,12700,2023-03-03
REM000090295    ,0933807930290,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2105      ,50168591    ,P,ESSENT STANDAARD              ,SCHACHTSTR 39                           ,6163 LG             ,GELEEN                                  ,0039      ,2023-03-03,OHKL,2009,ZOLDER,1.0,1.0,2.0,2.0,2.0,24M ,2023-03-03,5186589.0,1.0,2023-01-13,AFGESLOTEN,lo00148056,REM000090295    ,0933807930290            ,OHGO            ,2023-03-03,50168591    ,6163 LG             ,0039      ,ONDERHOUD GROOT                                   ,Safetysensor geplaatst                            ,5186589.0,1.0,30500,2023-03-03
REM000090295    ,1226105254520,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2111      ,50169659    ,P,COMFORT 1X/JR.OH              ,BOSSTRAAT 16                            ,6099 AM             ,BEEGDEN                                 ,0016      ,2023-04-04,OHGO,2012,berghok,1.0,1.0,2.0,2.0,2.0,12M ,2023-04-04,5188636.0,1.0,2023-01-13,AFGESLOTEN,lo00254544,REM000090295    ,1226105254520            ,OHGO            ,2023-04-04,50169659    ,6099 AM             ,0016      ,ONDERHOUD GROOT                                   ,"OH klein uitgevoerd, ivm dat vorig jaar een eb is ",5188636.0,1.0,17081,2023-04-04
REM000090295    ,1226105254520,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2111      ,50169659    ,P,COMFORT 1X/JR.OH              ,BOSSTRAAT 16                            ,6099 AM             ,BEEGDEN                                 ,0016      ,2023-04-04,OHGO,2012,berghok,1.0,1.0,2.0,2.0,2.0,12M ,2023-04-04,5188636.0,1.0,2023-01-13,AFGESLOTEN,lo00254544,REM000090295    ,1226105254520            ,OHGO            ,2023-04-04,50169659    ,6099 AM             ,0016      ,ONDERHOUD GROOT                                   ,"OH klein uitgevoerd, ivm dat vorig jaar een eb is ",5188636.0,1.0,30400,2023-04-04
REM000090295    ,1226105254520,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2111      ,50169659    ,P,COMFORT 1X/JR.OH              ,BOSSTRAAT 16                            ,6099 AM             ,BEEGDEN                                 ,0016      ,2023-04-04,OHGO,2012,berghok,1.0,1.0,2.0,2.0,2.0,12M ,2023-04-04,5188636.0,1.0,2023-01-13,AFGESLOTEN,lo00254544,REM000090295    ,1226105254520            ,OHGO            ,2023-04-04,50169659    ,6099 AM             ,0016      ,ONDERHOUD GROOT                                   ,"OH klein uitgevoerd, ivm dat vorig jaar een eb is ",5188636.0,1.0,33100,2023-04-04
REM000090260    ,06265179860,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50172476    ,P,COMFORT                       ,HAEGERHOFPLEIN 26                       ,6269 DR             ,MARGRATEN                               ,0026      ,2022-03-04,OHGO,2006,ZOLDER,2.0,1.0,2.0,4.0,2.0,24M ,2022-03-04,4965488.0,1.0,2021-08-18,AFGESLOTEN,lo00485217,REM000090260    ,06265179860              ,ST              ,2021-08-19,50067403    ,6269 DR             ,0026      ,"3X ST.CODE E4 IN 1 WEEK, OP KT ST.CODE F4, WD     ",offerte ketel aangevraagd                         ,4965488.0,1.0,10099,2021-08-19
REM000090295    ,0733903915510,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50174614    ,P,COMFORT                       ,MORETTISTRAAT 56                        ,6291 XL             ,VAALS                                   ,0056      ,2022-06-23,OHGO,2007,BERGING,3.0,1.0,2.0,2.0,3.0,24M ,2022-06-23,4661235.0,1.0,2019-06-14,AFGESLOTEN,lo00439525,REM000090295    ,0733903915510            ,OHGO            ,2020-04-02,50060038    ,6291 XL             ,0056      , ONDERHOUD UITVOEREN                              ,open toestel co melder geplaatst                  ,4661235.0,1.0,17022,2020-04-02
REM000090295    ,0733903915510,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50174614    ,P,COMFORT                       ,MORETTISTRAAT 56                        ,6291 XL             ,VAALS                                   ,0056      ,2022-06-23,OHGO,2007,BERGING,3.0,1.0,2.0,2.0,3.0,24M ,2022-06-23,4661235.0,1.0,2019-06-14,AFGESLOTEN,lo00439525,REM000090295    ,0733903915510            ,OHGO            ,2020-04-02,50060038    ,6291 XL             ,0056      , ONDERHOUD UITVOEREN                              ,open toestel co melder geplaatst                  ,4661235.0,1.0,17022,2020-04-02
REM000090295    ,0733903915510,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50174614    ,P,COMFORT                       ,MORETTISTRAAT 56                        ,6291 XL             ,VAALS                                   ,0056      ,2022-06-23,OHGO,2007,BERGING,3.0,1.0,2.0,2.0,3.0,24M ,2022-06-23,4661235.0,1.0,2019-06-14,AFGESLOTEN,lo00439525,REM000090295    ,0733903915510            ,OHGO            ,2020-04-02,50060038    ,6291 XL             ,0056      , ONDERHOUD UITVOEREN                              ,open toestel co melder geplaatst                  ,4661235.0,1.0,30500,2020-04-02
REM000090295    ,0733903915510,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50174614    ,P,COMFORT                       ,MORETTISTRAAT 56                        ,6291 XL             ,VAALS                                   ,0056      ,2022-06-23,OHGO,2007,BERGING,3.0,1.0,2.0,2.0,3.0,24M ,2022-06-23,4661235.0,1.0,2019-06-14,AFGESLOTEN,lo00439525,REM000090295    ,0733903915510            ,OHGO            ,2020-04-02,50060038    ,6291 XL             ,0056      , ONDERHOUD UITVOEREN                              ,open toestel co melder geplaatst                  ,4661235.0,1.0,30500,2020-04-02
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,17022,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,24700,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,26632,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,30400,2022-09-21
