Product,Unit_Number,Device_Manufacturer,Device,CT,Contract_Number,Business_Part,Contract_Type,Call_Base_Address,Call_Base_Postcode,Call_Base_Location,Call_Base_House_Number,Date_of_Obligation_Effort,Next_Maintenance,Year_of_Construction,Reference,Device_Condition,Expansion_Tank_Condition,Flue_Gas_Discharge_Condition,Air_Supply_Condition,Appendages_Condition,Maintenance_Frequency,Date_Maintenance_Performed,CallNumberPre,CallNumberExt,LogDate,STATUS,Location,PRODUCT,UnitNr,CallType,PlanDate,ContractNr,POSTCODE,HouseNr,Description,TechRemark,CALL_PREFIX,CALL_SUFFIX,FAULT_CODE,CREATE_DATE
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,35000,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5116490.0,1.0,2022-04-30,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,OHGOST          ,2022-09-21,E0009518    ,6224 ER             ,0131      ,ONDERHOUD GROOT + MELDING E9                      ,bijvullen niet mogelijk (geen drukmeter)          ,5116490.0,1.0,71000,2022-09-21
REM000090260    ,2008623602130,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50177447    ,P,COMFORT                       ,KAMILLEWEG 60                           ,6596 BH             ,MILSBEEK                                ,0060      ,2022-08-02,OHKL,2020,ZOLDER,1.0,1.0,1.0,1.0,1.0,24M ,2022-08-02,5175016.0,1.0,2022-12-13,AFGESLOTEN,lo00498624,REM000090259    ,2008623602130            ,ST              ,2022-12-14,E0009518    ,6224 ER             ,0131      ,"GCV, GWW, ELECTRICIEN IS GEWEEST, CV KETEL        ","aardlek uit door overbelasting, klant sluit appara",5175016.0,1.0,27400,2022-12-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,24700,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,24700,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,30100,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,30100,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,30500,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,30500,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,32100,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,32100,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,2.0,26441,2022-09-19
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OH,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,2.0,26441,2022-09-19
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,24700,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,24700,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,30100,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,30100,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,30500,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,30500,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,32100,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,1.0,32100,2022-09-14
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,2.0,26441,2022-09-19
REM000090295    ,2004923368000,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,3100      ,50177615    ,P,COMFORT PLUS                  ,KAPELLERLAAN 42 A5                      ,6041 JD             ,ROERMOND                                ,0042-A5   ,2022-09-14,OHKL,2020,BERGING,2.0,1.0,2.0,4.0,3.0,24M ,2022-09-14,5139237.0,1.0,2022-08-05,AFGESLOTEN,lo00228693,REM000090295    ,2004923368000            ,EB              ,2022-09-14,50177615    ,6041 JD             ,0042-A5   ,"ENTREEBEURT CV - REMEHA AVANTA, BERGING 2020.     ",Expansivat nog vervangen en terugslagklep plaatsen,5139237.0,2.0,26441,2022-09-19
REM000090260    ,113530362630,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,2100      ,50179779    ,P,COMFORT                       ,DOKTER WILLEM DREESSTRAAT 9             ,6431 WG             ,HOENSBROEK                              ,0009      ,2023-06-07,OHKL,2011,woonkamer,1.0,1.0,4.0,4.0,2.0,24M ,2023-06-07,4662927.0,1.0,2019-06-14,AFGESLOTEN,lo00485729,REM000090260    ,113530362630             ,OHKL            ,2020-03-03,50138487    ,6431 WG             ,0009      , ONDERHOUD UITVOEREN                              ,TE VROEG OPEN                                     ,4662927.0,1.0,30000,2020-03-03
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM000090295    ,ZI00000017,REMEHA         ,REMEHA HRC AVANTA 35 C CW5                        ,2100      ,50184369    ,P,COMFORT                       ,ROODAKKER 44                            ,6049 DZ             ,HERTEN                                  ,0044      ,2022-02-15,OHGO,2008,ZOLDER,1.0,1.0,2.0,4.0,2.0,24M ,2022-02-15,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,21381,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,22181,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM007670603    ,ZI00000017,REMEHA         ,REMEHA AVANTA HRC 28C CW4 CONC 60/100             ,1100      ,50187336    ,P,BASIS 12 M                    ,LAURENTHOF 4                            ,6369 BM             ,SIMPELVELD                              ,0004      ,2023-06-07,OH,2018,ZOLDER,0.0,0.0,0.0,0.0,0.0,12M ,2023-06-07,4823238.0,1.0,2020-09-17,AFGESLOTEN,lo00478812,REM000090295    ,ZI00000017               ,ST              ,2020-09-21,50060654    ,6049 DZ             ,0044      ,ZZ0000002388 WISSELAAR VV IOV HENRY               ,@CC    -275 Euro ivm 3200 comfort all inn contract,4823238.0,1.0,23481,2020-09-22
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,12700,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,12700,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,12700,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,14441,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,14441,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,14441,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,21354,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,21354,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,21354,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30100,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30100,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30100,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30500,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30500,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,1.0,30500,2023-10-16
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32100,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32100,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32100,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32900,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32900,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,2.0,32900,2023-10-18
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20271,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20271,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20271,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20371,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20371,2023-10-20
REM000090260    ,1002508263330,REMEHA         ,REMEHA HRC AVANTA 28 C CW4                        ,1200      ,50190610    ,P,BASIS 24 M                    ,OSCAR WOLTERSSTRAAT 17                  ,5913 RM             ,VENLO                                   ,0017      ,2023-10-16,OHKL,2010,ZOLDER,0.0,0.0,0.0,0.0,0.0,24M ,2023-10-16,5296150.0,2.0,2023-10-17,AFGESLOTEN,lo00221227,REM000090260    ,1002508263330            ,ST              ,2023-10-18,50190610    ,5913 RM             ,0017      ,TOESTEL BLIJFT UITVALLEN OP E5 STORING.           ,E5                                                ,5296150.0,3.0,20371,2023-10-20
